config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.788812741841713e-19;`gtol` termination condition is satisfied.;9;4.258576447436988e-08;9.786534362931255e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.38221173937904;118.88078166927181;147.48132455335343;52.18814602180851;0.14527750422925648;0.26797622258064585;0.24018393147043757;0.2733524361659015;163.13037539720085;166.99443607271846;164.50262635163944;165.57436611620344;70.36728462679174;0.49421916437600094;14.80456565845679;34.67593831178351;0.0051497331806781696;0.042669271486372;16.313037535786535;16.699443607104165;6.580105054178048;11.03829107413175;6.39702587543759;101.97725994109294;0.01232087163215553;2690.773599948183;272.54979717016454;242.3834970063785;0.013153106222240751;1.054393623825106;0.6113242999583487;0.24599633254787576;2.5906530254360405e-09;-3.0217535140764085e-09;1.4868078324070666e-08;-8.811841256672892e-10;-2.8117597139498685e-09;1.6767955912655452e-09;4.2271892652934184e-09;3.9335503743131994e-08;2.5906530254360405e-11;-3.021753514076408e-11;1.4868078324070665e-10;-8.811841256672892e-10;-2.8117597139498683e-11;1.6767955912655453e-11;4.227189265293418e-11;3.9335503743131996e-10;144.7566013993541;115.0;110.0806630875706;110.0806630875706;105.12927654103339;39.98770550674152;15.872960484550276;16.761174449862665;61.98955443435142;22.188146021808507;5.260835383178232;8.10340314647766;13.698451348191554;52.93832718687338;4.2798498965092335;9.118431415090186;4.0;1.0;89004.97020707132;13757.164797791464;6.469717526489174;4.2798498965092335;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.38221173937904;2669.826320600351;0.06754673004734668;89004.97020707132;0.0;0.0;135.0;4.0;144.7566013993541;4.0;115.0;8.0;110.0806630875706;8.0;110.0806630875706;8.0;105.12927654103339;8.0;30.0;4.0;39.98770550674152;4.0;96.38221173937904;2669.826320600351;0.009813020360125853;89004.97020707132;0.0;0.0;101.97725994109294;272.5497971701654;1.0675467300473467;13757.164797791464;0.6037922517329446;0.24018393147043757;160.6295618839044;366.7196991699466;1.0098130203601259;89004.97020707132;0.6383126696234721;0.26797622258064585;96.38221173937904;2669.826320600351;0.05773370968722083;89004.97020707132;0.0;0.0;118.88078166927181;272.5497971701654;1.0675467300473467;89004.97020707132;0.6037922517329446;0.24018393147043757;151.76117444986266;338.4647427610445;1.0675467300473467;89004.97020707132;0.6037922517329446;0.24018393147043757;147.48132455335343;344.11926701717744;1.0;89004.97020707132;0.6445764439654295;0.2733524361659015;109.76235025418163;273.75198239297634;1.0;89004.97020707132;0.6445764439654295;0.2733524361659015;109.73916461682177;273.70931312148997;1.0;13757.164797791464;0.6445764439654295;0.2733524361659015;101.97725994109294;2690.773599948183;0.06754673004734668;13757.164797791464;0.0;0.0;52.18814602180851;218.49350651265755;0.06754673004734668;13757.164797791464;0.0;0.0;52.19094935416001;218.56974607565442;0.06754673004734668;89004.97020707132;0.0;0.0;"Zustand 3: Temperatur 424.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.788855867594081e-19;`gtol` termination condition is satisfied.;1;4.258680011220934e-08;9.786578429251033e-10;1;True;;True;0;zulässig;feasible;True;True;True;96.38221173937904;118.88078166927181;147.48132455335343;52.18814602180851;0.14527750422925648;0.26797622258064585;0.24018393147043757;0.2733524361659015;163.13037539720142;166.99443607271903;164.50262635164;165.57436611620398;70.36728462679179;0.494219164376001;14.804565658456747;34.67593831178357;0.005149733180678187;0.042669271486372014;16.31303753578649;16.69944360710413;6.580105054178048;11.03829107413175;6.39702587543759;101.97725994109294;0.012320871632155523;2690.773599948183;272.54979717016454;242.3834970063785;0.013153106222240751;1.0543936238251066;0.6113242999583487;0.24599633254787576;2.5906672362907557e-09;-3.021710881512263e-09;1.4868192010908388e-08;-8.811840146449867e-10;-2.8111912797612604e-09;1.6777335076767486e-09;4.227729277772596e-09;3.933652692467149e-08;2.5906672362907557e-11;-3.021710881512263e-11;1.4868192010908387e-10;-8.811840146449863e-10;-2.8111912797612604e-11;1.6777335076767484e-11;4.227729277772596e-11;3.9336526924671487e-10;144.75660139935417;115.0;110.0806630875706;110.0806630875706;105.12927654103339;39.98770550674158;15.87296048455022;16.761174449862665;61.98955443435136;22.188146021808507;5.260835383178232;8.10340314647766;13.698451348191554;52.93832718687338;4.2798498965092335;9.118431415090186;4.0;1.0000000000000004;89004.97020707132;13757.164797791464;6.469717526489174;4.2798498965092335;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.38221173937904;2669.826320600351;0.0675467300473469;89004.97020707132;0.0;0.0;135.0;4.0;144.75660139935417;4.0;115.0;8.0;110.0806630875706;8.0;110.0806630875706;8.0;105.12927654103339;8.0;30.0;4.0;39.98770550674158;4.0;96.38221173937904;2669.826320600351;0.009813020360125886;89004.97020707132;0.0;0.0;101.97725994109294;272.5497971701654;1.0675467300473473;13757.164797791464;0.6037922517329446;0.24018393147043757;160.6295618839044;366.7196991699466;1.0098130203601263;89004.97020707132;0.6383126696234721;0.26797622258064585;96.38221173937904;2669.826320600351;0.05773370968722102;89004.97020707132;0.0;0.0;118.88078166927181;272.5497971701654;1.0675467300473473;89004.97020707132;0.6037922517329446;0.24018393147043757;151.76117444986266;338.4647427610445;1.0675467300473473;89004.97020707132;0.6037922517329446;0.24018393147043757;147.48132455335343;344.11926701717744;1.0000000000000004;89004.97020707132;0.6445764439654295;0.2733524361659015;109.76235025418163;273.75198239297634;1.0000000000000004;89004.97020707132;0.6445764439654295;0.2733524361659015;109.73916461682177;273.70931312148997;1.0000000000000004;13757.164797791464;0.6445764439654295;0.2733524361659015;101.97725994109294;2690.773599948183;0.0675467300473469;13757.164797791464;0.0;0.0;52.18814602180851;218.49350651265755;0.0675467300473469;13757.164797791464;0.0;0.0;52.19094935416001;218.56974607565442;0.0675467300473469;89004.97020707132;0.0;0.0;"Zustand 3: Temperatur 424.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0529566737382798e-21;`gtol` termination condition is satisfied.;4;1.3429415983174501e-09;4.589023150384578e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.37576278326992;118.88782891306926;147.43768721001908;52.204678113233626;0.14649789595419277;0.26780879695409177;0.2403053641066345;0.2731753034618929;163.01680642162057;167.11886139667388;164.3968956678109;165.6905321863732;71.06696990619265;0.4938594828689845;14.941643888862625;34.665984106191786;0.0051513576153276635;0.043088606619189763;16.301680642040353;16.711886139671712;6.5758758267174535;11.046035479084756;6.460633627860095;102.02843068196267;0.012284422324863993;2690.8700963085207;272.6209948955274;242.54473213332284;0.013237648174150518;1.0643586623464647;0.6114628631079437;0.24610452160171628;1.241886593561503e-10;-2.6838620215130504e-10;4.526441443886142e-10;-4.43223235890855e-11;-1.254534254258033e-10;-4.32578417530749e-11;1.0186340659856796e-10;1.21704601951933e-09;1.2418865935615031e-12;-2.6838620215130506e-12;4.526441443886142e-12;-4.388348870206482e-11;-1.254534254258033e-12;-4.32578417530749e-13;1.0186340659856797e-12;1.21704601951933e-11;144.74980899650842;115.0;110.08382489031663;110.08382489031663;105.12896447804474;39.99514721271976;15.819754857784858;16.7932958748832;62.03328346924292;22.204678113233626;5.289660595689554;8.05539420835396;13.708062107046715;52.92148340883284;4.355608664864121;9.154315999709013;4.0;1.0100000000000007;88984.02576903712;13768.281639678991;6.462972511587277;4.355608664864121;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.37576278326992;2669.816020402243;0.06759631052061454;88984.02576903712;0.0;0.0;135.0;4.0;144.74980899650842;4.0;115.0;8.0;110.08382489031663;8.0;110.08382489031663;8.0;105.12896447804474;8.0;30.0;4.0;39.99514721271976;4.0;96.37576278326992;2669.816020402243;0.009902717265536296;88984.02576903712;0.0;0.0;102.02843068196267;272.62099489552736;1.0775963105206152;13768.281639678991;0.6039513950615553;0.2403053641066345;160.56956385429328;366.53287487313713;1.019902717265537;88984.02576903712;0.6381155614932923;0.26780879695409177;96.37576278326992;2669.816020402243;0.05769359325507825;88984.02576903712;0.0;0.0;118.88782891306926;272.62099489552736;1.0775963105206152;88984.02576903712;0.6039513950615553;0.2403053641066345;151.7932958748832;338.5705246149251;1.0775963105206152;88984.02576903712;0.6039513950615553;0.2403053641066345;147.43768721001908;343.9499424254172;1.0100000000000007;88984.02576903712;0.6443720743090198;0.2731753034618929;109.73351291336024;273.5866058847554;1.0100000000000007;88984.02576903712;0.6443720743090198;0.2731753034618929;109.71033940431045;273.5439438980037;1.0100000000000007;13768.281639678991;0.6443720743090198;0.2731753034618929;102.02843068196267;2690.8700963085207;0.06759631052061454;13768.281639678991;0.0;0.0;52.204678113233626;218.5626566042726;0.06759631052061454;13768.281639678991;0.0;0.0;52.207481069211894;218.63886427856212;0.06759631052061454;88984.02576903712;0.0;0.0;"Zustand 3: Temperatur 424.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.540650435066614e-22;`gtol` termination condition is satisfied.;4;1.162720435399472e-09;3.883465059728647e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.36936935344852;118.89574024972359;147.39329897201026;52.22121881716805;0.1477279337328836;0.2676430234066515;0.24042345610900825;0.2730003981706467;162.90102349923131;167.24335154213324;164.28885065205685;165.80686363776235;71.76368243593862;0.49349632984391495;15.078505743677054;34.65582827902273;0.005152995871292376;0.04350775578350479;16.290102349818316;16.72433515421783;6.571554026086853;11.053790909178938;6.523971130561347;102.07877676731368;0.012249357562339693;2690.9650161655195;272.69240800639767;242.70276832623682;0.013322964268201565;1.0743229959707783;0.6115977662271554;0.2462098972381983;1.0956568985420745e-10;-2.361986162213725e-10;4.034745870740153e-10;-3.7796210605733904e-11;-1.1445422387623694e-10;-4.504840944719035e-11;7.827338777133264e-11;1.0481642220838694e-09;1.0956568985420744e-12;-2.361986162213725e-12;4.034745870740153e-12;-3.7055108436994004e-11;-1.1445422387623695e-12;-4.504840944719035e-13;7.827338777133263e-13;1.0481642220838694e-11;144.74288418057603;115.0;110.0870559015533;110.0870559015533;105.12871667793598;40.00259279558213;15.767255056456236;16.824382348977167;62.07618397173155;22.22121881716805;5.31789177939163;8.008279134239615;13.71768654810478;52.904695275090546;4.43108337696691;9.19047056759166;4.0;1.0200000000000005;88963.26570373299;13779.411969054783;6.456245440917429;4.43108337696691;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.36936935344852;2669.805808676366;0.0676459602389794;88963.26570373299;0.0;0.0;135.0;4.0;144.74288418057603;4.0;115.0;8.0;110.0870559015533;8.0;110.0870559015533;8.0;105.12871667793598;8.0;30.0;4.0;40.00259279558213;4.0;96.36936935344852;2669.805808676366;0.009993197931481226;88963.26570373299;0.0;0.0;102.07877676731368;272.69240800639784;1.0876459602389799;13779.411969054783;0.6041060865043107;0.24042345610900825;160.51013923703226;366.3478777857617;1.0299931979314816;88963.26570373299;0.6379202754926337;0.2676430234066515;96.36936935344852;2669.805808676366;0.05765276230749817;88963.26570373299;0.0;0.0;118.89574024972359;272.69240800639784;1.0876459602389799;88963.26570373299;0.6041060865043107;0.24042345610900825;151.82438234897717;338.6731453597279;1.0876459602389799;88963.26570373299;0.6041060865043107;0.24042345610900825;147.39329897201026;343.78031795259835;1.0200000000000005;88963.26570373299;0.6441701417080324;0.2730003981706467;109.70526968213193;273.42376654492284;1.0200000000000005;88963.26570373299;0.6441701417080324;0.2730003981706467;109.68210822060837;273.38111188239;1.0200000000000005;13779.411969054783;0.6441701417080324;0.2730003981706467;102.07877676731368;2690.9650161655195;0.0676459602389794;13779.411969054783;0.0;0.0;52.22121881716805;218.63184281271967;0.0676459602389794;13779.411969054783;0.0;0.0;52.22402140284544;218.7080187713887;0.0676459602389794;88963.26570373299;0.0;0.0;"Zustand 3: Temperatur 424.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.660 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.350870411349306e-22;`gtol` termination condition is satisfied.;4;1.000359536279997e-09;3.271351528450987e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.36302747661915;118.90448900778;147.34819011453732;52.23777215770036;0.14896747517295855;0.2674788603255898;0.24053829421414535;0.2728276581428629;162.78308240672806;167.36793679430303;164.17855088328645;165.92338695753733;72.45742418513329;0.4931297388663698;15.215148705581631;34.6454759478691;0.00515464777071801;0.04392671252505857;16.278308240582042;16.736793679434715;6.567142035335532;11.061559130499047;6.587038562304368;102.12832428629201;0.012215633126631955;2691.058409030064;272.76401674257926;242.857694999625;0.013409047841691946;1.0842866428104907;0.6117291041367522;0.2463125300372675;8.850520316627808e-11;-2.1475443645613268e-10;3.270770321250893e-10;-3.2082558831803e-11;-1.0186340659856796e-10;-4.411049303598702e-11;5.161382432561368e-11;9.076188689505216e-10;8.850520316627808e-13;-2.147544364561327e-12;3.270770321250893e-12;-3.1148115370682504e-11;-1.0186340659856797e-12;-4.411049303598702e-13;5.161382432561368e-13;9.076188689505215e-12;144.73583028748374;115.0;110.09035433961463;110.09035433961463;105.12853056696099;40.01004406664492;15.715440248918583;16.854458286477836;62.11828021964709;22.237772157700363;5.345540317749453;7.962030053322621;13.727326862995483;52.88795618817716;4.506268171940519;9.226879836416174;4.0;1.0300000000000007;88942.67700785944;13790.558512933805;6.449534072491874;4.506268171940519;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.36302747661915;2669.795679081853;0.06769569065218195;88942.67700785944;0.0;0.0;135.0;4.0;144.73583028748374;4.0;115.0;8.0;110.09035433961463;8.0;110.09035433961463;8.0;105.12853056696099;8.0;30.0;4.0;40.01004406664492;4.0;96.36302747661915;2669.795679081853;0.010084456116545197;88942.67700785944;0.0;0.0;102.12832428629201;272.76401674257744;1.0976956906521826;13790.558512933805;0.6042564458277343;0.24053829421414535;160.45127053640232;366.1646562116799;1.0400844561165459;88942.67700785944;0.6377267660960662;0.2674788603255898;96.36302747661915;2669.795679081853;0.057611234535636754;88942.67700785944;0.0;0.0;118.90448900778;272.76401674257744;1.0976956906521826;88942.67700785944;0.6042564458277343;0.24053829421414535;151.85445828647784;338.7726790723745;1.0976956906521826;88942.67700785944;0.6042564458277343;0.24053829421414535;147.34819011453732;343.610417417001;1.0300000000000007;88942.67700785944;0.6439705792562209;0.2728276581428629;109.67760917136383;273.2634036451129;1.0300000000000007;88942.67700785944;0.6439705792562209;0.2728276581428629;109.65445968225055;273.22075635139925;1.0300000000000007;13790.558512933805;0.6439705792562209;0.2728276581428629;102.12832428629201;2691.058409030064;0.06769569065218195;13790.558512933805;0.0;0.0;52.23777215770036;218.70108197015492;0.06769569065218195;13790.558512933805;0.0;0.0;52.24057437878383;218.7772263705009;0.06769569065218195;88942.67700785944;0.0;0.0;"Zustand 3: Temperatur 425.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7459868970021094e-22;`gtol` termination condition is satisfied.;4;8.539907943666625e-10;2.7371470172433593e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.3567333638976;118.91404934204729;147.30238959148141;52.25434194863567;0.15021638282045233;0.26731626779359924;0.24064996201351616;0.27265702321522745;162.66303686656028;167.49264585699513;164.06605373611205;166.04012720389323;73.1481973067217;0.4927597429510817;15.351570312461604;34.634932041544005;0.005156313135131681;0.04434547049040209;16.26630368657861;16.749264585702736;6.5626421494481635;11.069341813589855;6.649836118810142;102.17709827960823;0.012183206459612999;2691.150322427221;272.83580204475436;243.00959815880572;0.013495892284689726;1.0942496203131837;0.6118569680640474;0.24641248797796278;7.541700597357703e-11;-1.8985701899509877e-10;2.7552005121833645e-10;-2.7046809236708214e-11;-9.202949513564818e-11;-3.2230218494078144e-11;4.5417891669785604e-11;7.741789431747748e-10;7.541700597357703e-13;-1.8985701899509876e-12;2.7552005121833644e-12;-2.6006547342988654e-11;-9.202949513564818e-13;-3.2230218494078144e-13;4.5417891669785605e-13;7.741789431747747e-12;144.72865053029665;115.0;110.09371848875264;110.09371848875264;105.12840368002378;40.01750274264327;15.664290467334126;16.883547244692068;62.15959553696496;22.25434194863567;5.3726173424381045;7.916620209144412;13.736985124855039;52.871259869558344;4.581157653210653;9.26352909807514;4.0;1.0400000000000005;88922.24728740001;13801.723864119043;6.4428362835584;4.581157653210653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.3567333638976;2669.785625571828;0.06774551259787298;88922.24728740001;0.0;0.0;135.0;4.0;144.72865053029665;4.0;115.0;8.0;110.09371848875264;8.0;110.09371848875264;8.0;105.12840368002378;8.0;30.0;4.0;40.01750274264327;4.0;96.3567333638976;2669.785625571828;0.010176485854769863;88922.24728740001;0.0;0.0;102.17709827960823;272.83580204475425;1.1077455125978735;13801.723864119043;0.6044025882983703;0.24064996201351616;160.39294099763077;365.9831606059969;1.0501764858547704;88922.24728740001;0.6375349896281105;0.26731626779359924;96.3567333638976;2669.785625571828;0.057569026743103116;88922.24728740001;0.0;0.0;118.91404934204729;272.83580204475425;1.1077455125978735;88922.24728740001;0.6044025882983703;0.24064996201351616;151.88354724469207;338.86919732809446;1.1077455125978735;88922.24728740001;0.6044025882983703;0.24064996201351616;147.30238959148141;343.44026330154185;1.0400000000000005;88922.24728740001;0.6437733221058264;0.27265702321522745;109.65052024397215;273.1054581989974;1.0400000000000005;88922.24728740001;0.6437733221058264;0.27265702321522745;109.6273826575619;273.06281832352585;1.0400000000000005;13801.723864119043;0.6437733221058264;0.27265702321522745;102.17709827960823;2691.150322427221;0.06774551259787298;13801.723864119043;0.0;0.0;52.25434194863567;218.7703900292495;0.06774551259787298;13801.723864119043;0.0;0.0;52.257143810465436;218.8465030135255;0.06774551259787298;88922.24728740001;0.0;0.0;"Zustand 3: Temperatur 425.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.587030647644445e-22;`gtol` termination condition is satisfied.;4;7.290877829601391e-10;2.2746563026727555e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.35048342010032;118.92439622157247;147.25592516156206;52.27093178258872;0.15147452045636203;0.26715520711438123;0.24075854022385285;0.2724884352570583;162.54093847000127;167.61750576924567;163.95141430686215;166.15710791720204;73.83600420885378;0.4923863745622269;15.48776817246731;34.624201293267504;0.005157991785356898;0.04476402346116152;16.254093846934907;16.76175057692918;6.558056572277656;11.077140527811766;6.712364019001832;102.22512280322178;0.012152036585528343;2691.2408020187736;272.90774562186186;243.15856066049383;0.013583491036610384;1.1042119452268664;0.6119814459819775;0.2465098366906881;6.38493702354026e-11;-1.6638068700558506e-10;2.547153599152807e-10;-2.262501297423114e-11;-7.923972589196637e-11;-4.615685611497611e-11;2.5551116777933203e-11;6.521929662994808e-10;6.38493702354026e-13;-1.6638068700558506e-12;2.5471535991528073e-12;-2.154763140402964e-11;-7.923972589196637e-13;-4.61568561149761e-13;2.5551116777933203e-13;6.5219296629948076e-12;144.7213479946173;115.0;110.0971467013498;110.0971467013498;105.12833366554833;40.02497044074437;15.613786475201437;16.911672025837277;62.20015236247741;22.27093178258872;5.399133731265977;7.87202389812802;13.746663281249482;52.85460037542157;4.655746864275216;9.300404204562312;4.0;1.0500000000000007;88901.96478699952;13812.910473379892;6.4361500755637655;4.655746864275216;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.35048342010032;2669.775642408284;0.06779543626347606;88901.96478699952;0.0;0.0;135.0;4.0;144.7213479946173;4.0;115.0;8.0;110.0971467013498;8.0;110.0971467013498;8.0;105.12833366554833;8.0;30.0;4.0;40.02497044074437;4.0;96.35048342010032;2669.775642408284;0.010269281197139893;88901.96478699952;0.0;0.0;102.22512280322178;272.9077456218621;1.1177954362634768;13812.910473379892;0.6045446250607399;0.24075854022385285;160.33513446981874;365.80334310944795;1.0602692811971406;88901.96478699952;0.6373449037117659;0.26715520711438123;96.35048342010032;2669.775642408284;0.05752615506633617;88901.96478699952;0.0;0.0;118.92439622157247;272.9077456218621;1.1177954362634768;88901.96478699952;0.6045446250607399;0.24075854022385285;151.91167202583728;338.96276947816796;1.1177954362634768;88901.96478699952;0.6045446250607399;0.24075854022385285;147.25592516156206;343.2698770030994;1.0500000000000007;88901.96478699952;0.6435783075338184;0.2724884352570583;109.62399201701015;272.9498729947281;1.0500000000000007;88901.96478699952;0.6435783075338184;0.2724884352570583;109.60086626873402;272.90724059143173;1.0500000000000007;13812.910473379892;0.6435783075338184;0.2724884352570583;102.22512280322178;2691.2408020187736;0.06779543626347606;13812.910473379892;0.0;0.0;52.27093178258872;218.83978201755724;0.06779543626347606;13812.910473379892;0.0;0.0;52.273733290126756;218.91586371375448;0.06779543626347606;88901.96478699952;0.0;0.0;"Zustand 3: Temperatur 425.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7669854073270525e-22;`gtol` termination condition is satisfied.;4;6.209171778051396e-10;1.8798858514958042e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.34427423312275;118.93550540057146;147.2088234462176;52.28754504334472;0.1527417530886539;0.2669956407700055;0.24086410680931666;0.27232183808940064;162.4168367871282;167.74254199844356;163.83468553049522;166.27435120624008;74.52084753966662;0.49200966563256177;15.623739962173191;34.6132882507402;0.005159683541685171;0.045182365349628245;16.241683678657093;16.774254199847743;6.553387421222353;11.08495674708083;6.774622503619895;102.27242097469008;0.012122084040553618;2691.3298916907265;272.97982991733596;243.30466235391964;0.013671837586923585;1.1141736336361245;0.6121026227538876;0.24660463955864662;5.4797055781818926e-11;-1.5222667570924386e-10;2.0617108020815067e-10;-1.8809509505501865e-11;-6.360778570524417e-11;-3.387867764104158e-11;2.76543232757831e-11;5.572644568019314e-10;5.479705578181893e-13;-1.5222667570924387e-12;2.061710802081507e-12;-1.77448202882093e-11;-6.360778570524417e-13;-3.3878677641041577e-13;2.76543232757831e-13;5.5726445680193135e-12;144.71392564516316;115.0;110.10063739442296;110.10063739442296;105.1283182794038;40.03244868411741;15.563909735114123;16.938854707195503;62.239972290572666;22.28754504334472;5.425100113469057;7.8282164197328825;13.756363161300214;52.837972078164;4.73003126097791;9.33749154421298;4.0;1.0600000000000005;88881.81835473799;13824.120657307385;6.429473567112954;4.73003126097791;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.34427423312275;2669.765724145159;0.06784547122304763;88881.81835473799;0.0;0.0;135.0;4.0;144.71392564516316;4.0;115.0;8.0;110.10063739442296;8.0;110.10063739442296;8.0;105.1283182794038;8.0;30.0;4.0;40.03244868411741;4.0;96.34427423312275;2669.765724145159;0.010362836213734114;88881.81835473799;0.0;0.0;102.27242097469008;272.97982991733704;1.1278454712230481;13824.120657307385;0.6046826633194217;0.24086410680931666;160.27783538027728;365.6251574812121;1.0703628362137345;88881.81835473799;0.6371564672248469;0.2669956407700055;96.34427423312275;2669.765724145159;0.05748263500931351;88881.81835473799;0.0;0.0;118.93550540057146;272.97982991733704;1.1278454712230481;88881.81835473799;0.6046826633194217;0.24086410680931666;151.9388547071955;339.053462734123;1.1278454712230481;88881.81835473799;0.6046826633194217;0.24086410680931666;147.2088234462176;343.0992788910679;1.0600000000000005;88881.81835473799;0.6433854748602836;0.27232183808940064;109.59801385635848;272.7965925329436;1.0600000000000005;88881.81835473799;0.6433854748602836;0.27232183808940064;109.57489988653094;272.7539676599722;1.0600000000000005;13824.120657307385;0.6433854748602836;0.27232183808940064;102.27242097469008;2691.3298916907265;0.06784547122304763;13824.120657307385;0.0;0.0;52.28754504334472;218.9092720892206;0.06784547122304763;13824.120657307385;0.0;0.0;52.2903462012398;218.98532261180776;0.06784547122304763;88881.81835473799;0.0;0.0;"Zustand 3: Temperatur 425.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1804105121320904e-22;`gtol` termination condition is satisfied.;4;5.204229921423153e-10;1.5364963469739134e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.33810256397379;118.94735339043046;147.16110998438415;52.3041849174561;0.15401794694338922;0.2668375323798152;0.24096673709764813;0.2721571774078521;162.2907794701885;167.86777852748384;163.71591829048606;166.39187782881135;75.20273017318988;0.4916296475819625;15.759483424830199;34.602197285611965;0.0051613882240252925;0.04560049019453785;16.229077946972616;16.78677785275126;6.548636731621774;11.092791855253056;6.836611833938564;102.31901501699195;0.012093310805966625;2691.417633636058;273.05203807700894;243.44798021460895;0.01376092547567298;1.1241347009960774;0.6122205802707996;0.24669695781417236;4.362732397567015e-11;-1.3432099876808934e-10;1.8002310753217898e-10;-1.5469625580522006e-11;-5.829292604175862e-11;-2.8762769943568856e-11;1.5518253349000588e-11;4.623643690138124e-10;4.362732397567015e-13;-1.3432099876808933e-12;1.80023107532179e-12;-1.4457594000487846e-11;-5.829292604175862e-13;-2.8762769943568853e-13;1.5518253349000588e-13;4.623643690138124e-12;144.7063863319491;115.0;110.10418904633713;110.10418904633713;105.12835537920762;40.039938907146166;15.514642378167707;16.965116669889312;62.27907610984579;22.304184917456098;5.450526875023172;7.785174029345171;13.766086482363335;52.82136964915213;4.804006685505158;9.37477801902969;4.0;1.0700000000000007;88861.79740909654;13835.356605688892;6.422804987372563;4.804006685505158;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.33810256397379;2669.7558656124515;0.06789562647174963;88861.79740909654;0.0;0.0;135.0;4.0;144.7063863319491;4.0;115.0;8.0;110.10418904633713;8.0;110.10418904633713;8.0;105.12835537920762;8.0;30.0;4.0;40.039938907146166;4.0;96.33810256397379;2669.7558656124515;0.010457144995614107;88861.79740909654;0.0;0.0;102.31901501699195;273.0520380770086;1.1378956264717504;13835.356605688892;0.6048168065117756;0.24096673709764813;160.2210287101168;365.44855903474263;1.0804571449956148;88861.79740909654;0.6369696402578033;0.2668375323798152;96.33810256397379;2669.7558656124515;0.05743848147613552;88861.79740909654;0.0;0.0;118.94735339043046;273.0520380770086;1.1378956264717504;88861.79740909654;0.6048168065117756;0.24096673709764813;151.9651166698893;339.1413422484021;1.1378956264717504;88861.79740909654;0.6048168065117756;0.24096673709764813;147.16110998438415;342.92848836263414;1.0700000000000007;88861.79740909654;0.6431947653704299;0.2721571774078521;109.57257537140077;272.6455629671704;1.0700000000000007;88861.79740909654;0.6431947653704299;0.2721571774078521;109.54947312497683;272.60294568661476;1.0700000000000007;13835.356605688892;0.6431947653704299;0.2721571774078521;102.31901501699195;2691.417633636058;0.06789562647174963;13835.356605688892;0.0;0.0;52.3041849174561;218.978873573491;0.06789562647174963;13835.356605688892;0.0;0.0;52.30698573005549;219.05489302411308;0.06789562647174963;88861.79740909654;0.0;0.0;"Zustand 3: Temperatur 425.115 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.763455794231858e-23;`gtol` termination condition is satisfied.;4;4.353440995118019e-10;1.2460702864792064e-11;1;True;;True;0;zulässig;feasible;True;True;True;96.33196533740727;118.95991743272077;147.11280928428351;52.320854405126624;0.15530296945501948;0.2666808466612254;0.2410665038905262;0.2719944007088776;162.16281235117276;167.99323793677434;163.59516152260443;166.50970726757245;75.88165519625736;0.49124635133524075;15.89499636866789;34.590932602420764;0.005163105652041884;0.04601839215700417;16.216281235078277;16.799323793680262;6.543806460906051;11.10064715117088;6.898332290578993;102.36492629994831;0.01206568024471656;2691.5040684329456;273.12435391843525;243.58858847112404;0.013850748293819493;1.1340951621644488;0.6123353975814528;0.24678685063013603;3.885247679136228e-11;-1.1156942036905093e-10;1.4222223398974165e-10;-1.2610246180599916e-11;-4.6838977141305804e-11;-2.8279600883251987e-11;9.237055564881302e-12;3.900026968040038e-10;3.885247679136228e-13;-1.1156942036905094e-12;1.4222223398974165e-12;-1.1676153870925842e-11;-4.683897714130581e-13;-2.8279600883251985e-13;9.237055564881302e-14;3.900026968040038e-12;144.69873279612278;115.0;110.10780019370202;110.10780019370202;105.12844291895402;40.0474424603334;15.465967175006313;16.990478626296692;62.31748383961491;22.320854405126624;5.475424163969535;7.7428738937537105;13.77583485629475;52.80478804253062;4.877669342013178;9.412251023036617;4.0;1.0800000000000005;88841.89190791789;13846.620388434125;6.416142669883995;4.877669342013178;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.33196533740727;2669.7460619012963;0.06794591045826781;88841.89190791789;0.0;0.0;135.0;4.0;144.69873279612278;4.0;115.0;8.0;110.10780019370202;8.0;110.10780019370202;8.0;105.12844291895402;8.0;30.0;4.0;40.0474424603334;4.0;96.33196533740727;2669.7460619012963;0.010552201656493855;88841.89190791789;0.0;0.0;102.36492629994831;273.12435391843485;1.1479459104582683;13846.620388434125;0.6049471544717137;0.2410665038905262;160.1646999711291;365.27350457684884;1.0905522016564944;88841.89190791789;0.6367843840734543;0.2666808466612254;96.33196533740727;2669.7460619012963;0.057393708801773954;88841.89190791789;0.0;0.0;118.95991743272077;273.12435391843485;1.1479459104582683;88841.89190791789;0.6049471544717137;0.2410665038905262;151.9904786262967;339.22647119150815;1.1479459104582683;88841.89190791789;0.6049471544717137;0.2410665038905262;147.11280928428351;342.75752389481045;1.0800000000000005;88841.89190791789;0.6430061222399719;0.2719944007088776;109.54766640968415;272.49673204646;1.0800000000000005;88841.89190791789;0.6430061222399719;0.2719944007088776;109.52457583603046;272.4541224240924;1.0800000000000005;13846.620388434125;0.6430061222399719;0.2719944007088776;102.36492629994831;2691.5040684329456;0.06794591045826781;13846.620388434125;0.0;0.0;52.320854405126624;219.04859902017932;0.06794591045826781;13846.620388434125;0.0;0.0;52.323654876423404;219.12458748831844;0.06794591045826781;88841.89190791789;0.0;0.0;"Zustand 3: Temperatur 425.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;115.0;nan;30.0;115.0;8.0;8.0;4.0;115.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.9925435976127983e-23;`gtol` termination condition is satisfied.;4;3.601520779646802e-10;9.992540815641233e-12;1;True;;True;0;zulässig;feasible;True;True;True;96.32585963313488;118.97317547323684;147.06394487249747;52.33755633041147;0.15659668925557985;0.2665255493917914;0.2411634775686527;0.2718334572195714;162.03297953353348;168.11894148098122;163.47246231245742;166.62785780092605;76.55762589642318;0.4908598073394115;16.03027666528655;34.57949824699534;0.005164835645276802;0.04643606551665035;16.203297953321474;16.811894148100524;6.538898492499593;11.108523853394736;6.959784172411231;102.41017537942156;0.012039157041214556;2691.5892351188045;273.19676190179234;243.72655872536396;0.013941299683445374;1.1440550314316875;0.6124471510158123;0.24687437520691075;3.0681235330121126e-11;-1.0037126685347175e-10;1.2391865311656147e-10;-1.0160428054462045e-11;-3.240074875066057e-11;-2.4016344468691386e-11;5.002220859751105e-12;3.1872104955255054e-10;3.0681235330121126e-13;-1.0037126685347175e-12;1.2391865311656148e-12;-9.321493627946825e-12;-3.240074875066057e-13;-2.4016344468691384e-13;5.0022208597511053e-14;3.1872104955255054e-12;144.69096767545057;115.0;110.11146942845522;110.11146942845522;105.12857894397774;40.05496061489123;15.417867508298457;17.01496064626923;62.35521476453033;22.337556330411473;5.499801895723408;7.701294049033663;13.78560979532034;52.78822247981799;4.951015773771758;9.449898421638636;4.0;1.0900000000000007;88822.09231930568;13857.913962069004;6.409485046769942;4.951015773771758;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;96.32585963313488;2669.7363083499486;0.06799633111513215;88822.09231930568;0.0;0.0;135.0;4.0;144.69096767545057;4.0;115.0;8.0;110.11146942845522;8.0;110.11146942845522;8.0;105.12857894397774;8.0;30.0;4.0;40.05496061489123;4.0;96.32585963313488;2669.7363083499486;0.010648000334155864;88822.09231930568;0.0;0.0;102.41017537942156;273.19676190179297;1.157996331115133;13857.913962069004;0.6050738035852885;0.2411634775686527;160.10883518374902;365.0999523493502;1.1006480003341566;88822.09231930568;0.6366006610679152;0.2665255493917914;96.32585963313488;2669.7363083499486;0.05734833078097629;88822.09231930568;0.0;0.0;118.97317547323684;273.19676190179297;1.157996331115133;88822.09231930568;0.6050738035852885;0.2411634775686527;152.01496064626923;339.30891082604677;1.157996331115133;88822.09231930568;0.6050738035852885;0.2411634775686527;147.06394487249747;342.5864030936821;1.0900000000000007;88822.09231930568;0.6428194904638919;0.2718334572195714;109.5232770515982;272.35004906029457;1.0900000000000007;88822.09231930568;0.6428194904638919;0.2718334572195714;109.50019810427659;272.3074471653252;1.0900000000000007;13857.913962069004;0.6428194904638919;0.2718334572195714;102.41017537942156;2691.5892351188045;0.06799633111513215;13857.913962069004;0.0;0.0;52.33755633041147;219.1184602424315;0.06799633111513215;13857.913962069004;0.0;0.0;52.340356464159754;219.19441780603196;0.06799633111513215;88822.09231930568;0.0;0.0;"Zustand 3: Temperatur 425.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
