config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3116053143691048e-22;`gtol` termination condition is satisfied.;5;1.6150489177421246e-09;1.6196328685039117e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.89965427872198;118.06603137096289;146.236420267739;50.96284738204599;0.0937367100116319;0.2650409768343012;0.20568566383099762;0.27319522644274763;160.27942079425014;157.77248236859086;159.67901352465816;158.34501167507514;28.314821426087693;0.5039852592696024;6.227141339685086;29.586089760421658;0.006213994205940754;0.021663968902589825;16.02794207942465;15.777248236859387;6.387160540987232;10.556334111671719;2.5740746752456887;90.81754201930289;0.02216594231950386;2669.547472946506;258.78915287881;204.14109736350002;0.010290204723598761;0.4539447271946526;0.5678180878989401;0.2141636091616807;7.851497230149107e-13;-1.614882449985089e-09;-1.0231815394945443e-12;-1.217748124560103e-12;-2.262368070660159e-11;-3.0127011996228248e-12;-6.252776074688882e-13;3.637978807091713e-12;7.851497230149107e-15;-1.6148824499850888e-11;-1.0231815394945442e-14;-1.217748124560103e-12;-2.262368070660159e-13;-3.012701199622825e-14;-6.252776074688882e-15;3.637978807091713e-14;144.58608976042166;110.26480228244395;105.48971216507977;115.0;110.26480228244395;39.43615325170998;21.64971624213456;11.47542209060316;51.38138876759291;20.962847382045993;2.0258603753077296;14.672170145776875;13.100345721278018;59.29847276884993;0.23900182286416793;9.797635554147462;4.0;0.4;108489.25274602685;12954.327676374278;8.374749771374578;0.23900182286416793;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.89965427872198;2678.5572637784903;0.06423493191825136;108489.25274602685;0.0;0.0;135.0;4.0;144.58608976042166;4.0;110.26480228244395;8.0;105.48971216507977;8.0;115.0;8.0;110.26480228244395;8.0;30.0;4.0;39.43615325170998;4.0;101.89965427872198;2678.5572637784903;0.006021171185838046;108489.25274602685;0.0;0.0;90.81754201930289;258.7891528788096;0.4642349319182514;12954.327676374278;0.5552318649146012;0.20568566383099762;166.23580600255622;376.3456838476211;0.4060211711858381;108489.25274602685;0.6348388835386964;0.2650409768343012;101.89965427872198;2678.5572637784903;0.058213760732413314;108489.25274602685;0.0;0.0;118.06603137096289;258.7891528788096;0.4642349319182514;108489.25274602685;0.5552318649146012;0.20568566383099762;146.47542209060316;319.78159329919947;0.4642349319182514;108489.25274602685;0.5552318649146012;0.20568566383099762;146.236420267739;341.6906587756625;0.4;108489.25274602685;0.644395067518684;0.27319522644274763;108.26839581681543;270.9036052104452;0.4;108489.25274602685;0.644395067518684;0.27319522644274763;108.23894190713622;270.84944528818875;0.4;12954.327676374278;0.644395067518684;0.27319522644274763;90.81754201930289;2669.547472946506;0.06423493191825136;12954.327676374278;0.0;0.0;50.96284738204599;213.36860489103492;0.06423493191825136;12954.327676374278;0.0;0.0;50.96632951359402;213.46534344154585;0.06423493191825136;108489.25274602685;0.0;0.0;"Zustand 3: Temperatur 419.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.219192881838502e-23;`gtol` termination condition is satisfied.;5;9.163403646516595e-10;9.186068671459519e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.86588465089949;117.9064796895072;146.4008470256221;51.021397154174394;0.09426254067078052;0.26456885622217724;0.2063806976458034;0.27256674227788763;160.66739730808672;158.21314497145573;160.09894720331096;158.75318808702474;29.264494815760195;0.5038931201191065;6.365640063252856;29.609294097373606;0.0062200683167429;0.02218692089056739;16.06673973080853;15.821314497145742;6.403957888133114;10.583545872468386;2.6604086196978525;91.06914999593016;0.021782335030972287;2670.023078034757;258.59441062230735;204.89823540701707;0.010333720344261721;0.4640745710335089;0.5686677689269016;0.21474704089269467;5.222489107836736e-13;-9.161809089164308e-10;-6.821210263296962e-13;-6.449285550047534e-13;-1.688249540165998e-11;-1.7053025658242404e-12;-1.0516032489249483e-12;1.4210854715202004e-12;5.222489107836736e-15;-9.161809089164308e-12;-6.8212102632969615e-15;-6.449285550047534e-13;-1.6882495401659982e-13;-1.7053025658242404e-14;-1.0516032489249483e-14;1.4210854715202004e-14;144.6092940973736;110.25259605002918;105.46494810734646;115.0;110.25259605002918;39.46250867054164;21.43634508904387;11.678769856507131;51.60664132538852;21.021397154174394;2.115608941641426;14.395798111416298;13.134115349100512;59.22771915600714;0.2779228308850179;9.740100274215592;4.0;0.41000000000000003;108360.08247175529;12991.755827679615;8.340680344444934;0.2779228308850179;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.86588465089949;2678.504333665057;0.0644082913777706;108360.08247175529;0.0;0.0;135.0;4.0;144.6092940973736;4.0;110.25259605002918;8.0;105.46494810734646;8.0;115.0;8.0;110.25259605002918;8.0;30.0;4.0;39.46250867054164;4.0;101.86588465089949;2678.504333665057;0.006071289185532584;108360.08247175529;0.0;0.0;91.06914999593016;258.59441062230695;0.47440829137777063;12991.755827679615;0.5562808570628203;0.2063806976458034;166.04563918641747;375.78971562337034;0.4160712891855326;108360.08247175529;0.63427652372404;0.26456885622217724;101.86588465089949;2678.504333665057;0.058337002192238016;108360.08247175529;0.0;0.0;117.9064796895072;258.59441062230695;0.47440829137777063;108360.08247175529;0.5562808570628203;0.2063806976458034;146.67876985650713;320.2807161688871;0.47440829137777063;108360.08247175529;0.5562808570628203;0.2063806976458034;146.4008470256221;341.6910659699924;0.41000000000000003;108360.08247175529;0.6436689046959375;0.27256674227788763;108.1663794152916;270.3142493461883;0.41000000000000003;108360.08247175529;0.6436689046959375;0.27256674227788763;108.13698710838776;270.2601349049918;0.41000000000000003;12991.755827679615;0.6436689046959375;0.27256674227788763;91.06914999593016;2670.023078034757;0.0644082913777706;12991.755827679615;0.0;0.0;51.021397154174394;213.61348251395;0.0644082913777706;12991.755827679615;0.0;0.0;51.02487689402204;213.7100549921774;0.0644082913777706;108360.08247175529;0.0;0.0;"Zustand 3: Temperatur 419.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4126763763917563e-23;`gtol` termination condition is satisfied.;5;5.304459689466152e-10;5.315404737913673e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.83402314490888;117.75198098934777;146.55478733189386;51.07671480801463;0.09479848900910191;0.2641106072599599;0.2070494543144565;0.2719598431176378;161.02626358646575;158.62948171264918;160.4885082260655;159.13830086537416;30.215554088304295;0.5037946098582705;6.504377065458847;29.63075739153504;0.006225749639274252;0.02271045803623734;16.102626358646464;15.862948171265115;6.419540329043052;10.609220057691735;2.7468685535304203;91.30982180116575;0.021415088483127686;2670.478087842046;258.41032347519456;205.62528255202324;0.01037715016289753;0.4741947520766556;0.5694827775664661;0.21530801068582928;2.6290081223123707e-13;-5.30327781689266e-10;-2.2737367544323206e-13;-3.4094949086238557e-13;-1.0800249583553523e-11;-1.9610979506978765e-12;-1.8474111129762605e-12;1.1084466677857563e-12;2.6290081223123707e-15;-5.30327781689266e-12;-2.2737367544323206e-15;-3.4094949086238557e-13;-1.0800249583553522e-13;-1.9610979506978764e-14;-1.8474111129762605e-14;1.1084466677857563e-14;144.63075739153504;110.24107951957615;105.44178202477752;115.0;110.24107951957615;39.487409193340284;21.23132875005382;11.874948658410005;51.82241260782547;21.07671480801463;2.2043163886621073;14.13196022361177;13.165976855091117;59.16088723629451;0.3201613265161427;9.685883842480393;4.0;0.42000000000000004;108238.32747291369;13027.202925035665;8.308639091274259;0.3201613265161427;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.83402314490888;2678.45438843876;0.06457190223955311;108238.32747291369;0.0;0.0;135.0;4.0;144.63075739153504;4.0;110.24107951957615;8.0;105.44178202477752;8.0;115.0;8.0;110.24107951957615;8.0;30.0;4.0;39.487409193340284;4.0;101.83402314490888;2678.45438843876;0.006121318764753079;108238.32747291369;0.0;0.0;91.30982180116575;258.4103234751945;0.48457190223955315;13027.202925035665;0.557287253495263;0.2070494543144565;165.86208614158886;375.2522364478935;0.4261213187647531;108238.32747291369;0.633729721158306;0.2641106072599599;101.83402314490888;2678.45438843876;0.05845058347480003;108238.32747291369;0.0;0.0;117.75198098934777;258.4103234751945;0.48457190223955315;108238.32747291369;0.557287253495263;0.2070494543144565;146.87494865841;320.76547437985204;0.48457190223955315;108238.32747291369;0.557287253495263;0.2070494543144565;146.55478733189386;341.6840589431278;0.42000000000000004;108238.32747291369;0.6429660583810848;0.2719598431176378;108.06609714686738;269.7422634947849;0.42000000000000004;108238.32747291369;0.6429660583810848;0.2719598431176378;108.03676313091404;269.68819097565097;0.42000000000000004;13027.202925035665;0.6429660583810848;0.2719598431176378;91.30982180116575;2670.478087842046;0.06457190223955311;13027.202925035665;0.0;0.0;51.07671480801463;213.84484318162055;0.06457190223955311;13027.202925035665;0.0;0.0;51.08019228328163;213.94125895107052;0.06457190223955311;108238.32747291369;0.0;0.0;"Zustand 3: Temperatur 420.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.001139477204301e-24;`gtol` termination condition is satisfied.;5;3.157466333710159e-10;3.1626379739718238e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.80391845303899;117.60261224731414;146.69858122825525;51.12905189328359;0.09534589308992482;0.2636654766270945;0.2076931913284659;0.2713734018055285;161.3578500828495;159.0233858284564;160.84959140929038;159.50217887951527;31.16751554787638;0.5036895845382128;6.643334261441822;29.65058911978764;0.006231073367954672;0.023234549132515377;16.135785008284955;15.90233858284581;6.433983656371904;10.633478591967734;2.8334105043810944;91.54022633650737;0.021063463139920288;2670.9137561273114;258.2366977093861;206.32390012240526;0.010420654110248284;0.48430587974726624;0.5702650465629698;0.21584768961115994;1.7053025658242404e-13;-3.156586103614245e-10;-1.9895196601282805e-13;-1.8079981956020674e-13;-7.219114195322618e-12;-1.6768808563938364e-12;-7.389644451905042e-13;-5.684341886080802e-14;1.7053025658242404e-15;-3.156586103614245e-12;-1.9895196601282807e-15;-1.8079981956020674e-13;-7.219114195322618e-14;-1.6768808563938364e-14;-7.389644451905042e-15;-5.684341886080802e-16;144.65058911978764;110.23019800001447;105.42010256313375;115.0;110.23019800001447;39.51096805194118;21.03414211120179;12.064241717016785;52.0292582845662;21.129051893283588;2.291903931684942;13.87987622662638;13.196081546961011;59.09767077823477;0.36566048876153445;9.635039398371589;4.0;0.43000000000000005;108123.38990169323;13060.816356164085;8.278455722307443;0.36566048876153445;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.80391845303899;2678.407191902731;0.06472653385751448;108123.38990169323;0.0;0.0;135.0;4.0;144.65058911978764;4.0;110.23019800001447;8.0;105.42010256313375;8.0;115.0;8.0;110.23019800001447;8.0;30.0;4.0;39.51096805194118;4.0;101.80391845303899;2678.407191902731;0.006171409177259974;108123.38990169323;0.0;0.0;91.54022633650737;258.2366977093871;0.4947265338575145;13060.816356164085;0.5582532897747058;0.2076931913284659;165.68473123098943;374.73213855363474;0.43617140917726005;108123.38990169323;0.6331976586588577;0.2636654766270945;101.80391845303899;2678.407191902731;0.058555124680254506;108123.38990169323;0.0;0.0;117.60261224731414;258.2366977093871;0.4947265338575145;108123.38990169323;0.5582532897747058;0.2076931913284659;147.06424171701678;321.23618007968764;0.4947265338575145;108123.38990169323;0.5582532897747058;0.2076931913284659;146.69858122825525;341.66953072650995;0.43000000000000005;108123.38990169323;0.6422853838716159;0.2713734018055285;107.96757284894255;269.1869364291234;0.43000000000000005;108123.38990169323;0.6422853838716159;0.2713734018055285;107.93829406832953;269.13290259393153;0.43000000000000005;13060.816356164085;0.6422853838716159;0.2713734018055285;91.54022633650737;2670.9137561273114;0.06472653385751448;13060.816356164085;0.0;0.0;51.12905189328359;214.06373881413384;0.06472653385751448;13060.816356164085;0.0;0.0;51.132527221779696;214.16000649597314;0.06472653385751448;108123.38990169323;0.0;0.0;"Zustand 3: Temperatur 420.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8648676116687892e-24;`gtol` termination condition is satisfied.;5;1.9288327864028813e-10;1.9312522422867443e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.77543219104416;117.45841733206845;146.8325773975908;51.178638790573814;0.09590594347381876;0.2632327713717596;0.2083130936262055;0.27080636838127653;161.6638403889307;159.396591230178;161.1839415935917;159.84649479179132;32.11993410942642;0.5035779230442198;6.782494162046242;29.668889975414515;0.006236071145903592;0.02375916258009871;16.16638403889311;15.939659123017915;6.447357663743878;10.656432986119475;2.919994009965384;91.76098354670819;0.020726753244251623;2671.3312452468112;258.073314932427;206.99563890883667;0.0104643758177706;0.4944085145213277;0.5710163725325529;0.21636717215158457;2.913225216616411e-13;-1.9280577134850319e-10;-5.684341886080802e-14;-9.664491429361988e-14;-5.258016244624741e-12;-1.1652900866465643e-12;-7.958078640513122e-13;-3.979039320256561e-13;2.9132252166164106e-15;-1.928057713485032e-12;-5.684341886080802e-16;-9.664491429361988e-14;-5.2580162446247416e-14;-1.1652900866465642e-14;-7.958078640513123e-15;-3.9790393202565614e-15;144.66888997541452;110.21990147153736;105.3998075243606;115.0;110.21990147153736;39.53328894917331;20.84430319928748;12.246920516420971;52.22769459753488;21.178638790573814;2.378304972964088;13.638823977652407;13.22456780895584;59.03778939021794;0.4143431188301747;9.587594466880262;4.0;0.44000000000000006;108014.72433877972;13092.732010246555;8.249975960269094;0.4143431188301747;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.77543219104416;2678.3625279656007;0.06487289033909827;108014.72433877972;0.0;0.0;135.0;4.0;144.66888997541452;4.0;110.21990147153736;8.0;105.3998075243606;8.0;115.0;8.0;110.21990147153736;8.0;30.0;4.0;39.53328894917331;4.0;101.77543219104416;2678.3625279656007;0.006221695753844801;108014.72433877972;0.0;0.0;91.76098354670819;258.0733149324265;0.5048728903390983;13092.732010246555;0.559181057080643;0.2083130936262055;165.513193174702;374.2284042195926;0.44622169575384485;108014.72433877972;0.6326795832603589;0.2632327713717596;101.77543219104416;2678.3625279656007;0.05865119458525347;108014.72433877972;0.0;0.0;117.45841733206845;258.0733149324265;0.5048728903390983;108014.72433877972;0.559181057080643;0.2083130936262055;147.24692051642097;321.69315811286157;0.5048728903390983;108014.72433877972;0.559181057080643;0.2083130936262055;146.8325773975908;341.64744627868464;0.44000000000000006;108014.72433877972;0.641625810252674;0.27080636838127653;107.87082286518819;268.6475960299889;0.44000000000000006;108014.72433877972;0.641625810252674;0.27080636838127653;107.84159649857327;268.59359793321596;0.44000000000000006;13092.732010246555;0.641625810252674;0.27080636838127653;91.76098354670819;2671.3312452468112;0.06487289033909827;13092.732010246555;0.0;0.0;51.178638790573814;214.27113281782667;0.06487289033909827;13092.732010246555;0.0;0.0;51.18211208131942;214.36726035451122;0.06487289033909827;108014.72433877972;0.0;0.0;"Zustand 3: Temperatur 420.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.895395851527439e-25;`gtol` termination condition is satisfied.;5;1.1731921245220317e-10;1.174342015898898e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.748437684024;117.31941066186579;146.95713008703547;51.22568666675721;0.0964796904607197;0.26281185271694296;0.2089102782020841;0.27025776308793303;161.94578595524027;159.75068722106928;161.49316840553726;160.17277973267986;33.07240165807217;0.5034595265447667;6.92183987163951;29.685752748519178;0.006240771470970523;0.02428426662161872;16.194578595523993;15.975068722106878;6.459726736221553;10.67818531551193;3.0065819689263154;91.97266833878751;0.02040428490162751;2671.7316334348134;257.9199348970472;207.64194691003357;0.010508443753044161;0.5045031728611687;0.5717384266380556;0.21686748159403216;1.8474111129762605e-13;-1.1730350024663494e-10;-2.842170943040401e-14;-5.1958437552457326e-14;-1.5631940186722204e-12;5.115907697472721e-13;9.094947017729282e-13;3.410605131648481e-13;1.8474111129762605e-15;-1.1730350024663494e-12;-2.842170943040401e-16;-5.1958437552457326e-14;-1.5631940186722205e-14;5.115907697472721e-15;9.094947017729283e-15;3.4106051316484808e-15;144.68575274851918;110.21014414675;105.38080298629734;115.0;110.21014414675;39.55446693905918;20.66136889852396;12.423245064458342;52.41820139972833;21.225686666757213;2.4634638562382634;13.408134647509826;13.251562315976003;58.98098612594566;0.4661149774228761;9.543553811819436;4.0;0.45000000000000007;107911.83268306126;13123.07522260866;8.223059828015684;0.4661149774228761;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.748437684024;2678.3201987618895;0.06501161661421284;107911.83268306126;0.0;0.0;135.0;4.0;144.68575274851918;4.0;110.21014414675;8.0;105.38080298629734;8.0;115.0;8.0;110.21014414675;8.0;30.0;4.0;39.55446693905918;4.0;101.748437684024;2678.3201987618895;0.006272300647290238;107911.83268306126;0.0;0.0;91.97266833878751;257.9199348970475;0.5150116166142129;13123.07522260866;0.5600725128917245;0.2089102782020841;165.34712164704314;373.7400968327236;0.4562723006472903;107911.83268306126;0.6321747997334114;0.26281185271694296;101.748437684024;2678.3201987618895;0.058739315966922605;107911.83268306126;0.0;0.0;117.31941066186579;257.9199348970475;0.5150116166142129;107911.83268306126;0.5600725128917245;0.2089102782020841;147.42324506445834;322.13674203529536;0.5150116166142129;107911.83268306126;0.5600725128917245;0.2089102782020841;146.95713008703547;341.6178317992513;0.45000000000000007;107911.83268306126;0.6409863339678924;0.27025776308793303;107.77585685004635;268.1236058924247;0.45000000000000007;107911.83268306126;0.6409863339678924;0.27025776308793303;107.74668029051173;268.06964085548776;0.45000000000000007;13123.07522260866;0.6409863339678924;0.27025776308793303;91.97266833878751;2671.7316334348134;0.06501161661421284;13123.07522260866;0.0;0.0;51.22568666675721;214.46790826012545;0.06501161661421284;13123.07522260866;0.0;0.0;51.229158020804334;214.5639029730089;0.06501161661421284;107911.83268306126;0.0;0.0;"Zustand 3: Temperatur 420.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.897 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7260067426379915e-25;`gtol` termination condition is satisfied.;5;7.3783249304087e-11;7.383775108490224e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.72281887813523;117.18558078424508;147.07259623139964;51.27038923218794;0.09706805243217322;0.26240213056628575;0.20948579843347967;0.26972667022554564;162.20511898359482;160.08713172155555;161.77875922054642;160.48243645501753;34.02454515849414;0.5033343175046573;7.061355082975588;29.70126309710497;0.006245200049613611;0.024809829536861616;16.220511898359547;16.008713172155705;6.471150368821989;10.69882909700124;3.0931404689607116;92.1758141953539;0.020095414485635423;2672.115921522272;257.7762986821056;208.26417663748987;0.01055297235589614;0.514590331527664;0.5724327644907664;0.21734957512460665;9.237055564881302e-14;-7.368328169832239e-11;0.0;-2.836619827917275e-14;-3.296918293926865e-12;-1.5063505998114124e-12;-1.0800249583553523e-12;-6.536993168992922e-13;9.237055564881303e-16;-7.368328169832239e-13;0.0;-2.836619827917275e-14;-3.2969182939268646e-14;-1.5063505998114125e-14;-1.0800249583553523e-14;-6.536993168992922e-15;144.70126309710497;110.20088407730213;105.36300252166376;115.0;110.20088407730213;39.57458921779636;20.484931148393912;12.593464206826638;52.601224977557536;21.270389232187938;2.547334721457844;13.187188326309865;13.277181121864771;58.92702533420959;0.5208679754269951;9.502902265486284;4.0;0.4600000000000001;107814.25959716555;13151.96163958222;8.197580144446828;0.5208679754269951;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.72281887813523;2678.2800229659038;0.06514330388356004;107814.25959716555;0.0;0.0;135.0;4.0;144.70126309710497;4.0;110.20088407730213;8.0;105.36300252166376;8.0;115.0;8.0;110.20088407730213;8.0;30.0;4.0;39.57458921779636;4.0;101.72281887813523;2678.2800229659038;0.0063233336369744;107814.25959716555;0.0;0.0;92.1758141953539;257.77629868210533;0.5251433038835601;13151.96163958222;0.5609294908231663;0.20948579843347967;165.18619424549888;373.2663529282264;0.4663233336369745;107814.25959716555;0.6316826648137362;0.26240213056628575;101.72281887813523;2678.2800229659038;0.05881997024658565;107814.25959716555;0.0;0.0;117.18558078424508;257.77629868210533;0.5251433038835601;107814.25959716555;0.5609294908231663;0.20948579843347967;147.59346420682664;322.5672707974775;0.5251433038835601;107814.25959716555;0.5609294908231663;0.20948579843347967;147.07259623139964;341.58076494249804;0.4600000000000001;107814.25959716555;0.6403660131665231;0.26972667022554564;107.68267851875879;267.6143624240327;0.4600000000000001;107814.25959716555;0.6403660131665231;0.26972667022554564;107.65354935584429;267.56042801199607;0.4600000000000001;13151.96163958222;0.6403660131665231;0.26972667022554564;92.1758141953539;2672.115921522272;0.06514330388356004;13151.96163958222;0.0;0.0;51.27038923218794;214.65487521577518;0.06514330388356004;13151.96163958222;0.0;0.0;51.273858743092546;214.75074385732853;0.06514330388356004;107814.25959716555;0.0;0.0;"Zustand 3: Temperatur 420.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1373658347697853e-25;`gtol` termination condition is satisfied.;5;4.766845279789828e-11;4.769414712037076e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.69846936326013;117.05689380095055;147.17933283030214;51.312924322514164;0.09767182488271374;0.2620030586269675;0.21004064813256523;0.2692122327186443;162.44316375016155;160.40726317441846;162.0420905775663;160.7767511471034;34.976024599764706;0.5032022383895063;7.201024069365927;29.715500224291986;0.0062493801061255854;0.025335819804105975;16.244316375016098;16.040726317441862;6.481683623102812;10.718450076473646;3.1796385999829258;92.37091650006215;0.01979952727669605;2672.4850391249156;257.64213201770605;208.86359197541614;0.01059806315757783;0.5246704313610616;0.5731008352998935;0.21781434861374938;-9.237055564881302e-14;-4.7478465603489894e-11;1.4210854715202004e-13;-1.5654144647214707e-14;-4.007461029686965e-12;-1.7053025658242404e-13;-1.2789769243681803e-12;5.684341886080801e-13;-9.237055564881303e-16;-4.747846560348989e-13;1.4210854715202005e-15;-1.5654144647214707e-14;-4.007461029686965e-14;-1.7053025658242404e-15;-1.2789769243681804e-14;5.684341886080802e-15;144.715500224292;110.19208280062492;105.34632650344889;115.0;110.19208280062492;39.593735835790596;20.31461356313963;12.757815977463338;52.777180664271555;21.312924322514164;2.6298804560792632;12.975410003386742;13.30153063673987;58.87569072368785;0.5784831471611938;9.465607459821229;4.0;0.4700000000000001;107721.58843956281;13179.498010699332;8.173421199510988;0.5784831471611938;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.69846936326013;2678.241834276422;0.06526849451863936;107721.58843956281;0.0;0.0;135.0;4.0;144.715500224292;4.0;110.19208280062492;8.0;105.34632650344889;8.0;115.0;8.0;110.19208280062492;8.0;30.0;4.0;39.593735835790596;4.0;101.69846936326013;2678.241834276422;0.006374892966982905;107721.58843956281;0.0;0.0;92.37091650006215;257.6421320177061;0.5352684945186394;13179.498010699332;0.561753709679076;0.21004064813256523;165.03011378743162;372.8063750938948;0.476374892966983;107721.58843956281;0.6312025820618468;0.2620030586269675;101.69846936326013;2678.241834276422;0.05889360155165646;107721.58843956281;0.0;0.0;117.05689380095055;257.6421320177061;0.5352684945186394;107721.58843956281;0.561753709679076;0.21004064813256523;147.75781597746334;322.98508598927924;0.5352684945186394;107721.58843956281;0.561753709679076;0.21004064813256523;147.17933283030214;341.53636595650005;0.4700000000000001;107721.58843956281;0.6397639627025103;0.2692122327186443;107.59128634112932;267.1192923399792;0.4700000000000001;107721.58843956281;0.6397639627025103;0.2692122327186443;107.56220234454565;267.065386340396;0.4700000000000001;13179.498010699332;0.6397639627025103;0.2692122327186443;92.37091650006215;2672.4850391249156;0.06526849451863936;13179.498010699332;0.0;0.0;51.312924322514164;214.8327773800182;0.06526849451863936;13179.498010699332;0.0;0.0;51.31639207693706;214.92852618121572;0.06526849451863936;107721.58843956281;0.0;0.0;"Zustand 3: Temperatur 420.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.443538574616582e-26;`gtol` termination condition is satisfied.;5;2.97982974212869e-11;2.9811201165389433e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.67529149387258;116.93329658469412;147.27769461069045;51.3534553247307;0.09829168979649804;0.2616141300787279;0.21057576533372827;0.26871364728979374;162.6611465817327;160.71231127766748;162.28443826165847;161.05690405885605;35.92653084839348;0.5030632501688993;7.340831674474731;29.728537474984023;0.006253332653497394;0.025862206232089967;16.266114658173215;16.071231127766776;6.491377530466352;10.7371269372571;3.26604825894757;92.55843559338496;0.019516036265732846;2672.839850333207;257.51714858627616;209.44137459685453;0.010643805868140066;0.5347438806073637;0.5737439903011872;0.21826264108733817;-2.1316282072803006e-14;-2.97859514830634e-11;1.9895196601282805e-13;-8.770761894538737e-15;-3.410605131648481e-13;-2.8421709430404007e-13;-4.547473508864641e-13;5.400124791776761e-13;-2.1316282072803005e-16;-2.97859514830634e-13;1.9895196601282807e-15;-8.770761894538737e-15;-3.4106051316484808e-15;-2.842170943040401e-15;-4.547473508864641e-15;5.4001247917767615e-15;144.72853747498402;110.1837050221634;105.33070148563053;115.0;110.1837050221634;39.61198033957339;20.150068421793208;12.916527972040171;52.946455253811564;21.353455324730703;2.7110717382890925;12.77226589224557;13.324708506127422;58.82678361924309;0.6388333613497252;9.431622405666076;4.0;0.4800000000000001;107633.43762421508;13205.782914564206;8.15047758399162;0.6388333613497252;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.67529149387258;2678.2054800527035;0.06538768647550364;107633.43762421508;0.0;0.0;135.0;4.0;144.72853747498402;4.0;110.1837050221634;8.0;105.33070148563053;8.0;115.0;8.0;110.1837050221634;8.0;30.0;4.0;39.61198033957339;4.0;101.67529149387258;2678.2054800527035;0.006427066195560873;107633.43762421508;0.0;0.0;92.55843559338496;257.51714858627554;0.5453876864755037;13205.782914564206;0.562546781779223;0.21057576533372827;164.87860589677723;372.35942563996855;0.486427066195561;107633.43762421508;0.6307339972843375;0.2616141300787279;101.67529149387258;2678.2054800527035;0.05896062027994276;107633.43762421508;0.0;0.0;116.93329658469412;257.51714858627554;0.5453876864755037;107633.43762421508;0.562546781779223;0.21057576533372827;147.91652797204017;323.3905295578262;0.5453876864755037;107633.43762421508;0.562546781779223;0.21057576533372827;147.27769461069045;341.484789747295;0.4800000000000001;107633.43762421508;0.6391793496850217;0.26871364728979374;107.50167417902804;266.63785047980855;0.4800000000000001;107633.43762421508;0.6391793496850217;0.26871364728979374;107.4726332838743;266.5839708834917;0.4800000000000001;13205.782914564206;0.6391793496850217;0.26871364728979374;92.55843559338496;2672.839850333207;0.06538768647550364;13205.782914564206;0.0;0.0;51.3534553247307;215.00229803082414;0.06538768647550364;13205.782914564206;0.0;0.0;51.35692140292031;215.09793274418627;0.06538768647550364;107633.43762421508;0.0;0.0;"Zustand 3: Temperatur 421.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1846707837426918e-26;`gtol` termination condition is satisfied.;5;2.0897131298328302e-11;2.0902970046109197e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.65319559709485;116.8147197538575;147.36803198864055;51.3921324644719;0.09892822509098324;0.2612348737272336;0.21109203582946312;0.26823016015122614;162.86020467567573;161.0034066730921;162.50698623986642;161.3239790741034;36.87578346962368;0.5029173307060826;7.480763300079155;29.740442863377723;0.006257076731222091;0.02638895806663186;16.286020467567646;16.100340667309126;6.500279449594661;10.75493193827349;3.352343951785865;92.73879957691594;0.019244381071357463;2673.18115893705;257.4010531804264;209.99862994417757;0.010690279420186966;0.5448110578557587;0.5743634905025637;0.21869523888707534;-1.3500311979441904e-13;-2.084021843984374e-11;-1.1368683772161603e-13;-4.9404924595819466e-15;-1.1368683772161603e-13;8.242295734817162e-13;1.0516032489249483e-12;-7.389644451905042e-13;-1.3500311979441904e-15;-2.0840218439843737e-13;-1.1368683772161603e-15;-4.9404924595819466e-15;-1.1368683772161603e-15;8.242295734817162e-15;1.0516032489249483e-14;-7.389644451905042e-15;144.74044286337772;110.1757183291237;105.31605964970186;115.0;110.1757183291237;39.62939035126146;19.990973984597247;13.06981773474223;53.109409225654474;21.3921324644719;2.790886166882956;12.577260072785919;13.34680440290515;58.780121388317866;0.7017857461016774;9.400887884950237;4.0;0.4900000000000001;107549.45735720762;13230.90742407768;8.128653153561373;0.7017857461016774;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.65319559709485;2678.170820084969;0.06550133727594554;107549.45735720762;0.0;0.0;135.0;4.0;144.74044286337772;4.0;110.1757183291237;8.0;105.31605964970186;8.0;115.0;8.0;110.1757183291237;8.0;30.0;4.0;39.62939035126146;4.0;101.65319559709485;2678.170820084969;0.006479931037795151;107549.45735720762;0.0;0.0;92.73879957691594;257.4010531804265;0.5555013372759456;13230.90742407768;0.5633102206178574;0.21109203582946312;164.73141684797497;371.9248209487262;0.49647993103779525;107549.45735720762;0.6302763944563375;0.2612348737272336;101.65319559709485;2678.170820084969;0.05902140623815039;107549.45735720762;0.0;0.0;116.8147197538575;257.4010531804265;0.5555013372759456;107549.45735720762;0.5633102206178574;0.21109203582946312;148.06981773474223;323.783941924591;0.5555013372759456;107549.45735720762;0.5633102206178574;0.21109203582946312;147.36803198864055;341.4262188454733;0.4900000000000001;107549.45735720762;0.6386113894988321;0.26823016015122614;107.41383186890727;266.16951788705734;0.4900000000000001;107549.45735720762;0.6386113894988321;0.26823016015122614;107.38483216224074;266.1156628705948;0.4900000000000001;13230.90742407768;0.6386113894988321;0.26823016015122614;92.73879957691594;2673.18115893705;0.06550133727594554;13230.90742407768;0.0;0.0;51.3921324644719;215.16406541095563;0.06550133727594554;13230.90742407768;0.0;0.0;51.39559694080583;215.2595913496836;0.06550133727594554;107549.45735720762;0.0;0.0;"Zustand 3: Temperatur 421.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.255227712668255e-17;`gtol` termination condition is satisfied.;4;9.133251664763393e-07;9.225212965203843e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.63209920540112;116.70108032693162;147.45068908146408;51.42909405376645;0.09958192010284317;0.2608648517818315;0.21159029591777379;0.2677610626440453;163.0413946020158;161.28159039185238;162.71083527185976;161.57897304047998;37.823528394379956;0.5027644730819986;7.620804857963611;29.751279581460267;0.006260629625824078;0.02691604502219045;16.304139370279305;16.12815903170729;6.508433411300694;10.771931531361073;3.4385025879037627;92.91240680633626;0.01898402698406417;2673.5097130616123;257.2935443643717;210.53639238359003;0.0107375529946101;0.5548723149024152;0.5749605129905253;0.21911287897024945;-6.880398473185778e-09;-7.25614341945402e-08;9.814584700507112e-08;-1.299398755261194e-09;-1.0657601023922325e-08;7.477945018763421e-08;7.006389068919816e-08;8.992227549242671e-07;-6.880398473185778e-11;-7.25614341945402e-10;9.814584700507112e-10;-1.299398755261194e-09;-1.0657601023922325e-10;7.477945018763421e-10;7.006389068919816e-10;8.99222754924267e-09;144.75127958146027;110.16809291146888;105.30233826817164;115.0;110.16809291146888;39.64602813348398;19.837032376188517;13.217892899633966;53.266378672852284;21.42909405376645;2.8693074893517405;12.389931461835374;13.367900794598881;58.73553591435319;0.7672038181698895;9.373334613522275;4.0;0.5000000000000001;107469.32650558115;13254.955771091982;8.107860060911204;0.7672038181698895;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.63209920540112;2678.1377254016156;0.06560986789702516;107469.32650558115;0.0;0.0;135.0;4.0;144.75127958146027;4.0;110.16809291146888;8.0;105.30233826817164;8.0;115.0;8.0;110.16809291146888;8.0;30.0;4.0;39.64602813348398;4.0;101.63209920540112;2678.1377254016156;0.006533556622879655;107469.32650558115;0.0;0.0;92.91240680633626;257.2935443643732;0.5656098678970253;13254.955771091982;0.5640454470971418;0.21159029591777379;164.58831195764878;371.5019275143175;0.5065335566228798;107469.32650558115;0.6298292935357351;0.2608648517818315;101.63209920540112;2678.1377254016156;0.05907631127414551;107469.32650558115;0.0;0.0;116.70108032693162;257.2935443643732;0.5656098678970253;107469.32650558115;0.5640454470971418;0.21159029591777379;148.21789289963397;324.165659829774;0.5656098678970253;107469.32650558115;0.5640454470971418;0.21159029591777379;147.45068908146408;341.3608565228936;0.5000000000000001;107469.32650558115;0.6380593416410657;0.2677610626440453;107.32774571340934;265.7137997203729;0.5000000000000001;107469.32650558115;0.6380593416410657;0.2677610626440453;107.29878542211713;265.6599676303285;0.5000000000000001;13254.955771091982;0.6380593416410657;0.2677610626440453;92.91240680633626;2673.5097130616123;0.06560986789702516;13254.955771091982;0.0;0.0;51.42909405376645;215.31865794496136;0.06560986789702516;13254.955771091982;0.0;0.0;51.43255699711568;215.41408001829413;0.06560986789702516;107469.32650558115;0.0;0.0;"Zustand 3: Temperatur 421.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2990014293574602e-17;`gtol` termination condition is satisfied.;4;6.689736229020909e-07;6.780857511196442e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.61192663334816;116.5922844215894;147.52600330045408;51.464467190262326;0.10025315882040937;0.26050365185924185;0.21207133778503665;0.2673056898465937;163.20569643873114;161.54781888426058;162.89700722438914;161.82280064894454;38.76953652251882;0.5026046840431558;7.760942897376076;29.7611062463356;0.0062640070078287076;0.0274434375701359;16.32056957804792;16.15478188290048;6.515880289310878;10.788186706478669;3.5245033252187925;93.07962857273549;0.018734463794380582;2673.8262102140507;257.1943182824492;211.0556320520067;0.010785686808908235;0.5649279779794809;0.5755361607800591;0.21951625481870488;-5.080082132735697e-09;-5.4887898670585855e-08;7.33985530132486e-08;-1.1079623329912636e-09;-8.382784244531649e-09;5.525578217202565e-08;5.176448780730425e-08;6.582519347375637e-07;-5.080082132735697e-11;-5.488789867058586e-10;7.33985530132486e-10;-1.1079623329912636e-09;-8.382784244531649e-11;5.525578217202565e-10;5.176448780730424e-10;6.582519347375637e-09;144.7611062463356;110.16080141600048;105.2894794296252;115.0;110.16080141600048;39.66195089020698;19.687966290384907;13.360952636449156;53.417677682528506;21.464467190262326;2.9463248163871754;12.209850856889716;13.388073366651838;58.69287275155364;0.834949335995077;9.348885301377663;4.0;0.5100000000000001;107392.75080511773;13278.005675329012;8.088018143015042;0.834949335995077;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.61192663334816;2678.106077614498;0.06571366478838903;107392.75080511773;0.0;0.0;135.0;4.0;144.7611062463356;4.0;110.16080141600048;8.0;105.2894794296252;8.0;115.0;8.0;110.16080141600048;8.0;30.0;4.0;39.66195089020698;4.0;101.61192663334816;2678.106077614498;0.006588002472701508;107392.75080511773;0.0;0.0;93.07962857273549;257.1943182824497;0.5757136647883891;13278.005675329012;0.5647537994135683;0.21207133778503665;164.4490725367205;371.0901529280034;0.5165880024727016;107392.75080511773;0.6293922412352113;0.26050365185924185;101.61192663334816;2678.106077614498;0.05912566231568752;107392.75080511773;0.0;0.0;116.5922844215894;257.1943182824497;0.5757136647883891;107392.75080511773;0.5647537994135683;0.21207133778503665;148.36095263644916;324.53601762663504;0.5757136647883891;107392.75080511773;0.5647537994135683;0.21207133778503665;147.52600330045408;341.2889244123214;0.5100000000000001;107392.75080511773;0.6375225089481414;0.2673056898465937;107.24339912021173;265.2702253385981;0.5100000000000001;107392.75080511773;0.6375225089481414;0.2673056898465937;107.2144765996133;265.2164146766959;0.5100000000000001;13278.005675329012;0.6375225089481414;0.2673056898465937;93.07962857273549;2673.8262102140507;0.06571366478838903;13278.005675329012;0.0;0.0;51.464467190262326;215.46660716228857;0.06571366478838903;13278.005675329012;0.0;0.0;51.467928664446845;215.56192990875235;0.06571366478838903;107392.75080511773;0.0;0.0;"Zustand 3: Temperatur 421.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.393 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
