config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2634336059021615e-17;`gtol` termination condition is satisfied.;4;4.935759176424619e-07;5.026795412391799e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.59260804519408;116.48822904568436;147.5943025270065;51.49836926650585;0.10094226871606518;0.26015089203559205;0.21253590873286965;0.26686341414781584;163.35402447302437;161.8029757535237;163.06645580890503;162.05630608412838;39.713600573138855;0.5024379822621231;7.901164364266121;29.769977540252626;0.006267223169910679;0.027971106640894066;16.335402398769542;16.180297571247273;6.522658232630901;10.80375373637775;3.610327328678374;93.24081074251495;0.018495205208569766;2674.131300270063;257.10306923116536;211.55725695882666;0.010834733216482428;0.5749783515424878;0.5760914634939022;0.21990601604355728;-3.703831907841959e-09;-4.232325778730228e-08;5.5276075272558955e-08;-9.523886679296822e-10;-6.8674808062496595e-09;4.105095285922289e-08;3.846213303404511e-08;4.853289397033222e-07;-3.703831907841959e-11;-4.2323257787302284e-10;5.527607527255896e-10;-9.523886679296822e-10;-6.86748080624966e-11;4.105095285922289e-10;3.846213303404511e-10;4.8532893970332226e-09;144.76997754025263;110.15381859796264;105.27742936922743;115.0;110.15381859796264;39.677211468512155;19.5435188703932;13.499186380257754;53.5635992740028;21.498369266505847;3.0219320903562448;12.036618626712482;13.407391954805917;58.6519892673561;0.9048838532512491;9.327456262088447;4.0;0.5200000000000001;107319.45916198485;13300.129218616077;8.069053871429363;0.9048838532512491;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.59260804519408;2678.0757674641677;0.06581308475897008;107319.45916198485;0.0;0.0;135.0;4.0;144.76997754025263;4.0;110.15381859796264;8.0;105.27742936922743;8.0;115.0;8.0;110.15381859796264;8.0;30.0;4.0;39.677211468512155;4.0;101.59260804519408;2678.0757674641677;0.006643322086773131;107319.45916198485;0.0;0.0;93.24081074251495;257.10306923116616;0.5858130847589702;13300.129218616077;0.5654365336576772;0.21253590873286965;164.31349641064583;370.6889488803074;0.5266433220867732;107319.45916198485;0.6289648175112235;0.26015089203559205;101.59260804519408;2678.0757674641677;0.059169762672196945;107319.45916198485;0.0;0.0;116.48822904568436;257.10306923116616;0.5858130847589702;107319.45916198485;0.5654365336576772;0.21253590873286965;148.49918638025775;324.8953422383128;0.5858130847589702;107319.45916198485;0.5654365336576772;0.21253590873286965;147.5943025270065;341.21065318924724;0.5200000000000001;107319.45916198485;0.6370002308027367;0.26686341414781584;107.16077278359592;264.8383443876267;0.5200000000000001;107319.45916198485;0.6370002308027367;0.26686341414781584;107.1318865076064;264.7845537979327;0.5200000000000001;13300.129218616077;0.6370002308027367;0.26686341414781584;93.24081074251495;2674.131300270063;0.06581308475897008;13300.129218616077;0.0;0.0;51.49836926650585;215.6084040086085;0.06581308475897008;13300.129218616077;0.0;0.0;51.50182933060654;215.70363162471043;0.06581308475897008;107319.45916198485;0.0;0.0;"Zustand 3: Temperatur 421.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.068175227514e-18;`gtol` termination condition is satisfied.;4;3.6687475977902743e-07;3.759833833433068e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.57407917368789;116.38880430731479;147.65590534448376;51.53090844120811;0.10164950064174542;0.2598062130458452;0.2129847164186988;0.26643364471806197;163.48722963065742;162.0478750323134;163.22006919655453;162.28026614866383;40.65553394408749;0.5022643969237898;8.041456742014992;29.77794435590056;0.0062702911177669645;0.028499023905047976;16.348722927015977;16.20478750018243;6.528802768084293;10.818684408000534;3.6959576342624585;93.39627609468607;0.01826578770159016;2674.425589887064;257.0194929924017;212.0421192783583;0.01088473735174611;0.5850237189147482;0.5766273865298288;0.22028277402656263;-2.7296493954054313e-09;-3.279955507196064e-08;4.2107359377041575e-08;-8.226233583208398e-10;-5.552777793127461e-09;3.0489104574371595e-08;2.8655819050982245e-08;3.6049763707524107e-07;-2.7296493954054312e-11;-3.279955507196064e-10;4.2107359377041573e-10;-8.226233583208398e-10;-5.5527777931274614e-11;3.0489104574371594e-10;2.865581905098225e-10;3.6049763707524108e-09;144.77794435590056;110.1471212276117;105.26613829709271;115.0;110.1471212276117;39.69185855456419;19.403450745418127;13.63277538588153;53.70441754012188;21.530908441208112;3.0961274258247045;11.869862202406637;13.425920826312108;58.61275407766425;0.976870041397774;9.308959057307788;4.0;0.5300000000000001;107249.20245088429;13321.393059163995;8.050899930252106;0.976870041397774;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.57407917368789;2678.0466943854485;0.06590845626649422;107249.20245088429;0.0;0.0;135.0;4.0;144.77794435590056;4.0;110.1471212276117;8.0;105.26613829709271;8.0;115.0;8.0;110.1471212276117;8.0;30.0;4.0;39.69185855456419;4.0;101.57407917368789;2678.0466943854485;0.006699561667557454;107249.20245088429;0.0;0.0;93.39627609468607;257.01949299240334;0.5959084562664944;13321.393059163995;0.5660948331045521;0.2129847164186988;164.18139510131869;370.29780265842913;0.5366995616675576;107249.20245088429;0.628546626478058;0.2598062130458452;101.57407917368789;2678.0466943854485;0.059208894598936766;107249.20245088429;0.0;0.0;116.38880430731479;257.01949299240334;0.5959084562664944;107249.20245088429;0.5660948331045521;0.2129847164186988;148.63277538588153;325.24395518380084;0.5959084562664944;107249.20245088429;0.5660948331045521;0.2129847164186988;147.65590534448376;341.12628195794764;0.5300000000000001;107249.20245088429;0.6364918831995705;0.26643364471806197;107.079845250007;264.41772734131155;0.5300000000000001;107249.20245088429;0.6364918831995705;0.26643364471806197;107.050993801787;264.3639555980945;0.5300000000000001;13321.393059163995;0.6364918831995705;0.26643364471806197;93.39627609468607;2674.425589887064;0.06590845626649422;13321.393059163995;0.0;0.0;51.53090844120811;215.74450081574471;0.06590845626649422;13321.393059163995;0.0;0.0;51.53436714994746;215.8396371832605;0.06590845626649422;107249.20245088429;0.0;0.0;"Zustand 3: Temperatur 421.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.022124976563986e-18;`gtol` termination condition is satisfied.;4;2.744882679210096e-07;2.836238698193079e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.556280776716;116.2938950347006;147.7111200223186;51.562184526891315;0.1023750437589521;0.2594692775767355;0.2134184306593146;0.2660158243032272;163.60610535017307;162.28326793823703;163.35867599552356;162.49539690646614;41.5951686854397;0.502083966277084;8.181807991835836;29.78505414773764;0.006273222712298232;0.029027161734281;16.360610508065403;16.228326791527735;6.534347040003023;10.833026458994789;3.7813789737303725;93.54632602768459;0.018045769692144414;2674.7096456769737;256.9432882711815;212.51101891634488;0.010935737916789035;0.5950643442825044;0.577144835040012;0.22064710402054716;-1.9738877199415583e-09;-2.559439593596835e-08;3.212156229892571e-08;-7.140868452104598e-10;-4.552020982373506e-09;2.2959682155487826e-08;2.1544309447563137e-08;2.695190346457821e-07;-1.9738877199415583e-11;-2.5594395935968353e-10;3.212156229892571e-10;-7.140868452104598e-10;-4.5520209823735056e-11;2.2959682155487827e-10;2.1544309447563136e-10;2.695190346457821e-09;144.78505414773764;110.14068789155306;105.25556002087353;115.0;110.14068789155306;39.705937077645785;19.26753881771674;13.761892789133356;53.8403889500388;21.562184526891315;3.1689126090521995;11.709233993188946;13.443719223284006;58.57504596058368;1.0507727668147595;9.293301815718166;4.0;0.5400000000000001;107181.75133691996;13341.858929756449;8.033494575322761;1.0507727668147595;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.556280776716;2678.018765660823;0.06600008219929332;107181.75133691996;0.0;0.0;135.0;4.0;144.78505414773764;4.0;110.14068789155306;8.0;105.25556002087353;8.0;115.0;8.0;110.14068789155306;8.0;30.0;4.0;39.705937077645785;4.0;101.556280776716;2678.018765660823;0.006756761303247089;107181.75133691996;0.0;0.0;93.54632602768459;256.9432882711849;0.6060000821992935;13341.858929756449;0.5667298122678693;0.2134184306593146;164.05259296545438;369.9162352096313;0.5467567613032472;107181.75133691996;0.6281372958508782;0.2594692775767355;101.556280776716;2678.018765660823;0.05924332089604623;107181.75133691996;0.0;0.0;116.2938950347006;256.9432882711849;0.6060000821992935;107181.75133691996;0.5667298122678693;0.2134184306593146;148.76189278913336;325.5821711810397;0.6060000821992935;107181.75133691996;0.5667298122678693;0.2134184306593146;147.7111200223186;341.0360540437836;0.5400000000000001;107181.75133691996;0.6359968755909609;0.2660158243032272;107.00059321898243;264.0079638819066;0.5400000000000001;107181.75133691996;0.6359968755909609;0.2660158243032272;106.97177528250086;263.954209878695;0.5400000000000001;13341.858929756449;0.6359968755909609;0.2660158243032272;93.54632602768459;2674.7096456769737;0.06600008219929332;13341.858929756449;0.0;0.0;51.562184526891315;215.87531501344827;0.06600008219929332;13341.858929756449;0.0;0.0;51.56564193096938;215.97036372404466;0.06600008219929332;107181.75133691996;0.0;0.0;"Zustand 3: Temperatur 421.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3337246774593914e-18;`gtol` termination condition is satisfied.;4;2.06860936183569e-07;2.1604280490029706e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.53915820474799;116.20338224935716;147.76024401106145;51.592289700109575;0.10311903243641658;0.259139768363011;0.2138376857552554;0.26560942686908395;163.7113921205959;162.50984821799378;163.48304990461958;162.70235891052363;42.53235380257756;0.501896736323282;8.3222065350826;29.79135120338492;0.006276028783054592;0.02955549321784641;16.371139191764158;16.250984820067963;6.539321996338001;10.846823926277818;3.8665776202422633;93.69124221072781;0.017834730663459912;2674.9839972900577;256.8741581921702;212.96470726635465;0.010987767862142062;0.6051004742022016;0.5776446584822277;0.22099954772564157;-1.4455565633397782e-09;-2.0087334462459694e-08;2.475951532687759e-08;-6.231721250138378e-10;-3.830450623354409e-09;1.7314135902779526e-08;1.635635271668434e-08;2.0295431113481754e-07;-1.4455565633397783e-11;-2.0087334462459694e-10;2.475951532687759e-10;-6.231721250138378e-10;-3.830450623354409e-11;1.7314135902779526e-10;1.6356352716684342e-10;2.0295431113481754e-09;144.79135120338492;110.13449883640777;105.24565165026485;115.0;110.13449883640777;39.719488529784314;19.13557487778695;13.886703972127691;53.97175368094349;21.592289700109575;3.2402926297744443;11.55440943953704;13.460841795252009;58.53875298996809;1.1264599610662458;9.280390395049153;4.0;0.5500000000000002;107116.89453498955;13361.584031733117;8.016781115217485;1.1264599610662458;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.53915820474799;2677.991895746781;0.0660882420643435;107116.89453498955;0.0;0.0;135.0;4.0;144.79135120338492;4.0;110.13449883640777;8.0;105.24565165026485;8.0;115.0;8.0;110.13449883640777;8.0;30.0;4.0;39.719488529784314;4.0;101.53915820474799;2677.991895746781;0.006814955577098787;107116.89453498955;0.0;0.0;93.69124221072781;256.8741581921761;0.6160882420643436;13361.584031733117;0.5673425215790109;0.2138376857552554;163.92692608117187;369.5437982451602;0.5568149555770989;107116.89453498955;0.627736474910001;0.259139768363011;101.53915820474799;2677.991895746781;0.059273286487244704;107116.89453498955;0.0;0.0;116.20338224935716;256.8741581921761;0.6160882420643436;107116.89453498955;0.5673425215790109;0.2138376857552554;148.8867039721277;325.9102976582747;0.6160882420643436;107116.89453498955;0.5673425215790109;0.2138376857552554;147.76024401106145;340.9402142237925;0.5500000000000002;107116.89453498955;0.6355146486690266;0.26560942686908395;106.92299185430801;263.6086618528414;0.5500000000000002;107116.89453498955;0.6355146486690266;0.26560942686908395;106.89420620663333;263.55492459244533;0.5500000000000002;13361.584031733117;0.6355146486690266;0.26560942686908395;93.69124221072781;2674.9839972900577;0.0660882420643435;13361.584031733117;0.0;0.0;51.592289700109575;216.00123209902353;0.0660882420643435;13361.584031733117;0.0;0.0;51.595745846439684;216.09619647675572;0.0660882420643435;107116.89453498955;0.0;0.0;"Zustand 3: Temperatur 422.037 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 380.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 380.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.077 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3779091408507676e-18;`gtol` termination condition is satisfied.;4;1.5673503240285333e-07;1.6600657461984857e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.52266100847561;116.11714443614545;147.8035636102611;51.62130914633906;0.10388155257328996;0.25881738649626673;0.2142430826575868;0.2652139554488079;163.80378159272934;162.72825700192516;163.59391393668668;162.90176194552964;43.466953681594866;0.5017027596157865;8.462641235376761;29.796876889517307;0.006278719229182466;0.03008399217108129;16.380378143906928;16.272825698879853;6.543756557589635;10.860117462201153;3.9515412452249374;93.83128809433828;0.017632270294588363;2675.2491402365463;256.81181153557475;213.40389067180084;0.011040855007373285;0.6151323389665138;0.5781276547789004;0.22134061565832902;-1.0378471415606327e-09;-1.587944353786952e-08;1.9045359067604295e-08;-5.470476849289696e-10;-3.0541968953912146e-09;1.3126623343850952e-08;1.251234493793163e-08;1.5366006778094743e-07;-1.0378471415606328e-11;-1.587944353786952e-10;1.9045359067604294e-10;-5.470476849289696e-10;-3.0541968953912144e-11;1.3126623343850953e-10;1.251234493793163e-10;1.5366006778094743e-09;144.7968768895173;110.12853582698773;105.23637332888109;115.0;110.12853582698773;39.73255125609603;19.00736436013301;14.007366916814192;54.098736838242246;21.62130914633906;3.310275261783147;11.40508523454281;13.477338991524391;58.50377174858005;1.203803306553084;9.270129375191516;4.0;0.5600000000000002;107054.4372359277;13380.621396008184;8.000707446058152;1.203803306553084;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.52266100847561;2677.9660056625166;0.06617319397388688;107054.4372359277;0.0;0.0;135.0;4.0;144.7968768895173;4.0;110.12853582698773;8.0;105.23637332888109;8.0;115.0;8.0;110.12853582698773;8.0;30.0;4.0;39.73255125609603;4.0;101.52266100847561;2677.9660056625166;0.006874174128740844;107054.4372359277;0.0;0.0;93.83128809433828;256.81181153558225;0.626173193973887;13380.621396008184;0.5679339517050623;0.2142430826575868;163.80424124965032;369.1800716481355;0.566874174128741;107054.4372359277;0.6273438326926727;0.25881738649626673;101.52266100847561;2677.9660056625166;0.05929901984514604;107054.4372359277;0.0;0.0;116.11714443614545;256.81181153558225;0.626173193973887;107054.4372359277;0.5679339517050623;0.2142430826575868;149.0073669168142;326.22863438892136;0.626173193973887;107054.4372359277;0.5679339517050623;0.2142430826575868;147.8035636102611;340.8390064385693;0.5600000000000002;107054.4372359277;0.635044672331018;0.2652139554488079;106.84701506095394;263.2194462910109;0.5600000000000002;107054.4372359277;0.635044672331018;0.2652139554488079;106.81826056520458;263.1657248764197;0.5600000000000002;13380.621396008184;0.635044672331018;0.2652139554488079;93.83128809433828;2675.2491402365463;0.06617319397388688;13380.621396008184;0.0;0.0;51.62130914633906;216.12260833390582;0.06617319397388688;13380.621396008184;0.0;0.0;51.62476407840768;216.21749145578838;0.06617319397388688;107054.4372359277;0.0;0.0;"Zustand 3: Temperatur 422.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.290359653350669e-19;`gtol` termination condition is satisfied.;4;1.1941342192465277e-07;1.287661419267555e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.5067425828376;116.03505863024924;147.84135378578452;51.64932164596115;0.10466264736322786;0.2585018499129373;0.21463519098942074;0.2648289401721454;163.88392031174584;162.9390872137077;163.69194425799378;163.094169330469;44.39884663603983;0.5015020941744563;8.603101380877108;29.801669875104437;0.006281303109320133;0.030612633137540052;16.388392019477603;16.293908720382;6.547677770422794;10.872944621399188;4.036258786250231;93.96671029276229;0.017438007603334412;2675.505538469642;256.75596373800244;213.8292336170345;0.011095022604581284;0.625160153844576;0.578594574120758;0.22167078933097983;-7.438529792125337e-10;-1.2712717989415978e-08;1.4863957176203257e-08;-4.818076493329215e-10;-2.5760868993529584e-09;9.887685337162111e-09;9.481169627179042e-09;1.1696980095621257e-07;-7.438529792125338e-12;-1.271271798941598e-10;1.4863957176203257e-10;-4.818076493329215e-10;-2.5760868993529584e-11;9.887685337162111e-11;9.481169627179042e-11;1.1696980095621256e-09;144.80166987510444;110.1227820176295;105.22768799077562;115.0;110.1227820176295;39.74516071852321;18.88272522160412;14.12403254664872;54.22154957423908;21.64932164596115;3.378870687744495;11.260977698013335;13.493257417162397;58.47000661366343;1.2826787608642007;9.26242289925608;4.0;0.5700000000000002;106994.19968282204;13399.020213914913;7.985225634013771;1.2826787608642007;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.5067425828376;2677.941022435102;0.06625517644915713;106994.19968282204;0.0;0.0;135.0;4.0;144.80166987510444;4.0;110.1227820176295;8.0;105.22768799077562;8.0;115.0;8.0;110.1227820176295;8.0;30.0;4.0;39.74516071852321;4.0;101.5067425828376;2677.941022435102;0.0069344421686865715;106994.19968282204;0.0;0.0;93.96671029276229;256.75596373801096;0.6362551764491573;13399.020213914913;0.5685050375379922;0.21463519098942074;163.68439509670856;368.82466114332476;0.5769344421686867;106994.19968282204;0.6269590563757987;0.2585018499129373;101.5067425828376;2677.941022435102;0.059320734280470556;106994.19968282204;0.0;0.0;116.03505863024924;256.75596373801096;0.6362551764491573;106994.19968282204;0.5685050375379922;0.21463519098942074;149.12403254664872;326.53747323208376;0.6362551764491573;106994.19968282204;0.5685050375379922;0.21463519098942074;147.84135378578452;340.7326719270408;0.5700000000000002;106994.19968282204;0.6345864438087192;0.2648289401721454;106.77263573099316;262.83995852917474;0.5700000000000002;106994.19968282204;0.6345864438087192;0.2648289401721454;106.74391132988501;262.7862521552492;0.5700000000000002;13399.020213914913;0.6345864438087192;0.2648289401721454;93.96671029276229;2675.505538469642;0.06625517644915713;13399.020213914913;0.0;0.0;51.64932164596115;216.23977319402138;0.06625517644915713;13399.020213914913;0.0;0.0;51.652775403966075;216.33457790885208;0.06625517644915713;106994.19968282204;0.0;0.0;"Zustand 3: Temperatur 422.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.111680218992159e-19;`gtol` termination condition is satisfied.;4;9.171038076492268e-08;1.0111063464336636e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.49135984363721;115.95700133936452;147.8738781129988;51.676400107163886;0.10546232252194912;0.2581928920487822;0.21501455093117472;0.26445393645649357;163.95241311755024;163.1428875815578;163.77777369068457;163.28010182779252;45.32792357216228;0.5012948025105354;8.743576666651329;29.80576633478171;0.006283788721838608;0.031141391385677324;16.3952413027794;16.31428875739574;6.551110947718772;10.885340121365386;4.12072032566029;94.09773984922992;0.017251580102414624;2675.753626750188;256.7063376811498;214.24136166699097;0.011150289848103512;0.6351841202122744;0.5790461224451269;0.22199052325583118;-5.233857791608898e-10;-1.0100919212163717e-08;1.1648182862700196e-08;-4.257637575832973e-10;-2.284735955981887e-09;7.600391427331488e-09;7.311712124646874e-09;8.975624155027617e-08;-5.233857791608898e-12;-1.0100919212163717e-10;1.1648182862700196e-10;-4.257637575832973e-10;-2.284735955981887e-11;7.600391427331488e-11;7.311712124646874e-11;8.975624155027617e-10;144.8057663347817;110.11722183529326;105.21956113880151;115.0;110.11722183529326;39.757349735739126;18.761486931029708;14.236845055231925;54.3403901134908;21.676400107163886;3.4460911640753693;11.121821289571585;13.508640156362787;58.4373691069427;1.362966942233129;9.25717537808299;4.0;0.5800000000000002;106936.01588131109;13416.826140488041;7.97029154000957;1.362966942233129;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.49135984363721;2677.916878595285;0.06633441006037777;106936.01588131109;0.0;0.0;135.0;4.0;144.8057663347817;4.0;110.11722183529326;8.0;105.21956113880151;8.0;115.0;8.0;110.11722183529326;8.0;30.0;4.0;39.757349735739126;4.0;101.49135984363721;2677.916878595285;0.0069957809480907865;106936.01588131109;0.0;0.0;94.09773984922992;256.7063376811608;0.646334410060378;13416.826140488041;0.5690566618807722;0.21501455093117472;163.56725326581142;368.4771962076605;0.586995780948091;106936.01588131109;0.6265818498377348;0.2581928920487822;101.49135984363721;2677.916878595285;0.05933862911228698;106936.01588131109;0.0;0.0;115.95700133936452;256.7063376811608;0.646334410060378;106936.01588131109;0.5690566618807722;0.21501455093117472;149.23684505523192;326.83709796039136;0.646334410060378;106936.01588131109;0.5690566618807722;0.21501455093117472;147.8738781129988;340.6214477263433;0.5800000000000002;106936.01588131109;0.6341394859442013;0.26445393645649357;106.69982596128153;262.46985535964393;0.5800000000000002;106936.01588131109;0.6341394859442013;0.26445393645649357;106.6711306712179;262.4161633055307;0.5800000000000002;13416.826140488041;0.6341394859442013;0.26445393645649357;94.09773984922992;2675.753626750188;0.06633441006037777;13416.826140488041;0.0;0.0;51.676400107163886;216.3530315980688;0.06633441006037777;13416.826140488041;0.0;0.0;51.67985272835057;216.4477605436661;0.06633441006037777;106936.01588131109;0.0;0.0;"Zustand 3: Temperatur 422.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2019483797797395e-19;`gtol` termination condition is satisfied.;4;7.056679767979692e-08;8.00243510411642e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.47647293384341;115.88284932003978;147.90138882636813;51.702612050483765;0.10628055098712151;0.25789026062916526;0.21538167498233088;0.2640885233457504;164.00982624469873;163.34016628433668;163.85199490949483;163.46004119262264;46.254086768500734;0.5010809507583449;8.884057177540118;29.809200134252308;0.0062861836764616244;0.03167024290142181;16.4009826175723;16.33401662785126;6.554079796453085;10.897336079129662;4.204916979706383;94.22459339497993;0.01707264297102066;2675.993812813344;256.66266429547113;214.64086417774664;0.011206672334021617;0.6452044265827647;0.5794829646230212;0.22230024679120267;-3.4000890991592314e-10;-8.269473994459986e-09;9.157758995570475e-09;-3.774077717011437e-10;-1.8322907635592856e-09;5.824091431350098e-09;5.677719627783517e-09;6.897573712194571e-08;-3.4000890991592313e-12;-8.269473994459986e-11;9.157758995570475e-11;-3.774077717011437e-10;-1.8322907635592854e-11;5.824091431350098e-11;5.6777196277835176e-11;6.897573712194571e-10;144.8092001342523;110.11184087342633;105.21196064287926;115.0;110.11184087342633;39.769148701216295;18.64348955501754;14.345942223087206;54.45544469376364;21.702612050483765;3.511950722011761;10.987367247899329;13.52352706615659;58.405777304160154;1.4445533967190727;9.254292074278794;4.0;0.5900000000000002;106879.73243130316;13434.081572251354;7.955864482174027;1.4445533967190727;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.47647293384341;2677.8935117194037;0.0664110989167861;106879.73243130316;0.0;0.0;135.0;4.0;144.8092001342523;4.0;110.11184087342633;8.0;105.21196064287926;8.0;115.0;8.0;110.11184087342633;8.0;30.0;4.0;39.769148701216295;4.0;101.47647293384341;2677.8935117194037;0.007058208184536254;106879.73243130316;0.0;0.0;94.22459339497993;256.6626642954592;0.6564110989167863;13434.081572251354;0.5695896588602237;0.21538167498233088;163.45268968926985;368.1373281841173;0.5970582081845365;106879.73243130316;0.6262119323647682;0.25789026062916526;101.47647293384341;2677.8935117194037;0.059352890732249836;106879.73243130316;0.0;0.0;115.88284932003978;256.6626642954592;0.6564110989167863;106879.73243130316;0.5695896588602237;0.21538167498233088;149.3459422230872;327.12778416443996;0.6564110989167863;106879.73243130316;0.5695896588602237;0.21538167498233088;147.90138882636813;340.5055654896186;0.5900000000000002;106879.73243130316;0.6337033456001301;0.2640885233457504;106.62855724576099;262.10880825429535;0.5900000000000002;106879.73243130316;0.6337033456001301;0.2640885233457504;106.59989015141457;262.0551298764963;0.5900000000000002;13434.081572251354;0.6337033456001301;0.2640885233457504;94.22459339497993;2675.993812813344;0.0664110989167861;13434.081572251354;0.0;0.0;51.702612050483765;216.462665933756;0.0664110989167861;13434.081572251354;0.0;0.0;51.70606356926618;216.55732155275635;0.0664110989167861;106879.73243130316;0.0;0.0;"Zustand 3: Temperatur 422.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.603 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0534633642515422e-19;`gtol` termination condition is satisfied.;4;5.461847937447288e-08;6.408530821103293e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.46204495649317;115.81248022469606;147.92412695573313;51.72802004992559;0.10711727713661803;0.2575937165857265;0.21573704960571974;0.26373230198021425;164.05669015877572;163.5313942721194;163.91516336973876;163.63443340161632;47.17724876353583;0.5008606079075559;9.024533371342399;29.81200299992679;0.00628849495839264;0.03219916437728049;16.40566901054522;16.353139426765935;6.556606534847781;10.908962226479776;4.288840797296837;94.3474742109837;0.016900868244196055;2676.2264793538247;256.62468300030537;215.02829679400705;0.011264182473297413;0.6552212495497383;0.5799057273777457;0.22260036584044626;-2.043236690951744e-10;-6.7293797201273264e-09;7.266265811267658e-09;-3.352403354917044e-10;-1.4557599570252933e-09;4.4600483306567185e-09;4.419689503265545e-09;5.33235038346902e-08;-2.043236690951744e-12;-6.729379720127327e-11;7.266265811267659e-11;-3.352403354917044e-10;-1.4557599570252934e-11;4.4600483306567185e-11;4.4196895032655447e-11;5.33235038346902e-10;144.8120029999268;110.10662579540622;105.20485655588055;115.0;110.10662579540622;39.78058578182532;18.528582931089886;14.451455721256082;54.56688842915838;21.72802004992559;3.5764649014388397;10.857382344896848;13.537955043506827;58.37515529726619;1.5273287655229524;9.25367958006973;4.0;0.6000000000000002;106825.20746713376;13450.825901871374;7.941906931697888;1.5273287655229524;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.46204495649317;2677.8708640126692;0.06648543202303547;106825.20746713376;0.0;0.0;135.0;4.0;144.8120029999268;4.0;110.10662579540622;8.0;105.20485655588055;8.0;115.0;8.0;110.10662579540622;8.0;30.0;4.0;39.78058578182532;4.0;101.46204495649317;2677.8708640126692;0.00712173844755927;106825.20746713376;0.0;0.0;94.3474742109837;256.6246830002947;0.6664854320230357;13450.825901871374;0.5701048170852797;0.21573704960571974;163.34058593101668;367.8047285826437;0.6071217384475595;106825.20746713376;0.6258490374934196;0.2575937165857265;101.46204495649317;2677.8708640126692;0.059363693575476204;106825.20746713376;0.0;0.0;115.81248022469606;256.6246830002947;0.6664854320230357;106825.20746713376;0.5701048170852797;0.21573704960571974;149.45145572125608;327.4097992185667;0.6664854320230357;106825.20746713376;0.5701048170852797;0.21573704960571974;147.92412695573313;340.3852505729264;0.6000000000000002;106825.20746713376;0.6332775921891605;0.26373230198021425;106.55880064462633;261.7565026333595;0.6000000000000002;106825.20746713376;0.6332775921891605;0.26373230198021425;106.53016089396738;261.7028373593974;0.6000000000000002;13450.825901871374;0.6332775921891605;0.26373230198021425;94.3474742109837;2676.2264793538247;0.06648543202303547;13450.825901871374;0.0;0.0;51.72802004992559;216.5689379023381;0.06648543202303547;13450.825901871374;0.0;0.0;51.73147049814003;216.66352245668398;0.06648543202303547;106825.20746713376;0.0;0.0;"Zustand 3: Temperatur 422.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3478430288758232e-19;`gtol` termination condition is satisfied.;4;4.246859079663972e-08;5.191999670407969e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.4480417316891;115.74577313565601;147.9423225328306;51.752682134752774;0.10797242056511955;0.2573030330840921;0.2160811367640015;0.26338489418586086;164.09350215385905;163.71700828991828;163.96779999143206;163.80369159005463;48.09733134480133;0.5006338451282426;9.164996062523088;29.814204674273867;0.006290728985743523;0.03272813319875159;16.40935021124473;16.37170082865343;6.558711999711914;10.920246105775723;4.372484668209661;94.46657320145778;0.016735944022373144;2676.45198584661;256.592142004565;215.40418375233062;0.011322829862334904;0.6652347546514626;0.5803150019617286;0.2228912644176481;-1.0618350643198937e-10;-5.504936950728734e-09;5.7651732277008705e-09;-2.986961789019915e-10;-1.3657768249686342e-09;3.3839739899121923e-09;3.4187905839644372e-09;4.141176646044187e-08;-1.0618350643198937e-12;-5.504936950728734e-11;5.7651732277008706e-11;-2.986961789019915e-10;-1.3657768249686342e-11;3.3839739899121926e-11;3.4187905839644376e-11;4.1411766460441866e-10;144.81420467427387;110.1015642467089;105.19822094552973;115.0;110.1015642467089;39.79168709867935;18.41662591883403;14.553511402322442;54.67488610277843;21.752682134752774;3.6396505141104853;10.73164774407195;13.551958268310898;58.345432704875975;1.6111888694918548;9.255246202788612;4.0;0.6100000000000002;106772.30969556265;13467.09575161322;7.92838423850758;1.6111888694918548;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.4480417316891;2677.8488819299228;0.06655758451379734;106772.30969556265;0.0;0.0;135.0;4.0;144.81420467427387;4.0;110.1015642467089;8.0;105.19822094552973;8.0;115.0;8.0;110.1015642467089;8.0;30.0;4.0;39.79168709867935;4.0;101.4480417316891;2677.8488819299228;0.0071863835069222145;106772.30969556265;0.0;0.0;94.46657320145778;256.59214200455665;0.6765575845137975;13467.09575161322;0.5706028825735537;0.2160811367640015;163.2308305931079;367.479087547106;0.6171863835069225;106772.30969556265;0.6254929119720928;0.2573030330840921;101.4480417316891;2677.8488819299228;0.059371201006875124;106772.30969556265;0.0;0.0;115.74577313565601;256.59214200455665;0.6765575845137975;106772.30969556265;0.5706028825735537;0.2160811367640015;149.55351140232244;327.6834022989277;0.6765575845137975;106772.30969556265;0.5706028825735537;0.2160811367640015;147.9423225328306;340.2607213512392;0.6100000000000002;106772.30969556265;0.6328618163124154;0.26338489418586086;106.4905269328674;261.4126371792597;0.6100000000000002;106772.30969556265;0.6328618163124154;0.26338489418586086;106.46191373259842;261.3589845018847;0.6100000000000002;13467.09575161322;0.6328618163124154;0.26338489418586086;94.46657320145778;2676.45198584661;0.06655758451379734;13467.09575161322;0.0;0.0;51.752682134752774;216.67209019880644;0.06655758451379734;13467.09575161322;0.0;0.0;51.75613154183293;216.76660578304373;0.06655758451379734;106772.30969556265;0.0;0.0;"Zustand 3: Temperatur 422.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.040594708464123e-20;`gtol` termination condition is satisfied.;4;3.3123936345458866e-08;4.252198186459357e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.43443157540383;115.68260900057521;147.95619485387203;51.77665215557238;0.10884587944003615;0.25701799464593944;0.21641437535610336;0.26304594117205365;164.12072873573536;163.89741363302753;164.01039362411888;163.96819872552012;49.01426463278415;0.5004007351820564;9.305436406478204;29.815833058357384;0.006292891661053275;0.0332571274287075;16.412072870347348;16.38974136304684;6.56041574500847;10.931213248189373;4.455842239751909;94.58206978695353;0.016577573702894265;2676.670670217626;256.56479848784954;215.7690200058904;0.011382621614497102;0.6752450971637833;0.5807113466139235;0.22317330609160727;-3.412026217120001e-11;-4.4868500026495894e-09;4.608551762430579e-09;-2.666448728483317e-10;-1.0928715710178949e-09;2.5591191388230072e-09;2.679541921679629e-09;3.2261880278383614e-08;-3.4120262171200013e-13;-4.4868500026495896e-11;4.6085517624305794e-11;-2.666448728483317e-10;-1.0928715710178948e-11;2.559119138823007e-11;2.679541921679629e-11;3.2261880278383613e-10;144.81583305835738;110.09664477495454;105.19202774074046;115.0;110.09664477495454;39.80247689192748;18.30748571956775;14.652229579076277;54.77959289502604;21.77665215557238;3.7015254333562666;10.609957953786932;13.565568424596165;58.31654422622057;1.6960347252042425;9.2589022703375;4.0;0.6200000000000002;106720.91752200022;13482.925187335984;7.915264383595279;1.6960347252042425;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.43443157540383;2677.827515830338;0.06662771877828022;106720.91752200022;0.0;0.0;135.0;4.0;144.81583305835738;4.0;110.09664477495454;8.0;105.19202774074046;8.0;115.0;8.0;110.09664477495454;8.0;30.0;4.0;39.80247689192748;4.0;101.43443157540383;2677.827515830338;0.0072521526455053215;106720.91752200022;0.0;0.0;94.58206978695353;256.5647984878441;0.6866277187782804;13482.925187335984;0.5710845614653243;0.21641437535610336;163.12331877792514;367.1601124663437;0.6272521526455055;106720.91752200022;0.62514331482364;0.25701799464593944;101.43443157540383;2677.827515830338;0.0593755661327749;106720.91752200022;0.0;0.0;115.68260900057521;256.5647984878441;0.6866277187782804;106720.91752200022;0.5710845614653243;0.21641437535610336;149.65222957907628;327.94884444508483;0.6866277187782804;106720.91752200022;0.5710845614653243;0.21641437535610336;147.95619485387203;340.13218872831055;0.6200000000000002;106720.91752200022;0.632455628497468;0.26304594117205365;106.42370673023771;261.0769231915069;0.6200000000000002;106720.91752200022;0.632455628497468;0.26304594117205365;106.39511934159827;261.0232826633961;0.6200000000000002;13482.925187335984;0.632455628497468;0.26304594117205365;94.58206978695353;2676.670670217626;0.06662771877828022;13482.925187335984;0.0;0.0;51.77665215557238;216.77234804280235;0.06662771877828022;13482.925187335984;0.0;0.0;51.78010054873397;216.86679659629394;0.06662771877828022;106720.91752200022;0.0;0.0;"Zustand 3: Temperatur 422.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.201664024522556e-20;`gtol` termination condition is satisfied.;4;2.591747905490663e-08;3.5218358918389584e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.42118509790788;115.62287098233463;147.96595278484324;51.79998011825137;0.10973753349060596;0.2567383963585703;0.21673718255960123;0.2627151023265828;164.1388078122755;164.07298666013335;164.04340331406974;164.12831004414707;49.92798625209067;0.5001613519112456;9.445845884343996;29.816914342839425;0.006294988417566487;0.03378612579014726;16.41388077870761;16.40729866581518;6.561736132598159;10.941887336135377;4.538907841436765;94.69413272409912;0.01642547523548364;2676.882850377536;256.54241868051355;216.12327318485595;0.011443562656252126;0.6852524228291976;0.5810952888165171;0.22344683531758627;1.5624834759364603e-11;-3.7137439790058124e-09;3.697209649544675e-09;-2.3846885577327726e-10;-8.842278020892991e-10;1.9815615814877674e-09;2.1164225927350344e-09;2.5199398123731953e-08;1.5624834759364602e-13;-3.7137439790058125e-11;3.6972096495446747e-11;-2.3846885577327726e-10;-8.842278020892991e-12;1.9815615814877675e-11;2.1164225927350343e-11;2.5199398123731953e-10;144.81691434283942;110.091856757053;105.1862525909624;115.0;110.091856757053;39.812977671060594;18.201037258493955;14.747725290542348;54.881155053038526;21.79998011825137;3.762108407693404;10.492119866863277;13.57881490209212;58.28842923448303;1.7817725056991094;9.264560367882211;4.0;0.6300000000000002;106670.91825589453;13498.345914801255;7.902517755077483;1.7817725056991094;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.42118509790788;2677.806719662663;0.06669598548544953;106670.91825589453;0.0;0.0;135.0;4.0;144.81691434283942;4.0;110.091856757053;8.0;105.1862525909624;8.0;115.0;8.0;110.091856757053;8.0;30.0;4.0;39.812977671060594;4.0;101.42118509790788;2677.806719662663;0.007319052940898486;106670.91825589453;0.0;0.0;94.69413272409912;256.5424186805064;0.6966959854854498;13498.345914801255;0.5715505225406051;0.21673718255960123;163.01795160133338;366.8475267175653;0.6373190529408987;106670.91825589453;0.6248000165021678;0.2567383963585703;101.42118509790788;2677.806719662663;0.05937693254455104;106670.91825589453;0.0;0.0;115.62287098233463;256.5424186805064;0.6966959854854498;106670.91825589453;0.5715505225406051;0.21673718255960123;149.74772529054235;328.2063686561926;0.6966959854854498;106670.91825589453;0.5715505225406051;0.21673718255960123;147.96595278484324;339.99985580689236;0.6300000000000002;106670.91825589453;0.6320586580256357;0.2627151023265828;106.35831061445242;260.74908397820184;0.6300000000000002;106670.91825589453;0.6320586580256357;0.2627151023265828;106.32974834935959;260.69545520710636;0.6300000000000002;13498.345914801255;0.6320586580256357;0.2627151023265828;94.69413272409912;2676.882850377536;0.06669598548544953;13498.345914801255;0.0;0.0;51.79998011825137;216.86992057492157;0.06669598548544953;13498.345914801255;0.0;0.0;51.80342752256996;216.96430389307406;0.06669598548544953;106670.91825589453;0.0;0.0;"Zustand 3: Temperatur 422.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
