config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.3587195774784883e-20;`gtol` termination condition is satisfied.;4;2.0387562118606238e-08;2.9525309744280375e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.40827502006618;115.56644473538051;147.97179509931334;51.82271248857188;0.1106472466507094;0.25646404315847077;0.21704995508678923;0.2623920541005177;164.1481507085845;164.24407708610136;164.0672603916771;164.28435527114746;50.83844058322669;0.4999157697982635;9.58621628842629;29.817473128503877;0.006297024260856181;0.03431510764786889;16.414815068879893;16.424407708460894;6.562690415700442;10.952290351298991;4.621676416936501;94.80292085876209;0.016279380402920002;2677.0888256312787;256.52477786002294;216.46738540703154;0.011505655991172037;0.6952568685277764;0.5814673273708914;0.22371217866765303;4.7421622184629086e-11;-3.0748239510103303e-09;2.999058779096231e-09;-2.1357360324714136e-10;-8.339497981069144e-10;1.4924239621905144e-09;1.6625847365503432e-09;1.9785574068009737e-08;4.742162218462908e-13;-3.0748239510103306e-11;2.999058779096231e-11;-2.1357360324714136e-10;-8.339497981069144e-12;1.4924239621905145e-11;1.6625847365503433e-11;1.9785574068009738e-10;144.81747312850388;110.08719033280062;105.18087273735574;115.0;110.08719033280062;39.82321035203955;18.09716262190034;14.84010855619681;54.97971050672254;21.82271248857188;3.8214188957179545;10.377951878593649;13.591724979933815;58.26103140557302;1.8683134568834703;9.272135515794105;4.0;0.6400000000000002;106622.20738794966;13513.387459733776;7.890116945558978;1.8683134568834703;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.40827502006618;2677.786450678302;0.06676252451894815;106622.20738794966;0.0;0.0;135.0;4.0;144.81747312850388;4.0;110.08719033280062;8.0;105.18087273735574;8.0;115.0;8.0;110.08719033280062;8.0;30.0;4.0;39.82321035203955;4.0;101.40827502006618;2677.786450678302;0.00738708951747209;106622.20738794966;0.0;0.0;94.80292085876209;256.52477786001685;0.7067625245189484;13513.387459733776;0.5720013995567513;0.21704995508678923;162.91463575040422;366.54106852455686;0.6473870895174724;106622.20738794966;0.6244627981290072;0.25646404315847077;101.40827502006618;2677.786450678302;0.05937543500147606;106622.20738794966;0.0;0.0;115.56644473538051;256.52477786001685;0.7067625245189484;106622.20738794966;0.5720013995567513;0.21704995508678923;149.8401085561968;328.4562100165668;0.7067625245189484;106622.20738794966;0.5720013995567513;0.21704995508678923;147.97179509931334;339.86391769359653;0.6400000000000002;106622.20738794966;0.6316705518423454;0.2623920541005177;106.29430921958641;260.42885428237895;0.6400000000000002;106622.20738794966;0.6316705518423454;0.2623920541005177;106.26577143708266;260.3752369266792;0.6400000000000002;13513.387459733776;0.6316705518423454;0.2623920541005177;94.80292085876209;2677.0888256312787;0.06676252451894815;13513.387459733776;0.0;0.0;51.82271248857188;216.96500213076746;0.06676252451894815;13513.387459733776;0.0;0.0;51.826158927227596;217.05932187535814;0.06676252451894815;106622.20738794966;0.0;0.0;"Zustand 3: Temperatur 422.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1215801402303314e-20;`gtol` termination condition is satisfied.;4;1.6033180197655105e-08;2.498631681633102e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.39567600573542;115.51321861891131;147.97391083915318;51.844892470383684;0.1115748693955848;0.25619474918218654;0.21735307035987544;0.2620764889743937;164.14914402367174;164.41101007571874;164.08237039598384;164.43664064669647;51.745578087959075;0.4996640635885329;9.726539708222584;29.817532537300963;0.006299003806312087;0.034844052989334746;16.414914400813927;16.44110100745501;6.563294815864683;10.962442709690178;4.7041434627723655;94.90858381841178;0.01613903412808527;2677.288877974092;256.51166027808245;216.80177495067383;0.011568902934986913;0.705258562895488;0.5818279343084968;0.22396964596778407;8.547829111194005e-11;-2.5369431000399345e-09;2.398508058831794e-09;-1.916480862895753e-10;-6.332356861094013e-10;1.1686154266499216e-09;1.3438068435789319e-09;1.553246420371579e-08;8.547829111194005e-13;-2.5369431000399344e-11;2.398508058831794e-11;-1.916480862895753e-10;-6.332356861094013e-12;1.1686154266499216e-11;1.3438068435789319e-11;1.553246420371579e-10;144.81753253730096;110.08263634429733;105.17586689465668;115.0;110.08263634429733;39.83319438251908;17.995750544196994;14.929484618380854;55.0753894358927;21.844892470383684;3.8794769201882673;10.267283076244894;13.604323994264576;58.23429837957195;1.9555737792276773;9.281545297782714;4.0;0.6500000000000002;106574.6879318989;13528.077333042507;7.878036568551305;1.9555737792276773;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.39567600573542;2677.7666691694826;0.06682746583047472;106574.6879318989;0.0;0.0;135.0;4.0;144.81753253730096;4.0;110.08263634429733;8.0;105.17586689465668;8.0;115.0;8.0;110.08263634429733;8.0;30.0;4.0;39.83319438251908;4.0;101.39567600573542;2677.7666691694826;0.0074562657720731226;106574.6879318989;0.0;0.0;94.90858381841178;256.5116602780769;0.716827465830475;13528.077333042507;0.5724377934200187;0.21735307035987544;162.81328308149796;366.2404899200227;0.6574562657720734;106574.6879318989;0.624131450800965;0.25619474918218654;101.39567600573542;2677.7666691694826;0.059371200058401595;106574.6879318989;0.0;0.0;115.51321861891131;256.5116602780769;0.716827465830475;106574.6879318989;0.5724377934200187;0.21735307035987544;149.92948461838085;328.698595844238;0.716827465830475;106574.6879318989;0.5724377934200187;0.21735307035987544;147.97391083915318;339.7245614135763;0.6500000000000002;106574.6879318989;0.6312909735428627;0.2620764889743937;106.2316733211286;260.1159797399246;0.6500000000000002;106574.6879318989;0.6312909735428627;0.2620764889743937;106.20315942410906;260.06237350455643;0.6500000000000002;13528.077333042507;0.6312909735428627;0.2620764889743937;94.90858381841178;2677.288877974092;0.06682746583047472;13528.077333042507;0.0;0.0;51.844892470383684;217.05777340415236;0.06682746583047472;13528.077333042507;0.0;0.0;51.848337964725374;217.15203111283594;0.06682746583047472;106574.6879318989;0.0;0.0;"Zustand 3: Temperatur 423.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2842416444893444e-20;`gtol` termination condition is satisfied.;4;1.267738918755172e-08;2.1374010594595225e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.3833645087953;115.46308385622336;147.97247969058884;51.866560259749065;0.11252024080005694;0.25593033717501157;0.21764688761107043;0.26176811449866016;164.14215134219054;164.5740881561219;164.08911485000337;164.58545077468673;52.649354701838114;0.4994063079697584;9.866808517089677;29.817114314724336;0.006300931312927412;0.03537294240509096;16.414215132994137;16.457408815526456;6.563564594025878;10.972363384910231;4.786304973087562;95.01126264914768;0.01600419380804979;2677.4832732842083;256.50285903153593;217.12683780118306;0.011633303324537048;0.715257626894374;0.5821775566517287;0.2242195313498552;9.57385282163159e-11;-2.125069897829235e-09;1.9755361790885217e-09;-1.720935061122475e-10;-6.435811883420683e-10;8.573124432587065e-10;1.0332712463423377e-09;1.2249159908606089e-08;9.57385282163159e-13;-2.1250698978292348e-11;1.975536179088522e-11;-1.720935061122475e-10;-6.435811883420683e-12;8.573124432587064e-12;1.0332712463423377e-11;1.2249159908606089e-10;144.81711431472434;110.07818628066127;105.17121514280234;115.0;110.07818628066127;39.8429478562274;17.89669593921883;15.015954173377452;55.168314792920285;21.866560259749065;3.9363029393048237;10.159952493654657;13.616635491204704;58.208181451238545;2.0434744827886107;9.292709947061894;4.0;0.6600000000000003;106528.26982478042;13542.44118249499;7.866253091981619;2.0434744827886107;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.3833645087953;2677.747338230233;0.0668909302189108;106528.26982478042;0.0;0.0;135.0;4.0;144.81711431472434;4.0;110.07818628066127;8.0;105.17121514280234;8.0;115.0;8.0;110.07818628066127;8.0;30.0;4.0;39.8429478562274;4.0;101.3833645087953;2677.747338230233;0.007526583575571648;106528.26982478042;0.0;0.0;95.01126264914768;256.502859031532;0.726890930218911;13542.44118249499;0.5728602742043775;0.21764688761107043;162.71381025394317;365.9455557992173;0.6675265835755719;106528.26982478042;0.6238057749603191;0.25593033717501157;101.3833645087953;2677.747338230233;0.059364346643339144;106528.26982478042;0.0;0.0;115.46308385622336;256.502859031532;0.726890930218911;106528.26982478042;0.5728602742043775;0.21764688761107043;150.01595417337745;328.9337458579534;0.726890930218911;106528.26982478042;0.5728602742043775;0.21764688761107043;147.97247969058884;339.58196591490366;0.6600000000000003;106528.26982478042;0.6309196024270912;0.26176811449866016;106.17037390916147;259.8102163668092;0.6600000000000003;106528.26982478042;0.6309196024270912;0.26176811449866016;106.14188334135645;259.75662099952876;0.6600000000000003;13542.44118249499;0.6309196024270912;0.26176811449866016;95.01126264914768;2677.4832732842083;0.0668909302189108;13542.44118249499;0.0;0.0;51.866560259749065;217.14840250982937;0.0668909302189108;13542.44118249499;0.0;0.0;51.870004829422726;217.24259960489601;0.0668909302189108;106528.26982478042;0.0;0.0;"Zustand 3: Temperatur 423.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6966196745835735e-20;`gtol` termination condition is satisfied.;4;1.0008646066261512e-08;1.842074740385728e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.37131863339874;115.4159346482939;147.9676723689647;51.88775327730514;0.11348319035009793;0.255670637953348;0.21793174891261954;0.2614666524022895;164.12751481529642;164.73359296597306;164.08785290141637;164.7310503121929;53.54973128776396;0.49914257730090095;10.007015359476359;29.816238924359823;0.0063028107138224715;0.0359017570689081;16.412751480564996;16.473359296531743;6.56351411607775;10.982070020757575;4.868157389959028;95.11109040223988;0.01587462867562104;2677.672262421264;256.4981758881465;217.44294908200763;0.011698855703300426;0.7252541743393218;0.5825166180380401;0.22446211422562376;1.2244782965353807e-10;-1.7853452050076157e-09;1.58004809236445e-09;-1.54652790573806e-10;-5.273648184811464e-10;6.556319931405596e-10;8.292886377603281e-10;9.646470289226272e-09;1.2244782965353807e-12;-1.7853452050076158e-11;1.58004809236445e-11;-1.54652790573806e-10;-5.273648184811464e-12;6.556319931405597e-12;8.29288637760328e-12;9.646470289226273e-11;144.81623892435982;110.07383222750622;105.16689882734426;115.0;110.07383222750622;39.85248761758214;17.799899471967535;15.09961359142261;55.25860278465774;21.887753277305137;3.9919177332853906;10.055808425104374;13.628681366601256;58.18263528707746;2.131941222457897;9.305552397264194;4.0;0.6700000000000003;106482.8693799327;13556.502932009193;7.854744687031983;2.131941222457897;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.37131863339874;2677.728423537964;0.06695303004262199;106482.8693799327;0.0;0.0;135.0;4.0;144.81623892435982;4.0;110.07383222750622;8.0;105.16689882734426;8.0;115.0;8.0;110.07383222750622;8.0;30.0;4.0;39.85248761758214;4.0;101.37131863339874;2677.728423537964;0.007598043452842696;106482.8693799327;0.0;0.0;95.11109040223988;256.4981758881412;0.7369530300426222;13556.502932009193;0.5732693830293076;0.21793174891261954;162.61613839632736;365.6560430575211;0.6775980434528429;106482.8693799327;0.623485579822468;0.255670637953348;101.37131863339874;2677.728423537964;0.05935498658977929;106482.8693799327;0.0;0.0;115.4159346482939;256.4981758881412;0.7369530300426222;106482.8693799327;0.5732693830293076;0.21793174891261954;150.0996135914226;329.161872358277;0.7369530300426222;106482.8693799327;0.5732693830293076;0.21793174891261954;147.9676723689647;339.4363021449423;0.6700000000000003;106482.8693799327;0.6305561326180786;0.2614666524022895;106.1103822510297;259.5113300738356;0.6700000000000003;106482.8693799327;0.6305561326180786;0.2614666524022895;106.08191449422083;259.4577453617925;0.6700000000000003;13556.502932009193;0.6305561326180786;0.2614666524022895;95.11109040223988;2677.672262421264;0.06695303004262199;13556.502932009193;0.0;0.0;51.88775327730514;217.23704595526615;0.06695303004262199;13556.502932009193;0.0;0.0;51.891196940428756;217.33118375171554;0.06695303004262199;106482.8693799327;0.0;0.0;"Zustand 3: Temperatur 423.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2814802674665784e-20;`gtol` termination condition is satisfied.;4;7.920079857280737e-09;1.6009248998417e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.35951800624287;115.3716682489171;147.95965100706695;51.90850638083214;0.11446353953328402;0.2554154899121696;0.2182079801417861;0.2611718377636698;164.10555662053264;164.88978685498398;164.07892283825154;164.87368551302887;54.44667314468184;0.49887294538576304;10.147153138803437;29.8149256351993;0.00630464564380826;0.03643047871790428;16.410555661292566;16.488978685452214;6.563156913548633;10.991579034158173;4.949697558746315;95.20819267463963;0.01575011918859457;2677.856082238699;256.49742107734477;217.75046437953176;0.01176555748599395;0.7352483123845251;0.5828455202197685;0.22469766018954385;1.255457959814521e-10;-1.5276242493200698e-09;1.2779253211192554e-09;-1.3913581398128372e-10;-4.6429704525507987e-10;4.618527782440651e-10;6.562856924574589e-10;7.606985263919341e-09;1.255457959814521e-12;-1.5276242493200698e-11;1.2779253211192554e-11;-1.3913581398128372e-10;-4.642970452550799e-12;4.618527782440651e-12;6.562856924574589e-12;7.606985263919341e-11;144.8149256351993;110.06956682078265;105.1629004679641;115.0;110.06956682078265;39.861829357355475;17.70526716605093;15.18055512614876;55.34636331728416;21.908506380832137;4.046342304736129;9.954707793324474;13.640481993757135;58.1576176667578;2.2209041190818084;9.319998304318688;4.0;0.6800000000000003;106438.40878780735;13570.284909613207;7.843491090773359;2.2209041190818084;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.35951800624287;2677.7098931538094;0.06701386987051883;106438.40878780735;0.0;0.0;135.0;4.0;144.8149256351993;4.0;110.06956682078265;8.0;105.1629004679641;8.0;115.0;8.0;110.06956682078265;8.0;30.0;4.0;39.861829357355475;4.0;101.35951800624287;2677.7098931538094;0.007670644743202482;106438.40878780735;0.0;0.0;95.20819267463963;256.4974210773401;0.7470138698705191;13570.284909613207;0.5736656338077688;0.2182079801417861;162.52019280125023;365.37173980065154;0.6876706447432027;106438.40878780735;0.6231706828515703;0.2554154899121696;101.35951800624287;2677.7098931538094;0.059343225127316344;106438.40878780735;0.0;0.0;115.3716682489171;256.4974210773401;0.7470138698705191;106438.40878780735;0.5736656338077688;0.2182079801417861;150.18055512614876;329.3831804195584;0.7470138698705191;106438.40878780735;0.5736656338077688;0.2182079801417861;147.95965100706695;339.2877331841118;0.6800000000000003;106438.40878780735;0.6302002722389195;0.2611718377636698;106.05166994459842;259.21909620682317;0.6800000000000003;106438.40878780735;0.6302002722389195;0.2611718377636698;106.02322451604653;259.16552197341446;0.6800000000000003;13570.284909613207;0.6302002722389195;0.2611718377636698;95.20819267463963;2677.856082238699;0.06701386987051883;13570.284909613207;0.0;0.0;51.90850638083214;217.32384952961104;0.06701386987051883;13570.284909613207;0.0;0.0;51.91194915402485;217.41792924260164;0.06701386987051883;106438.40878780735;0.0;0.0;"Zustand 3: Temperatur 423.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0597993764550846e-20;`gtol` termination condition is satisfied.;4;6.71909897586455e-09;1.4558841825193956e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.34794365964058;115.33018500725825;147.9485695421222;51.92885205999926;0.11546110324542146;0.2551647385769906;0.2184758918841995;0.26088341823803274;164.07658031336024;165.0429143499153;164.06264349299406;165.0135856413145;55.34014956605527;0.49859748528476766;10.28721500582499;29.81319260247369;0.006306439464363938;0.03695908963264584;16.407658030691916;16.504291434954673;6.562505739735687;11.000905709382831;5.030922687942774;95.30268810732275;0.015630456446537412;2678.0349565173856;256.5004130532121;218.0497209698615;0.011833405104436312;0.7452401419740782;0.5831646444490454;0.22492642185527004;1.3006484778088634e-10;-1.3152501310287334e-09;1.1286545031907735e-09;-1.291627915733784e-10;-3.9810288399166893e-10;3.6857272789347917e-10;5.720437457057415e-10;6.441069899665308e-09;1.3006484778088635e-12;-1.3152501310287334e-11;1.1286545031907736e-11;-1.291627915733784e-10;-3.981028839916689e-12;3.685727278934792e-12;5.720437457057415e-12;6.441069899665308e-11;144.8131926024737;110.06538320450613;105.15920367421324;115.0;110.06538320450613;39.870987700353794;17.61271004444916;15.25886711337995;55.43170040696896;21.928852059999258;4.099597791272345;9.856515566890494;13.652056340359422;58.13308924600858;2.310297571257763;9.335976044095162;4.0;0.6900000000000003;106394.8156596707;13583.807965148857;7.832473481121152;2.310297571257763;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.34794365964058;2677.691717339808;0.0670735470785142;106394.8156596707;0.0;0.0;135.0;4.0;144.8131926024737;4.0;110.06538320450613;8.0;105.15920367421324;8.0;115.0;8.0;110.06538320450613;8.0;30.0;4.0;39.870987700353794;4.0;101.34794365964058;2677.691717339808;0.007744385744268965;106394.8156596707;0.0;0.0;95.30268810732275;256.5004130532087;0.7570735470785145;13583.807965148857;0.5740495148728241;0.2184758918841995;162.42590264692285;365.0924446241598;0.6977443857442692;106394.8156596707;0.6228609092842159;0.2551647385769906;101.34794365964058;2677.691717339808;0.05932916133424524;106394.8156596707;0.0;0.0;115.33018500725825;256.5004130532087;0.7570735470785145;106394.8156596707;0.5740495148728241;0.2184758918841995;150.25886711337995;329.59786808859917;0.7570735470785145;106394.8156596707;0.5740495148728241;0.2184758918841995;147.9485695421222;339.1364144231494;0.6900000000000003;106394.8156596707;0.629851742642709;0.26088341823803274;105.99420896316309;258.93329911021436;0.6900000000000003;106394.8156596707;0.629851742642709;0.26088341823803274;105.96578541323379;258.879735212196;0.6900000000000003;13583.807965148857;0.629851742642709;0.26088341823803274;95.30268810732275;2678.0349565173856;0.0670735470785142;13583.807965148857;0.0;0.0;51.92885205999926;217.40894911805714;0.0670735470785142;13583.807965148857;0.0;0.0;51.93229395849755;217.5029718697834;0.0670735470785142;106394.8156596707;0.0;0.0;"Zustand 3: Temperatur 423.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.822394828062128e-21;`gtol` termination condition is satisfied.;4;6.233543140647632e-09;1.4015987177549878e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.33657792476254;115.29138838388349;147.93457409967158;51.94882061435101;0.1164756909789592;0.25491823618496307;0.21873578028336968;0.2606011533399519;164.040872074185;165.193203493921;164.03931553866684;165.15096426167972;56.23013344426461;0.49831626916103217;10.427194347804003;29.81105694223595;0.006308195286205874;0.037487572617882624;16.404087206821224;16.519320349357972;6.561572621561832;11.010064284076838;5.111830313224037;95.39468884565821;0.015515441634682596;2678.2090968283137;256.5069782393008;218.34103895840013;0.01190239413655958;0.7552297582575718;0.5834743527629448;0.22514863963506002;1.446949227101868e-10;-1.1998011473224324e-09;1.0813323569891509e-09;-1.2554146611165606e-10;-3.7897507354500704e-10;3.412878868402913e-10;5.271374448057031e-10;5.972736971671111e-09;1.446949227101868e-12;-1.1998011473224323e-11;1.0813323569891508e-11;-1.2554146611165606e-10;-3.7897507354500704e-12;3.412878868402913e-12;5.271374448057031e-12;5.97273697167111e-11;144.81105694223595;110.06127499217467;105.15579306817148;115.0;110.06127499217467;39.87997628552159;17.522143797698277;15.334634161369252;55.514712560136616;21.948820614351007;4.151705389023846;9.761104222513268;13.663422075237463;58.10901334005354;2.4000600616976726;9.353416690697202;4.0;0.7000000000000003;106352.02261153123;13597.091578223344;7.821674363204344;2.4000600616976726;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.33657792476254;2677.6738683919584;0.06713215239413106;106352.02261153123;0.0;0.0;135.0;4.0;144.81105694223595;4.0;110.06127499217467;8.0;105.15579306817148;8.0;115.0;8.0;110.06127499217467;8.0;30.0;4.0;39.87997628552159;4.0;101.33657792476254;2677.6738683919584;0.007819263837011205;106352.02261153123;0.0;0.0;95.39468884565821;256.5069782392998;0.7671321523941314;13597.091578223344;0.5744214904973172;0.21873578028336968;162.33320073993423;364.8179659453488;0.7078192638370115;106352.02261153123;0.622556091682838;0.25491823618496307;101.33657792476254;2677.6738683919584;0.05931288855711986;106352.02261153123;0.0;0.0;115.29138838388349;256.5069782392998;0.7671321523941314;106352.02261153123;0.5744214904973172;0.21873578028336968;150.33463416136925;329.80612659174056;0.7671321523941314;106352.02261153123;0.5744214904973172;0.21873578028336968;147.93457409967158;338.9824937780097;0.7000000000000003;106352.02261153123;0.6295102776952168;0.2606011533399519;105.93797169318628;258.6537317149813;0.7000000000000003;106352.02261153123;0.6295102776952168;0.2606011533399519;105.90956960315083;258.6001780398129;0.7000000000000003;13597.091578223344;0.6295102776952168;0.2606011533399519;95.39468884565821;2678.2090968283137;0.06713215239413106;13597.091578223344;0.0;0.0;51.94882061435101;217.49247144624425;0.06713215239413106;13597.091578223344;0.0;0.0;51.95226165212114;217.58643827229164;0.06713215239413106;106352.02261153123;0.0;0.0;"Zustand 3: Temperatur 423.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.103867823410039e-21;`gtol` termination condition is satisfied.;4;5.744117779701142e-09;1.349360428010992e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.32540433378864;115.25518494434516;147.9178033699938;51.96844031656906;0.11750710786721438;0.2546758413009688;0.21898792783668644;0.26032481377362565;163.99870186412755;165.34086707535874;164.00922269059586;165.28602042206168;57.11660091536983;0.49802936815586124;10.567084778174323;29.808534800486086;0.006309915989776915;0.03801591098353856;16.399870185863477;16.534086707506365;6.560368907640308;11.019068028104991;5.1924182651360145;95.48430096454308;0.015404885494659053;2678.3787033294197;256.51695075891587;218.6247223366911;0.011972519420569872;0.7652172509753737;0.5837749891727715;0.22536454246342116;1.4448886531681637e-10;-1.126331028444838e-09;1.0130065675184596e-09;-1.2210543687274367e-10;-4.1183056964655407e-10;2.951026090158848e-10;4.868070391239598e-10;5.4927795645198785e-09;1.4448886531681637e-12;-1.126331028444838e-11;1.0130065675184597e-11;-1.2210543687274367e-10;-4.118305696465541e-12;2.951026090158848e-12;4.8680703912395984e-12;5.492779564519878e-11;144.8085348004861;110.05723623139767;105.15265421313825;115.0;110.05723623139767;39.888807839435344;17.433488479111304;15.40793733127174;55.59549312510774;21.96844031656906;4.202686285910374;9.668353248595167;13.67459566621136;58.08535572496265;2.490133961277934;9.372253978859533;4.0;0.7100000000000003;106309.96688329524;13610.153957585275;7.81107746573624;2.490133961277934;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.32540433378864;2677.656320487192;0.06718977039594332;106309.96688329524;0.0;0.0;135.0;4.0;144.8085348004861;4.0;110.05723623139767;8.0;105.15265421313825;8.0;115.0;8.0;110.05723623139767;8.0;30.0;4.0;39.888807839435344;4.0;101.32540433378864;2677.656320487192;0.007895275597489478;106309.96688329524;0.0;0.0;95.48430096454308;256.51695075891325;0.7771897703959436;13610.153957585275;0.574782002309919;0.21898792783668644;162.2420232795974;364.54812139066274;0.7178952755974898;106309.96688329524;0.6222560695266877;0.2546758413009688;101.32540433378864;2677.656320487192;0.059294494798453834;106309.96688329524;0.0;0.0;115.25518494434516;256.51695075891325;0.7771897703959436;106309.96688329524;0.574782002309919;0.21898792783668644;150.40793733127174;330.0081405442233;0.7771897703959436;106309.96688329524;0.574782002309919;0.21898792783668644;147.9178033699938;338.8261119291604;0.7100000000000003;106309.96688329524;0.6291756231027698;0.26032481377362565;105.88293096548563;258.3801951471529;0.7100000000000003;106309.96688329524;0.6291756231027698;0.26032481377362565;105.85454994548729;258.3266516105564;0.7100000000000003;13610.153957585275;0.6291756231027698;0.26032481377362565;95.48430096454308;2678.3787033294197;0.06718977039594332;13610.153957585275;0.0;0.0;51.96844031656906;217.5745347629883;0.06718977039594332;13610.153957585275;0.0;0.0;51.971880506435014;217.6684466182096;0.06718977039594332;106309.96688329524;0.0;0.0;"Zustand 3: Temperatur 423.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 379.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 379.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.479400377109591e-21;`gtol` termination condition is satisfied.;4;5.336436229307614e-09;1.3022596036973267e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.31440752978085;115.22148433386252;147.89838897330952;51.98773756292644;0.1185551556643787;0.25443741847502327;0.21923260413789356;0.26005418080369624;163.95032450103844;165.48610376024388;163.9726328255793;165.41893974309178;57.9995310386994;0.4977368522895597;10.706880126381883;29.805641417526203;0.006311604243917361;0.03854408852548502;16.395032449593195;16.54861037600246;6.5589053130387445;11.027929316176689;5.27268463997431;95.57162486088805;0.015298607821575888;2678.543965501286;256.530172153584;218.90105996059555;0.012043775156034386;0.7752027048177084;0.5840668807604719;0.22557434846581623;1.581597075528407e-10;-1.0180087883782107e-09;9.651444088376593e-10;-1.1879586203633608e-10;-3.893205757776741e-10;2.1927348825556692e-10;4.4144599087303504e-10;5.106471689941827e-09;1.581597075528407e-12;-1.0180087883782108e-11;9.651444088376592e-12;-1.1879586203633608e-10;-3.893205757776741e-12;2.1927348825556693e-12;4.41445990873035e-12;5.1064716899418274e-11;144.8056414175262;110.05326137131902;105.14977354758759;115.0;110.05326137131902;39.89749424403374;17.34666822699694;15.478854306611936;55.67413061685431;21.98773756292644;4.252561603800018;9.578148686699535;13.685592470219149;58.06208445480934;2.5804653333024135;9.392424253513013;4.0;0.7200000000000003;106268.58998846347;13623.012133048933;7.80066764608245;2.5804653333024135;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.31440752978085;2677.6390495423843;0.06724647997374245;106268.58998846347;0.0;0.0;135.0;4.0;144.8056414175262;4.0;110.05326137131902;8.0;105.14977354758759;8.0;115.0;8.0;110.05326137131902;8.0;30.0;4.0;39.89749424403374;4.0;101.31440752978085;2677.6390495423843;0.007972416901168561;106268.58998846347;0.0;0.0;95.57162486088805;256.53017215358193;0.7872464799737428;13623.012133048933;0.5751314706101462;0.21923260413789356;162.15230964452314;364.28273724219787;0.7279724169011689;106268.58998846347;0.6219606888487709;0.25443741847502327;101.31440752978085;2677.6390495423843;0.059274063072573886;106268.58998846347;0.0;0.0;115.22148433386252;256.53017215358193;0.7872464799737428;106268.58998846347;0.5751314706101462;0.21923260413789356;150.47885430661194;330.2040881558915;0.7872464799737428;106268.58998846347;0.5751314706101462;0.21923260413789356;147.89838897330952;338.66740257325085;0.7200000000000003;106268.58998846347;0.6288475357777216;0.26005418080369624;105.8290600803495;258.1124983530547;0.7200000000000003;106268.58998846347;0.6288475357777216;0.26005418080369624;105.800699767519;258.05896489676934;0.7200000000000003;13623.012133048933;0.6288475357777216;0.26005418080369624;95.57162486088805;2678.543965501286;0.06724647997374245;13623.012133048933;0.0;0.0;51.98773756292644;217.65524946944595;0.06724647997374245;13623.012133048933;0.0;0.0;51.99117691650969;217.74910723339704;0.06724647997374245;106268.58998846347;0.0;0.0;"Zustand 3: Temperatur 423.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.925770147670705e-21;`gtol` termination condition is satisfied.;4;4.986231087160485e-09;1.2590290026580567e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.30357318450478;115.19019923784697;147.8764558163611;52.006737010627944;0.1196196335216601;0.25420283791270454;0.21947006657874368;0.2597890456719962;163.89598065130616;165.6290991259448;163.92979901395458;165.5498954114253;58.87890551100272;0.4974387903847747;10.84657442864533;29.802391187279056;0.006313262522759236;0.03907208950753111;16.389598064654106;16.562909912572376;6.557191960570745;11.036659694064964;5.352627773814086;95.65675561738874;0.01519643698632264;2678.705062829244;256.5464910997735;219.17032646291085;0.012116154992978467;0.7851861997552733;0.584350338702886;0.22577826558613598;1.5917578366497764e-10;-9.52219636474183e-10;9.274572221329436e-10;-1.1561412938121407e-10;-3.140598892059643e-10;2.2103563424025197e-10;4.5082515498506837e-10;4.765098537973245e-09;1.5917578366497765e-12;-9.522196364741831e-12;9.274572221329436e-12;-1.1561412938121407e-10;-3.140598892059643e-12;2.2103563424025195e-12;4.508251549850684e-12;4.7650985379732445e-11;144.80239118727906;110.04934523291195;105.1471383245999;115.0;110.04934523291195;39.90604659844166;17.261611005314705;15.547459556475644;55.75070901894708;22.006737010627944;4.301352348230466;9.490382707211154;13.696426815495215;58.039169694369946;2.671003740114543;9.413866409874629;4.0;0.7300000000000003;106227.8373950383;13635.682039630505;7.790430803996426;2.671003740114543;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.30357318450478;2677.6220330857914;0.06730235474825141;106227.8373950383;0.0;0.0;135.0;4.0;144.80239118727906;4.0;110.04934523291195;8.0;105.1471383245999;8.0;115.0;8.0;110.04934523291195;8.0;30.0;4.0;39.90604659844166;4.0;101.30357318450478;2677.6220330857914;0.008050683010130594;106227.8373950383;0.0;0.0;95.65675561738874;256.5464910997713;0.7973023547482517;13635.682039630505;0.5754702956028513;0.21947006657874368;162.06400219259376;364.02164791545033;0.7380506830101309;106227.8373950383;0.6216698018842453;0.25420283791270454;101.30357318450478;2677.6220330857914;0.05925167173812082;106227.8373950383;0.0;0.0;115.19019923784697;256.5464910997713;0.7973023547482517;106227.8373950383;0.5754702956028513;0.21947006657874368;150.54745955647564;330.39414144265;0.7973023547482517;106227.8373950383;0.5754702956028513;0.21947006657874368;147.8764558163611;338.5064926932654;0.7300000000000003;106227.8373950383;0.6285257832490763;0.2597890456719962;105.77633282797234;257.8504577469044;0.7300000000000003;106227.8373950383;0.6285257832490763;0.2597890456719962;105.74799288468148;257.7969343366201;0.7300000000000003;13635.682039630505;0.6285257832490763;0.2597890456719962;95.65675561738874;2678.705062829244;0.06730235474825141;13635.682039630505;0.0;0.0;52.006737010627944;217.73471869358016;0.06730235474825141;13635.682039630505;0.0;0.0;52.010175538542;217.8285231755537;0.06730235474825141;106227.8373950383;0.0;0.0;"Zustand 3: Temperatur 423.697 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.408247991248432e-21;`gtol` termination condition is satisfied.;4;4.640060054657291e-09;1.2172302979509203e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.29288792284035;115.16124533015301;147.85212243616462;52.025461704236875;0.12070033868304358;0.2539719751734919;0.2197005610061961;0.25952920905074717;163.83589775159402;165.7700266124598;163.8809604792355;165.6790490932216;59.7547084095397;0.4971352500084602;10.986161919086621;29.798797712415933;0.006314893121115938;0.039599898643700775;16.383589774716572;16.577002661227276;6.555238419181575;11.045269939519947;5.432246219128926;95.73978333918274;0.015098209482467458;2678.8621654347407;256.5657631227472;219.4327831009359;0.012189652110510707;0.7951678113467116;0.5846256592208029;0.22597649216972615;1.680646732893365e-10;-8.784795113569999e-10;8.955112207331695e-10;-1.1253775689112899e-10;-3.0385649552044924e-10;1.8701484805205837e-10;4.2240344555466436e-10;4.428301281222957e-09;1.680646732893365e-12;-8.784795113569998e-12;8.955112207331694e-12;-1.1253775689112899e-10;-3.0385649552044923e-12;1.8701484805205836e-12;4.224034455546644e-12;4.428301281222957e-11;144.79879771241593;110.04548298166202;105.14473655584754;115.0;110.04548298166202;39.914475275864845;17.178248365115394;15.613824489725403;55.82530806331789;22.025461704236875;4.349079365084037;9.404953216664808;13.70711207715965;58.01658356552542;2.761702053560782;9.43652182581667;4.0;0.7400000000000003;106187.65823236048;13648.178595244446;7.780353802620986;2.761702053560782;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.29288792284035;2677.605250138771;0.06735746345722193;106187.65823236048;0.0;0.0;135.0;4.0;144.79879771241593;4.0;110.04548298166202;8.0;105.14473655584754;8.0;115.0;8.0;110.04548298166202;8.0;30.0;4.0;39.914475275864845;4.0;101.29288792284035;2677.605250138771;0.00813006865211742;106187.65823236048;0.0;0.0;95.73978333918274;256.56576312274547;0.8073574634572223;13648.178595244446;0.5757988585490615;0.2197005610061961;161.97704607753133;363.76469548016826;0.7481300686521177;106187.65823236048;0.6213832667490875;0.2539719751734919;101.29288792284035;2677.605250138771;0.059227394805104513;106187.65823236048;0.0;0.0;115.16124533015301;256.56576312274547;0.8073574634572223;106187.65823236048;0.5757988585490615;0.2197005610061961;150.6138244897254;330.5784664346853;0.8073574634572223;106187.65823236048;0.5757988585490615;0.2197005610061961;147.85212243616462;338.34350283350284;0.7400000000000003;106187.65823236048;0.6282101431077487;0.25952920905074717;105.72472350433634;257.59389687489255;0.7400000000000003;106187.65823236048;0.6282101431077487;0.25952920905074717;105.69640361657798;257.540383498347;0.7400000000000003;13648.178595244446;0.6282101431077487;0.25952920905074717;95.73978333918274;2678.8621654347407;0.06735746345722193;13648.178595244446;0.0;0.0;52.025461704236875;217.81303881882047;0.06735746345722193;13648.178595244446;0.0;0.0;52.028899416136596;217.90679076251007;0.06735746345722193;106187.65823236048;0.0;0.0;"Zustand 3: Temperatur 423.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.002 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.941699653530872e-21;`gtol` termination condition is satisfied.;4;4.322459048577619e-09;1.1782783757271344e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.28233925335854;115.134541211986;147.82550133088745;52.0439331918634;0.12179706708707838;0.2537447108908734;0.21992432233968753;0.25927448053105073;163.77029086468508;165.90904839716677;163.82634348927462;165.80655177349325;60.626925961377474;0.4968262974304645;11.125637021310604;29.794873855543358;0.006316498168514939;0.04012750108108601;16.377029086056385;16.590904839699846;6.553053739584911;11.0537701182067;5.511538723835653;95.82079346582327;0.015003769496989793;2679.015434660531;256.58785031181344;219.6886785452806;0.012264259286238977;0.8051476110240557;0.5848931244613186;0.226169217507139;1.6571988226132817e-10;-8.147011953951733e-10;8.319034350279253e-10;-1.0961859198133084e-10;-3.481659405224491e-10;1.6831336324685253e-10;3.92759602618753e-10;4.121233132536872e-09;1.6571988226132816e-12;-8.147011953951732e-12;8.319034350279253e-12;-1.0961859198133084e-10;-3.481659405224491e-12;1.6831336324685253e-12;3.92759602618753e-12;4.121233132536872e-11;144.79487385554336;110.04167010246732;105.14255695984548;115.0;110.04167010246732;39.92278997590711;17.096515224054144;15.678017601408442;55.898003489916164;22.043933191863402;4.395763303388605;9.321763494022207;13.717660746641457;57.9943000059846;2.8525162705209937;9.460334288790762;4.0;0.7500000000000003;106148.00502214402;13660.515772309283;7.770424396223211;2.8525162705209937;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.28233925335854;2677.5886811071546;0.06741187031029439;106148.00502214402;0.0;0.0;135.0;4.0;144.79487385554336;4.0;110.04167010246732;8.0;105.14255695984548;8.0;115.0;8.0;110.04167010246732;8.0;30.0;4.0;39.92278997590711;4.0;101.28233925335854;2677.5886811071546;0.008210568090648353;106148.00502214402;0.0;0.0;95.82079346582327;256.58785031181407;0.8174118703102947;13660.515772309283;0.5761175228415267;0.21992432233968753;161.8913890795975;363.511729217191;0.7582105680906487;106148.00502214402;0.6211009471418274;0.2537447108908734;101.28233925335854;2677.5886811071546;0.059201302219646035;106148.00502214402;0.0;0.0;115.134541211986;256.58785031181407;0.8174118703102947;106148.00502214402;0.5761175228415267;0.21992432233968753;150.67801760140844;330.75722338240956;0.8174118703102947;106148.00502214402;0.5761175228415267;0.21992432233968753;147.82550133088745;338.17854737764344;0.7500000000000003;106148.00502214402;0.6279004024859015;0.25927448053105073;105.67420692319524;257.3426460960278;0.7500000000000003;106148.00502214402;0.6279004024859015;0.25927448053105073;105.64590679907872;257.289142761253;0.7500000000000003;13660.515772309283;0.6279004024859015;0.25927448053105073;95.82079346582327;2679.015434660531;0.06741187031029439;13660.515772309283;0.0;0.0;52.0439331918634;217.89029996995737;0.06741187031029439;13660.515772309283;0.0;0.0;52.04737009648272;217.98400005778225;0.06741187031029439;106148.00502214402;0.0;0.0;"Zustand 3: Temperatur 423.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 435.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
