config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.500676400809483e-21;`gtol` termination condition is satisfied.;4;4.0167147857734494e-09;1.1402347478312948e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.27191550451602;115.11000834338722;147.7966992772985;52.06217163204957;0.12290961388563146;0.2535209305115308;0.22014157515118302;0.25902467814394353;163.69936347383236;166.04631619909057;163.76616218386422;165.932544527207;61.495546336479016;0.4965119975956987;11.264994340457196;29.79063178671248;0.006318079641980048;0.04065488238329053;16.369936347000973;16.60463161989554;6.550646487366584;11.062169635121865;5.590504212476756;95.89986706064371;0.014912968503732027;2679.1650236135606;256.6126210387818;219.9382496146008;0.01233996895737477;0.81512566635773;0.5851530033188995;0.22635662234166115;1.7352874692733167e-10;-7.653042644051311e-10;8.013216756808106e-10;-1.0671968864173209e-10;-3.0036062526050955e-10;1.3517365005100146e-10;3.7903191696386784e-10;3.822634653261048e-09;1.7352874692733167e-12;-7.65304264405131e-12;8.013216756808106e-12;-1.0671968864173209e-10;-3.0036062526050957e-12;1.3517365005100147e-12;3.790319169638679e-12;3.822634653261048e-11;144.79063178671248;110.03790237657876;105.1405889141426;115.0;110.03790237657876;39.93099977267286;17.0163496622053;15.74010461174771;55.96886728797085;22.06217163204957;4.441424583567425;9.240721853498883;13.728084495483984;57.972294639332176;2.94340533444921;9.485249918729494;4.0;0.7600000000000003;106108.83343152265;13672.706663797875;7.7606311640162655;2.94340533444921;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.27191550451602;2677.572307681372;0.06746563531510441;106108.83343152265;0.0;0.0;135.0;4.0;144.79063178671248;4.0;110.03790237657876;8.0;105.1405889141426;8.0;115.0;8.0;110.03790237657876;8.0;30.0;4.0;39.93099977267286;4.0;101.27191550451602;2677.572307681372;0.008292175187128305;106108.83343152265;0.0;0.0;95.89986706064371;256.6126210387808;0.8274656353151048;13672.706663797875;0.5764266350105406;0.22014157515118302;161.80698144891778;363.26260520732956;0.7682921751871287;106108.83343152265;0.6208227120653558;0.2535209305115308;101.27191550451602;2677.572307681372;0.059173460127976106;106108.83343152265;0.0;0.0;115.11000834338722;256.6126210387808;0.8274656353151048;106108.83343152265;0.5764266350105406;0.22014157515118302;150.7401046117477;330.93056695935195;0.8274656353151048;106108.83343152265;0.5764266350105406;0.22014157515118302;147.7966992772985;338.0117348265609;0.7600000000000003;106108.83343152265;0.6275963575678221;0.25902467814394353;105.62475842465773;257.09654227879054;0.7600000000000003;106108.83343152265;0.6275963575678221;0.25902467814394353;105.59647779301133;257.04304901249674;0.7600000000000003;13672.706663797875;0.6275963575678221;0.25902467814394353;95.89986706064371;2679.1650236135606;0.06746563531510441;13672.706663797875;0.0;0.0;52.06217163204957;217.9665864602442;0.06746563531510441;13672.706663797875;0.0;0.0;52.06560773724658;218.06023531736193;0.06746563531510441;106108.83343152265;0.0;0.0;"Zustand 3: Temperatur 423.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.113519718775793e-21;`gtol` termination condition is satisfied.;4;3.759869182622002e-09;1.1057594420827518e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.26160576594651;115.08757096919248;147.7658176344405;52.08019589216758;0.12403777389112637;0.25330052405273834;0.2203525342101923;0.2587796279114705;163.62330822117866;166.1819720195877;163.70061934416614;166.05715922889462;62.36055946179348;0.4961924141083649;11.404228655654302;29.786083027582436;0.006319639377706242;0.04118202851444098;16.36233082176037;16.61819720194594;6.548024773776403;11.070477281901628;5.669141769318018;95.97708107929452;0.014825664878754724;2679.3110776688886;256.6399496814671;220.18172196022238;0.012416773274577242;0.8251020413028762;0.5854055521997606;0.2265388793431828;1.865529952738143e-10;-7.047162853268674e-10;7.752305464236997e-10;-1.0399259231519409e-10;-2.439151103317272e-10;1.282955963688437e-10;3.701927653310122e-10;3.5749678772845073e-09;1.865529952738143e-12;-7.047162853268673e-12;7.752305464236997e-12;-1.0399259231519409e-10;-2.4391511033172717e-12;1.282955963688437e-12;3.701927653310122e-12;3.574967877284507e-11;144.78608302758244;110.03417586037995;105.13882241109269;115.0;110.03417586037995;39.93911315906627;16.937692732964706;15.800148597952045;56.037967920228255;22.08019589216758;4.486083370545487;9.161741331798169;13.738394234053487;57.95054465536123;3.034330963511536;9.511217088430385;4.0;0.7700000000000004;106070.10204604219;13684.763544199484;7.750963449492832;3.034330963511536;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.26160576594651;2677.5561127445644;0.06751881457745312;106070.10204604219;0.0;0.0;135.0;4.0;144.78608302758244;4.0;110.03417586037995;8.0;105.13882241109269;8.0;115.0;8.0;110.03417586037995;8.0;30.0;4.0;39.93911315906627;4.0;101.26160576594651;2677.5561127445644;0.008374883455955018;106070.10204604219;0.0;0.0;95.97708107929452;256.6399496814642;0.8375188145774535;13684.763544199484;0.5767265256646846;0.2203525342101923;161.72377576054714;363.0171859502354;0.7783748834559554;106070.10204604219;0.6205484355680451;0.25330052405273834;101.26160576594651;2677.5561127445644;0.05914393112149811;106070.10204604219;0.0;0.0;115.08757096919248;256.6399496814642;0.8375188145774535;106070.10204604219;0.5767265256646846;0.2203525342101923;150.80014859795205;331.09864646101744;0.8375188145774535;106070.10204604219;0.5767265256646846;0.2203525342101923;147.7658176344405;337.84316807309455;0.7700000000000004;106070.10204604219;0.6272978131299477;0.2587796279114705;105.5763538807621;256.8554285125661;0.7700000000000004;106070.10204604219;0.6272978131299477;0.2587796279114705;105.54809248983446;256.80194535865127;0.7700000000000004;13684.763544199484;0.6272978131299477;0.2587796279114705;95.97708107929452;2679.3110776688886;0.06751881457745312;13684.763544199484;0.0;0.0;52.08019589216758;218.04197720275548;0.06751881457745312;13684.763544199484;0.0;0.0;52.08363120501872;218.13557540078747;0.06751881457745312;106070.10204604219;0.0;0.0;"Zustand 3: Temperatur 423.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.726 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.75363550788368e-21;`gtol` termination condition is satisfied.;4;3.5227370050383807e-09;1.0727194887652298e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.25139983445683;115.06715604096962;147.73295263358494;52.09802363903657;0.12518134195780833;0.2530833858750652;0.22055740499650273;0.25853916342597666;163.54230759375156;166.3161488242217;163.62990710785007;166.1805192054038;63.22195685443135;0.4958676092259713;11.54333491290027;29.781238492449233;0.0063211790817218;0.041708925823848046;16.354230759040913;16.631614882414603;6.545196284326257;11.078701280338443;5.747450623190381;96.052508619239;0.01474172353655033;2679.45373493796;256.6697163538276;220.41931070492396;0.01249466414930378;0.8350767964282035;0.585651015734658;0.2267161535514085;1.8615509134178865e-10;-6.628440019085247e-10;7.395897227979731e-10;-1.0132783501148879e-10;-3.063576059503248e-10;7.568701221316587e-11;3.2716229725338053e-10;3.3424214507249417e-09;1.8615509134178865e-12;-6.628440019085247e-12;7.395897227979732e-12;-1.0132783501148879e-10;-3.063576059503248e-12;7.568701221316587e-13;3.2716229725338053e-12;3.3424214507249417e-11;144.78123849244923;110.03048686586709;105.13724801694815;115.0;110.03048686586709;39.94713808757308;16.86048828743509;15.858210119419766;56.105370531665926;22.09802363903657;4.529759551109976;9.084739397709143;13.748600165543166;57.92902869999307;3.1252574858348225;9.538186342463518;4.0;0.7800000000000004;106031.77216102928;13696.697925796438;7.7414113047881745;3.1252574858348225;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.25139983445683;2677.5400802880376;0.06757146057750696;106031.77216102928;0.0;0.0;135.0;4.0;144.78123849244923;4.0;110.03048686586709;8.0;105.13724801694815;8.0;115.0;8.0;110.03048686586709;8.0;30.0;4.0;39.94713808757308;4.0;101.25139983445683;2677.5400802880376;0.008458686113141463;106031.77216102928;0.0;0.0;96.052508619239;256.6697163538279;0.8475714605775073;13696.697925796438;0.5770175103717978;0.22055740499650273;161.64172677988432;362.77534000945843;0.7884586861131418;106031.77216102928;0.6202779965008466;0.2530833858750652;101.25139983445683;2677.5400802880376;0.0591127744643655;106031.77216102928;0.0;0.0;115.06715604096962;256.6697163538279;0.8475714605775073;106031.77216102928;0.5770175103717978;0.22055740499650273;150.85821011941977;331.26160599975105;0.8475714605775073;106031.77216102928;0.5770175103717978;0.22055740499650273;147.73295263358494;337.6729446722221;0.7800000000000004;106031.77216102928;0.627004582108489;0.25853916342597666;105.5289696985061;256.61915383344626;0.7800000000000004;106031.77216102928;0.627004582108489;0.25853916342597666;105.50072731475711;256.5656808516208;0.7800000000000004;13696.697925796438;0.627004582108489;0.25853916342597666;96.052508619239;2679.45373493796;0.06757146057750696;13696.697925796438;0.0;0.0;52.09802363903657;218.11654608955627;0.06757146057750696;13696.697925796438;0.0;0.0;52.10145816587402;218.2100941500495;0.06757146057750696;106031.77216102928;0.0;0.0;"Zustand 3: Temperatur 424.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.413259746194877e-21;`gtol` termination condition is satisfied.;4;3.285046729831734e-09;1.0405056219160834e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.24128816425741;115.04869313611994;147.69819565434784;52.115671422466846;0.1263401133106279;0.2528694144703833;0.22075638418228638;0.25830312545522466;163.4565345618741;166.44897117172695;163.55420763486023;166.30273983756229;64.07973147175868;0.4955376438616312;11.682308218298207;29.77610852642789;0.006322700339648044;0.042235561031222106;16.345653455876594;16.644897117167893;6.542168305405639;11.086849322483864;5.825430133853295;96.12621915163828;0.014661015586176107;2679.5931267039127;256.7018066434245;220.65122103896917;0.01257363329543737;0.8450499891289919;0.5858896274435129;0.22688860279026354;1.9240076198911993e-10;-6.275655550780357e-10;7.187850314949173e-10;-9.873368789214965e-11;-2.807496457535308e-10;4.803268893738277e-11;3.043112428713357e-10;3.1081412998901214e-09;1.924007619891199e-12;-6.275655550780357e-12;7.187850314949174e-12;-9.873368789214965e-11;-2.807496457535308e-12;4.803268893738277e-13;3.043112428713357e-12;3.108141299890121e-11;144.7761085264279;110.02683194265666;105.13585683395866;115.0;110.02683194265666;39.95508200787839;16.78468281145871;15.914347336435299;56.17113714375989;22.115671422466846;4.572472715073616;9.009637682320374;13.758711835742588;57.90772677380073;3.2161516820874567;9.566110315512333;4.0;0.7900000000000004;105993.80758948781;13708.52061066928;7.731965439581665;3.2161516820874567;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.24128816425741;2677.52419533335;0.06762362242442888;105993.80758948781;0.0;0.0;135.0;4.0;144.7761085264279;4.0;110.02683194265666;8.0;105.13585683395866;8.0;115.0;8.0;110.02683194265666;8.0;30.0;4.0;39.95508200787839;4.0;101.24128816425741;2677.52419533335;0.008543576119577461;105993.80758948781;0.0;0.0;96.12621915163828;256.70180664342496;0.8576236224244292;13708.52061066928;0.5772998904837847;0.22075638418228638;161.5607913378866;362.5369416826137;0.7985435761195778;105993.80758948781;0.6200112782906212;0.2528694144703833;101.24128816425741;2677.52419533335;0.05908004630485141;105993.80758948781;0.0;0.0;115.04869313611994;256.70180664342496;0.8576236224244292;105993.80758948781;0.5772998904837847;0.22075638418228638;150.9143473364353;331.4195846946063;0.8576236224244292;105993.80758948781;0.5772998904837847;0.22075638418228638;147.69819565434784;337.5011571045152;0.7900000000000004;105993.80758948781;0.6267164851923158;0.25830312545522466;105.4825828206076;256.3875729632921;0.7900000000000004;105993.80758948781;0.6267164851923158;0.25830312545522466;105.45435922758304;256.3341102278095;0.7900000000000004;13708.52061066928;0.6267164851923158;0.25830312545522466;96.12621915163828;2679.5931267039127;0.06762362242442888;13708.52061066928;0.0;0.0;52.115671422466846;218.19036234094315;0.06762362242442888;13708.52061066928;0.0;0.0;52.119105168855924;218.28386073858834;0.06762362242442888;105993.80758948781;0.0;0.0;"Zustand 3: Temperatur 424.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.105198517891253e-21;`gtol` termination condition is satisfied.;4;3.0739365602973865e-09;1.010465092706448e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.23126182108314;115.03211437537078;147.66163348732658;52.1331547523439;0.12751388382272305;0.252658512263081;0.22094966008594538;0.2580713615718343;163.36615317313112;166.58055579401733;163.4736937268965;166.42392911461238;64.93387757653474;0.49520257759364433;11.82114383165839;29.77070294097672;0.0063242046256279955;0.04276192121245326;16.336615317022456;16.658055579396112;6.538947749085383;11.094928607620012;5.9030797797380785;96.19827873687512;0.01458341800656004;2679.729377826243;256.7361113574316;220.87764877654698;0.012653672266032978;0.8550216738250545;0.5861216103562567;0.22705637805611703;1.98525640371372e-10;-5.841229722136632e-10;6.73594513500575e-10;-9.626222041703159e-11;-2.3808865989849437e-10;5.618971954390872e-11;3.121840563835576e-10;2.9065745366096962e-09;1.9852564037137198e-12;-5.841229722136632e-12;6.73594513500575e-12;-9.626222041703159e-11;-2.3808865989849436e-12;5.618971954390872e-13;3.1218405638355763e-12;2.906574536609696e-11;144.77070294097672;110.02320786140513;105.13464046526587;115.0;110.02320786140513;39.96295190155604;16.710225274035167;15.968616122844196;56.235326835319086;22.1331547523439;4.614242139716509;8.93636172839075;13.768738178916863;57.886620138125124;3.3069826355176133;9.594943650965831;4.0;0.8000000000000004;105956.17448515708;13720.241738787176;7.722617174128833;3.3069826355176133;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.23126182108314;2677.5084438604677;0.06767534609108705;105956.17448515708;0.0;0.0;135.0;4.0;144.77070294097672;4.0;110.02320786140513;8.0;105.13464046526587;8.0;115.0;8.0;110.02320786140513;8.0;30.0;4.0;39.96295190155604;4.0;101.23126182108314;2677.5084438604677;0.008629546219121449;105956.17448515708;0.0;0.0;96.19827873687512;256.736111357431;0.8676753460910874;13720.241738787176;0.5775739539097533;0.22094966008594538;161.4809282150119;362.3018706937772;0.8086295462191219;105956.17448515708;0.6197481687273207;0.252658512263081;101.23126182108314;2677.5084438604677;0.05904579987196561;105956.17448515708;0.0;0.0;115.03211437537078;256.736111357431;0.8676753460910874;105956.17448515708;0.5775739539097533;0.22094966008594538;150.9686161228442;331.5727168563247;0.8676753460910874;105956.17448515708;0.5775739539097533;0.22094966008594538;147.66163348732658;337.32789303217453;0.8000000000000004;105956.17448515708;0.6264333504398034;0.2580713615718343;105.43717072440495;256.1605460617543;0.8000000000000004;105956.17448515708;0.6264333504398034;0.2580713615718343;105.40896572168862;256.1070936602387;0.8000000000000004;13720.241738787176;0.6264333504398034;0.2580713615718343;96.19827873687512;2679.729377826243;0.06767534609108705;13720.241738787176;0.0;0.0;52.1331547523439;218.26349082790168;0.06767534609108705;13720.241738787176;0.0;0.0;52.13658772328;218.35693999352716;0.06767534609108705;105956.17448515708;0.0;0.0;"Zustand 3: Temperatur 424.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8176790602076894e-21;`gtol` termination condition is satisfied.;4;2.897684239152064e-09;9.81598600264659e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.22131243997399;115.01735433897142;147.6233485833078;52.150488169634684;0.12870245025199387;0.2524505854223851;0.22113741309876886;0.2578437258041436;163.27131910386527;166.71101213058836;163.38852940304963;166.54418814450398;65.78439061631852;0.49486246867994466;11.95983716052383;29.765031046881916;0.006325693310496085;0.04328799378625108;16.32713191011308;16.671101213055426;6.535541176131421;11.102945876280772;5.980399146988373;96.2687502262271;0.014508813338729009;2679.8626071195777;256.77252627636733;221.09878087740046;0.012734772484631729;0.8649919021454874;0.5863471775914061;0.22721962388041328;1.9667822925839573e-10;-5.535838454306941e-10;6.504592420242261e-10;-9.379008680809875e-11;-2.3590018827235326e-10;3.410605131648481e-11;2.9240254661999643e-10;2.7344526642991696e-09;1.9667822925839574e-12;-5.535838454306941e-12;6.5045924202422615e-12;-9.379008680809875e-11;-2.3590018827235326e-12;3.410605131648481e-13;2.924025466199964e-12;2.7344526642991696e-11;144.76503104688192;110.01961159854955;105.13359098242967;115.0;110.01961159854955;39.97075431403039;16.637066986062223;16.02107017287176;56.29799591219671;22.150488169634684;4.655086777686506;8.864840756202568;13.778687560026015;57.86569122912982;3.3977215895639574;9.62464292034457;4.0;0.8100000000000004;105918.84117980186;13731.870832392824;7.713358396143984;3.3977215895639574;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.22131243997399;2677.4928127416542;0.06772667463011872;105918.84117980186;0.0;0.0;135.0;4.0;144.76503104688192;4.0;110.01961159854955;8.0;105.13359098242967;8.0;115.0;8.0;110.01961159854955;8.0;30.0;4.0;39.97075431403039;4.0;101.22131243997399;2677.4928127416542;0.00871658897231583;105918.84117980186;0.0;0.0;96.2687502262271;256.77252627636597;0.8777266746301191;13731.870832392824;0.5778399758400418;0.22113741309876886;161.40209803294414;362.07001190548715;0.8187165889723163;105918.84117980186;0.6194885597626116;0.2524505854223851;101.22131243997399;2677.4928127416542;0.05901008565780289;105918.84117980186;0.0;0.0;115.01735433897142;256.77252627636597;0.8777266746301191;105918.84117980186;0.5778399758400418;0.22113741309876886;151.02107017287176;331.72113216673677;0.8777266746301191;105918.84117980186;0.5778399758400418;0.22113741309876886;147.6233485833078;337.15323554577515;0.8100000000000004;105918.84117980186;0.6261550129165778;0.2578437258041436;105.39271141862685;255.93793848883465;0.8100000000000004;105918.84117980186;0.6261550129165778;0.2578437258041436;105.36452482086304;255.8844965211973;0.8100000000000004;13731.870832392824;0.6261550129165778;0.2578437258041436;96.2687502262271;2679.8626071195777;0.06772667463011872;13731.870832392824;0.0;0.0;52.150488169634684;218.3359923690235;0.06772667463011872;13731.870832392824;0.0;0.0;52.15392036941972;218.4293926923827;0.06772667463011872;105918.84117980186;0.0;0.0;"Zustand 3: Temperatur 424.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.541894848080856e-21;`gtol` termination condition is satisfied.;4;2.6850745546237203e-09;9.530891719121413e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.2114321861161;115.0043499835981;147.58341928987244;52.16768531224852;0.12990561044019697;0.25224554368861235;0.22131981608791707;0.257620078310103;163.17218017586833;166.84044282432296;163.29887043889832;166.66361162732153;66.6312671137973;0.49451737407867313;12.09838375433181;29.759101685159578;0.0063271676693073455;0.04381376650079738;16.317218017334273;16.684044282432268;6.53195481756628;11.110907441804056;6.057387919483207;96.3376934477277;0.014437089397281368;2679.99292770273;256.8109519191635;221.3147959316436;0.012816925274489854;0.8749607230999391;0.5865665328999744;0.2273784786717636;1.9872459233738482e-10;-5.179714435143978e-10;6.163531907077413e-10;-9.14530673412628e-11;-2.586943992355373e-10;2.8421709430404007e-13;2.6068391889566556e-10;2.525609943404561e-09;1.9872459233738482e-12;-5.1797144351439785e-12;6.1635319070774134e-12;-9.14530673412628e-11;-2.5869439923553726e-12;2.842170943040401e-15;2.6068391889566555e-12;2.525609943404561e-11;144.75910168515958;110.01604032214948;105.13270089514896;115.0;110.01604032214948;39.97849538422986;16.565161469153338;16.071761102657035;56.35919806349784;22.167685312248523;4.695025246488115;8.795007447421256;13.788567813883901;57.844923577473594;3.488341812784597;9.655166543918824;4.0;0.8200000000000004;105881.77803242793;13743.416837265437;7.704181520953963;3.488341812784597;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.2114321861161;2677.4772896801446;0.06777764837442857;105881.77803242793;0.0;0.0;135.0;4.0;144.75910168515958;4.0;110.01604032214948;8.0;105.13270089514896;8.0;115.0;8.0;110.01604032214948;8.0;30.0;4.0;39.97849538422986;4.0;101.2114321861161;2677.4772896801446;0.008804696786281166;105881.77803242793;0.0;0.0;96.3376934477277;256.81095191916205;0.887777648374429;13743.416837265437;0.5780982194270441;0.22131981608791707;161.32426315431292;361.8412550517946;0.8288046967862815;105881.77803242793;0.6192323473236546;0.25224554368861235;101.2114321861161;2677.4772896801446;0.0589729515881474;105881.77803242793;0.0;0.0;115.0043499835981;256.81095191916205;0.887777648374429;105881.77803242793;0.5780982194270441;0.22131981608791707;151.07176110265704;331.86495585337116;0.887777648374429;105881.77803242793;0.5780982194270441;0.22131981608791707;147.58341928987244;336.9772634034132;0.8200000000000004;105881.77803242793;0.6258813143565678;0.257620078310103;105.34918343967928;255.71962058195155;0.8200000000000004;105881.77803242793;0.6258813143565678;0.257620078310103;105.32101507566136;255.6661891593896;0.8200000000000004;13743.416837265437;0.6258813143565678;0.257620078310103;96.3376934477277;2679.99292770273;0.06777764837442857;13743.416837265437;0.0;0.0;52.16768531224852;218.4079240060066;0.06777764837442857;13743.416837265437;0.0;0.0;52.171116744675885;218.501275838374;0.06777764837442857;105881.77803242793;0.0;0.0;"Zustand 3: Temperatur 424.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.301652298997244e-21;`gtol` termination condition is satisfied.;4;2.5602778186243717e-09;9.275400044199973e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.20161371886672;114.99304055887688;147.5419200752185;52.184758975635475;0.13112316347894104;0.2520433002068705;0.2214970347748914;0.25740028506841817;163.06887683472382;166.96894417753174;163.2048648660691;166.78228829008384;67.47450456924753;0.4941673494712024;12.236779299068203;29.75292325566528;0.006328628888214037;0.044339227421521;16.3068876832321;16.696894417753036;6.528194594652621;11.118819219321532;6.134045869976123;96.40516538143987;0.014368138995891672;2680.1204473280227;256.8512933154466;221.52586461650117;0.012900121882429616;0.8849281832389357;0.5867798711714748;0.22753307503474857;2.07108996619354e-10;-4.898197403235827e-10;6.016875886416528e-10;-8.915490568028872e-11;-2.4644464247103315e-10;1.3642420526593924e-12;2.60854449152248e-10;2.402799736955785e-09;2.07108996619354e-12;-4.898197403235827e-12;6.016875886416528e-12;-8.915490568028872e-11;-2.4644464247103313e-12;1.3642420526593923e-14;2.60854449152248e-12;2.402799736955785e-11;144.75292325566528;110.01249137888504;105.13196312332076;115.0;110.01249137888504;39.98618087186196;16.494464332802522;16.12073854641426;56.41898450957791;22.184758975635475;4.734075821315116;8.726797741880887;13.798386281133276;57.82430173502206;3.5788184711957456;9.686474713125904;4.0;0.8300000000000004;105844.957290837;13754.888160746868;7.6950794549455495;3.5788184711957456;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.20161371886672;2677.4618631538046;0.06782830512136495;105844.957290837;0.0;0.0;135.0;4.0;144.75292325566528;4.0;110.01249137888504;8.0;105.13196312332076;8.0;115.0;8.0;110.01249137888504;8.0;30.0;4.0;39.98618087186196;4.0;101.20161371886672;2677.4618631538046;0.00889386194092823;105844.957290837;0.0;0.0;96.40516538143987;256.8512933154458;0.8978283051213654;13754.888160746868;0.5783489364224916;0.2214970347748914;161.2473875884678;361.6154944861714;0.8388938619409286;105844.957290837;0.6189794311341247;0.2520433002068705;101.20161371886672;2677.4618631538046;0.058934443180436724;105844.957290837;0.0;0.0;114.99304055887688;256.8512933154458;0.8978283051213654;105844.957290837;0.5783489364224916;0.2214970347748914;151.12073854641426;332.00430885790695;0.8978283051213654;105844.957290837;0.5783489364224916;0.2214970347748914;147.5419200752185;336.80005125878796;0.8300000000000004;105844.957290837;0.6256121028396985;0.25740028506841817;105.30656584575098;255.50546744066702;0.8300000000000004;105844.957290837;0.6256121028396985;0.25740028506841817;105.27841555756993;255.45204668473747;0.8300000000000004;13754.888160746868;0.6256121028396985;0.25740028506841817;96.40516538143987;2680.1204473280227;0.06782830512136495;13754.888160746868;0.0;0.0;52.184758975635475;218.47933925706621;0.06782830512136495;13754.888160746868;0.0;0.0;52.188189643862984;218.57264291365752;0.06782830512136495;105844.957290837;0.0;0.0;"Zustand 3: Temperatur 424.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.065694817973424e-21;`gtol` termination condition is satisfied.;4;2.408011787480096e-09;9.017421824416804e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.19185015840941;114.98336752524546;147.49892174009545;52.20172116897186;0.1323549098489916;0.2518437713720686;0.22166922809280618;0.25718421758886956;162.9615425971101;167.09660657472926;163.10665343936572;166.90030128969468;68.31410137215406;0.49381244928884444;12.37501961212151;29.74650374384629;0.0063300780707978765;0.044864364919129034;16.296154259485384;16.709660657474235;6.524266137583421;11.126686752629547;6.210372852055996;96.47122032199593;0.01430185968919839;2680.2452686866945;256.8934597883175;221.7321501225597;0.012984353500514412;0.8948943268029264;0.5869873789091423;0.22768354007021868;2.1104540337546496e-10;-4.6189541080821073e-10;5.749143383582123e-10;-8.690392849786122e-11;-2.198135007347446e-10;-1.3073986337985843e-11;2.5147528504021466e-10;2.2562858248420525e-09;2.1104540337546494e-12;-4.618954108082107e-12;5.749143383582123e-12;-8.690392849786122e-11;-2.198135007347446e-12;-1.3073986337985842e-13;2.5147528504021467e-12;2.2562858248420526e-11;144.7465037438463;110.00896228200673;105.13137097102094;115.0;110.00896228200673;39.993816182699106;16.4249331600584;16.16805024776744;56.47740413929682;22.201721168971858;4.772256429394815;8.660150649025013;13.808149841590591;57.80381120628459;3.669128507671985;9.718529314883597;4.0;0.8400000000000004;105808.35296339919;13766.292707068309;7.686045561785261;3.669128507671985;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.19185015840941;2677.4465223628927;0.06787868030344035;105808.35296339919;0.0;0.0;135.0;4.0;144.7465037438463;4.0;110.00896228200673;8.0;105.13137097102094;8.0;115.0;8.0;110.00896228200673;8.0;30.0;4.0;39.993816182699106;4.0;101.19185015840941;2677.4465223628927;0.00898407661223037;105808.35296339919;0.0;0.0;96.47122032199593;256.8934597883167;0.9078786803034408;13766.292707068309;0.5785923677766535;0.22166922809280618;161.1714369039047;361.3926289468645;0.8489840766122307;105808.35296339919;0.618729714547449;0.2518437713720686;101.19185015840941;2677.4465223628927;0.05889460369120998;105808.35296339919;0.0;0.0;114.98336752524546;256.8934597883167;0.9078786803034408;105808.35296339919;0.5785923677766535;0.22166922809280618;151.16805024776744;332.13930799935895;0.9078786803034408;105808.35296339919;0.5785923677766535;0.22166922809280618;147.49892174009545;336.6216698802822;0.8400000000000004;105808.35296339919;0.6253472324889415;0.25718421758886956;105.26483821036186;255.29535872320722;0.8400000000000004;105808.35296339919;0.6253472324889415;0.25718421758886956;105.23670585261192;255.24194876497015;0.8400000000000004;13766.292707068309;0.6253472324889415;0.25718421758886956;96.47122032199593;2680.2452686866945;0.06787868030344035;13766.292707068309;0.0;0.0;52.20172116897186;218.55028835190208;0.06787868030344035;13766.292707068309;0.0;0.0;52.20515107572214;218.64354411413112;0.06787868030344035;105808.35296339919;0.0;0.0;"Zustand 3: Temperatur 424.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8326072042618044e-21;`gtol` termination condition is satisfied.;4;2.1918445697145896e-09;8.755121020593381e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.1821350549364;114.97527447303821;147.45449161814008;52.21858316712684;0.13360065153501452;0.2516468766821939;0.22183654852308957;0.25697175263931016;162.85030446778762;167.2235148738635;163.00437007242675;167.01772858553215;69.1500567217083;0.4934527267416984;12.513100637413064;29.739850745681053;0.006331516243897739;0.04538916765822271;16.285030446575018;16.72235148738988;6.520174802907133;11.134515239020471;6.286368792921697;96.53591003052446;0.014238153528961416;2680.3674896944303;256.9373647463137;221.9338085534588;0.013069611284804217;0.9048591958614103;0.5871892346748958;0.22782999565714104;2.098801132888184e-10;-4.303615241951775e-10;5.489937393576838e-10;-8.476741530927256e-11;-2.5156055016850587e-10;-3.529976311256178e-11;2.2507151697936933e-10;2.0374386622279417e-09;2.098801132888184e-12;-4.3036152419517745e-12;5.489937393576838e-12;-8.476741530927256e-11;-2.515605501685059e-12;-3.5299763112561777e-13;2.2507151697936933e-12;2.0374386622279417e-11;144.73985074568105;110.00545070019342;105.1309181023338;115.0;110.00545070019342;40.00140639197747;16.35652740056696;16.213742146401046;56.534503638546994;22.218583167126837;4.809584646215683;8.595008071809332;13.817864945063604;57.78343838560443;3.7592505282609636;9.75129385809629;4.0;0.8500000000000004;105771.9407006177;13777.63791007933;7.677073631267226;3.7592505282609636;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.1821350549364;2677.4312571817923;0.06792880714621408;105771.9407006177;0.0;0.0;135.0;4.0;144.73985074568105;4.0;110.00545070019342;8.0;105.1309181023338;8.0;115.0;8.0;110.00545070019342;8.0;30.0;4.0;40.00140639197747;4.0;101.1821350549364;2677.4312571817923;0.009075332892730551;105771.9407006177;0.0;0.0;96.53591003052446;256.9373647463133;0.9179288071462145;13777.63791007933;0.5788287442010412;0.22183654852308957;161.09637814624801;361.1725613364155;0.859075332892731;105771.9407006177;0.618483104388605;0.2516468766821939;101.1821350549364;2677.4312571817923;0.05885347425348353;105771.9407006177;0.0;0.0;114.97527447303821;256.9373647463133;0.9179288071462145;105771.9407006177;0.5788287442010412;0.22183654852308957;151.21374214640105;332.270066131611;0.9179288071462145;105771.9407006177;0.5788287442010412;0.22183654852308957;147.45449161814008;336.4421863600276;0.8500000000000004;105771.9407006177;0.6250865631840034;0.25697175263931016;105.22398061494192;255.08917845238247;0.8500000000000004;105771.9407006177;0.6250865631840034;0.25697175263931016;105.19586605397774;255.0357794316081;0.8500000000000004;13777.63791007933;0.6250865631840034;0.25697175263931016;96.53591003052446;2680.3674896944303;0.06792880714621408;13777.63791007933;0.0;0.0;52.21858316712684;218.62081844902642;0.06792880714621408;13777.63791007933;0.0;0.0;52.222012314588994;218.7140265666115;0.06792880714621408;105771.9407006177;0.0;0.0;"Zustand 3: Temperatur 424.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.660515153381668e-21;`gtol` termination condition is satisfied.;4;2.2133733698966873e-09;8.556301950470972e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.17246236012983;114.96870704321054;147.40869376517531;52.235355558796186;0.13486019211763053;0.2514525385996959;0.22199914241307916;0.2567627719884345;162.73528332857757;167.3497487685585;162.89814224422332;167.1346432841759;69.98237055512304;0.4930882338493435;12.65101844078695;29.732971490943612;0.0063329443629716545;0.0459136245864177;16.273528332650706;16.73497487685936;6.515925689777339;11.142309552263008;6.362033686867991;96.59928387660085;0.01417692683390015;2680.487203758191;256.9829254847433;222.13098930071592;0.013155886371694292;0.9148228304427055;0.5873856095065828;0.22797255871753322;2.1255175397527637e-10;-4.248619234203943e-10;5.298943506204523e-10;-8.265477191571335e-11;-2.1015011952840723e-10;-3.510081114654895e-11;2.3078428057488054e-10;2.070521532004932e-09;2.1255175397527636e-12;-4.2486192342039434e-12;5.298943506204523e-12;-8.265477191571335e-11;-2.1015011952840722e-12;-3.510081114654895e-13;2.3078428057488055e-12;2.070521532004932e-11;144.7329714909436;110.00195444724352;105.13059851888755;115.0;110.00195444724352;40.008956266062114;16.28920827052741;16.25785846030999;56.590327610538736;22.235355558796186;4.846077693301197;8.531314642286702;13.827537639870172;57.763170498527074;3.849164695134675;9.784733402509346;4.0;0.8600000000000004;105735.69768559538;13788.930763613105;7.668157850543121;3.849164695134675;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.17246236012983;2677.4160581143324;0.06797871681439938;105735.69768559538;0.0;0.0;135.0;4.0;144.7329714909436;4.0;110.00195444724352;8.0;105.13059851888755;8.0;115.0;8.0;110.00195444724352;8.0;30.0;4.0;40.008956266062114;4.0;101.17246236012983;2677.4160581143324;0.009167622809499901;105735.69768559538;0.0;0.0;96.59928387660085;256.9829254847441;0.9279787168143998;13788.930763613105;0.5790582866973222;0.22199914241307916;161.02217976147102;360.95519851466725;0.8691676228095003;105735.69768559538;0.6182395108044136;0.2514525385996959;101.17246236012983;2677.4160581143324;0.05881109400489948;105735.69768559538;0.0;0.0;114.96870704321054;256.9829254847441;0.9279787168143998;105735.69768559538;0.5790582866973222;0.22199914241307916;151.25785846031;332.39669229543256;0.9279787168143998;105735.69768559538;0.5790582866973222;0.22199914241307916;147.40869376517531;336.2616643132141;0.8600000000000004;105735.69768559538;0.6248299602908437;0.2567627719884345;105.1839736407012;254.8868148307601;0.8600000000000004;105735.69768559538;0.6248299602908437;0.2567627719884345;105.15587675394232;254.8334268951945;0.8600000000000004;13788.930763613105;0.6248299602908437;0.2567627719884345;96.59928387660085;2680.487203758191;0.06797871681439938;13788.930763613105;0.0;0.0;52.235355558796186;218.690973837149;0.06797871681439938;13788.930763613105;0.0;0.0;52.238783948716446;218.7841345300797;0.06797871681439938;105735.69768559538;0.0;0.0;"Zustand 3: Temperatur 424.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4365033827407186e-21;`gtol` termination condition is satisfied.;4;1.9367492910056005e-09;8.290359923116389e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.16282640076463;114.96361284991247;147.36158913802865;52.25204829107531;0.13613333684962914;0.2512606824209606;0.22215715027582603;0.2565571621633683;162.61659430113895;167.4753831235088;162.78809137828034;167.2511139583411;70.81104348306931;0.4927190214728555;12.78876920566374;29.72587286490068;0.00633436331702966;0.046437724923977734;16.261659429935616;16.747538312357168;6.511523655140094;11.150074263875494;6.4373675894059605;96.66138897095357;0.014118089972425854;2680.604500025706;257.03006299620984;222.32383539548556;0.013243169892101503;0.9247852686549567;0.5875766673096502;0.22811134146576434;2.1471180389198707e-10;-3.9625547287869267e-10;5.160245564184152e-10;-8.061362688494e-11;-2.220019723608857e-10;-6.286882126005366e-11;2.0870061234745663e-10;1.7827801457315218e-09;2.1471180389198708e-12;-3.962554728786926e-12;5.160245564184152e-12;-8.061362688494e-11;-2.220019723608857e-12;-6.286882126005367e-13;2.0870061234745665e-12;1.7827801457315217e-11;144.72587286490068;109.99847147253763;105.13040653897662;115.0;109.99847147253763;40.01647028250653;16.22293865924479;16.30044176393085;56.644918688447035;22.25204829107531;4.881752437362707;8.469017568023048;13.83717359923537;57.742995547742225;3.9388526259022;9.818814490018667;4.0;0.8700000000000004;105699.60253270727;13800.177849648086;7.659292777549434;3.9388526259022;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.16282640076463;2677.40091625243;0.06802843854705776;105699.60253270727;0.0;0.0;135.0;4.0;144.72587286490068;4.0;109.99847147253763;8.0;105.13040653897662;8.0;115.0;8.0;109.99847147253763;8.0;30.0;4.0;40.01647028250653;4.0;101.16282640076463;2677.40091625243;0.00926093834008091;105699.60253270727;0.0;0.0;96.66138897095357;257.03006299620915;0.9380284385470582;13800.177849648086;0.5792812070548744;0.22215715027582603;160.94881152414547;360.74045110482615;0.8792609383400813;105699.60253270727;0.6179988471224258;0.2512606824209606;101.16282640076463;2677.40091625243;0.058767500206976846;105699.60253270727;0.0;0.0;114.96361284991247;257.03006299620915;0.9380284385470582;105699.60253270727;0.5792812070548744;0.22215715027582603;151.30044176393085;332.5192918651662;0.9380284385470582;105699.60253270727;0.5792812070548744;0.22215715027582603;147.36158913802865;336.0801640679076;0.8700000000000004;105699.60253270727;0.6245772944061364;0.2565571621633683;105.1447983598938;254.68816006462652;0.8700000000000004;105699.60253270727;0.6245772944061364;0.2565571621633683;105.11671903517492;254.6347833693116;0.8700000000000004;13800.177849648086;0.6245772944061364;0.2565571621633683;96.66138897095357;2680.604500025706;0.06802843854705776;13800.177849648086;0.0;0.0;52.25204829107531;218.7607961214931;0.06802843854705776;13800.177849648086;0.0;0.0;52.255475924795405;218.85390958186815;0.06802843854705776;105699.60253270727;0.0;0.0;"Zustand 3: Temperatur 424.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
