config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2690042583780713e-21;`gtol` termination condition is satisfied.;4;1.9012275316674324e-09;8.085795271187704e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.15322185421434;114.95994140507491;147.31323576312047;52.268670710857236;0.13741989271407432;0.2510712361521139;0.22231070707269904;0.2563548142206925;162.49434708640968;167.600488286196;162.67433319761295;167.3672049431197;71.63607673120339;0.4923451393476437;12.926349228862223;29.718561428613043;0.006335773933199083;0.04696145815385178;16.24943470846541;16.76004882862493;6.506973327912139;11.157813662860203;6.5123706119625915;96.72227028956405;0.014061557157581084;2680.719463618832;257.0787017898683;222.51248383852274;0.013331452983796566;0.9347465467994001;0.5877625652243345;0.22824645164276897;2.1405810457508778e-10;-3.851141627819743e-10;4.962998900737148e-10;-7.859490835926408e-11;-1.9051071831199806e-10;-5.331912689143792e-11;2.1665869098796975e-10;1.7555521480971947e-09;2.1405810457508778e-12;-3.851141627819743e-12;4.962998900737148e-12;-7.859490835926408e-11;-1.9051071831199807e-12;-5.331912689143792e-13;2.1665869098796976e-12;1.7555521480971946e-11;144.71856142861304;109.99499985217943;105.13033677808812;115.0;109.99499985217943;40.02395264869591;16.157683041286646;16.341533062146027;56.69831764086814;22.268670710857236;4.916625390626734;8.40806648852407;13.846778145785663;57.722902262870036;4.028297299025553;9.853505078484318;4.0;0.8800000000000004;105663.63519363344;13811.385364505391;7.650473316397644;4.028297299025553;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.15322185421434;2677.385823237713;0.06807799978319617;105663.63519363344;0.0;0.0;135.0;4.0;144.71856142861304;4.0;109.99499985217943;8.0;105.13033677808812;8.0;115.0;8.0;109.99499985217943;8.0;30.0;4.0;40.02395264869591;4.0;101.15322185421434;2677.385823237713;0.009355271426395593;105663.63519363344;0.0;0.0;96.72227028956405;257.0787017898684;0.9480779997831966;13811.385364505391;0.579497708318346;0.22231070707269904;160.8762444698997;360.52823331032033;0.889355271426396;105663.63519363344;0.6177610297163099;0.2510712361521139;101.15322185421434;2677.385823237713;0.058722728356800584;105663.63519363344;0.0;0.0;114.95994140507491;257.0787017898684;0.9480779997831966;105663.63519363344;0.579497708318346;0.22231070707269904;151.34153306214603;332.6379666895759;0.9480779997831966;105663.63519363344;0.579497708318346;0.22231070707269904;147.31323576312047;335.8977428448894;0.8800000000000004;105663.63519363344;0.6243284411152312;0.2563548142206925;105.1064363265906;254.49311019603795;0.8800000000000004;105663.63519363344;0.6243284411152312;0.2563548142206925;105.0783744615527;254.4397449026813;0.8800000000000004;13811.385364505391;0.6243284411152312;0.2563548142206925;96.72227028956405;2680.719463618832;0.06807799978319617;13811.385364505391;0.0;0.0;52.268670710857236;218.8303243970133;0.06807799978319617;13811.385364505391;0.0;0.0;52.272097589309396;218.92339079075836;0.06807799978319617;105663.63519363344;0.0;0.0;"Zustand 3: Temperatur 424.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 434.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0979066401368145e-21;`gtol` termination condition is satisfied.;4;1.7726530508948328e-09;7.871348855357402e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.14364372578706;114.95764404519451;147.26368889575053;52.28523160316473;0.13871966847117206;0.25088413039220014;0.2224599424807528;0.2561556235307576;162.36864628080286;167.72513037520045;162.55697805549676;167.4829766097347;72.45747208764043;0.49196663611682356;13.063754916709014;29.71104343784708;0.006337176980917247;0.04748481401225029;16.236864627917235;16.77251303752806;6.502279122227463;11.165531773969532;6.58704291709078;96.78197078989461;0.014007246253418211;2680.8321758521447;257.12876971964556;222.69706591051994;0.01342072680202766;0.9447066994758233;0.587943453971327;0.22837799273709145;2.213482730439864e-10;-3.581561713872361e-10;4.705498213297687e-10;-7.669531676413044e-11;-1.8982859728566837e-10;-8.01492205937393e-11;1.9170443010807503e-10;1.630496626603417e-09;2.213482730439864e-12;-3.581561713872361e-12;4.7054982132976875e-12;-7.669531676413044e-11;-1.898285972856684e-12;-8.01492205937393e-13;1.9170443010807504e-12;1.630496626603417e-11;144.71104343784708;109.99153778080938;105.13038413082444;115.0;109.99153778080938;40.03140731909093;16.093407394492317;16.3811718607771;56.750563470803684;22.285231603164732;4.950712712193251;8.348413340929824;13.856356274212942;57.70288005388255;4.117482965026568;9.888774478098298;4.0;0.8900000000000005;105627.77687045412;13822.559143137469;7.641694694639487;4.117482965026568;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.14364372578706;2677.3707712260093;0.06812742627785051;105627.77687045412;0.0;0.0;135.0;4.0;144.71104343784708;4.0;109.99153778080938;8.0;105.13038413082444;8.0;115.0;8.0;109.99153778080938;8.0;30.0;4.0;40.03140731909093;4.0;101.14364372578706;2677.3707712260093;0.009450613987057639;105627.77687045412;0.0;0.0;96.78197078989461;257.1287697196448;0.958127426277851;13822.559143137469;0.5797079852284653;0.2224599424807528;160.8044508323394;360.31846274333145;0.8994506139870581;105627.77687045412;0.6175259778791538;0.25088413039220014;101.14364372578706;2677.3707712260093;0.05867681229079287;105627.77687045412;0.0;0.0;114.95764404519451;257.1287697196448;0.958127426277851;105627.77687045412;0.5797079852284653;0.2224599424807528;151.3811718607771;332.75281522800105;0.958127426277851;105627.77687045412;0.5797079852284653;0.2224599424807528;147.26368889575053;335.71445492892684;0.8900000000000005;105627.77687045412;0.6240832807636715;0.2561556235307576;105.06886956709621;254.30156494306274;0.8900000000000005;105627.77687045412;0.6240832807636715;0.2561556235307576;105.04082506861613;254.24821121945348;0.8900000000000005;13822.559143137469;0.6240832807636715;0.2561556235307576;96.78197078989461;2680.8321758521447;0.06812742627785051;13822.559143137469;0.0;0.0;52.28523160316473;218.89959540867963;0.06812742627785051;13822.559143137469;0.0;0.0;52.28865772692683;218.99261487715435;0.06812742627785051;105627.77687045412;0.0;0.0;"Zustand 3: Temperatur 424.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.939649479839159e-21;`gtol` termination condition is satisfied.;4;1.690385163684064e-09;7.667658677639686e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.13408732766385;114.95667386037314;147.21300117016114;52.30173922679319;0.14003247469056632;0.2506992982217389;0.22260498114491187;0.2559594895737223;162.2395916724995;167.84937154866222;162.43613124541992;167.5984856203057;73.27523185525058;0.4915835593649456;13.200982781284976;29.70332486079542;0.006338573175823115;0.0480077824795884;16.223959167095053;16.784937154874374;6.497445249823602;11.173232374674198;6.661384714145332;96.84053151969994;0.013955078592242823;2680.9427144376173;257.1801978206755;222.87770746350995;0.013510982528723958;0.9546657596814042;0.5881194781761908;0.22850606419275743;2.1930190996499732e-10;-3.480664645394427e-10;4.587832336255815e-10;-7.479383778985493e-11;-1.701323526503984e-10;-8.151346264639869e-11;1.9272761164756957e-10;1.5489831639570184e-09;2.193019099649973e-12;-3.480664645394427e-12;4.5878323362558145e-12;-7.479383778985493e-11;-1.7013235265039839e-12;-8.151346264639869e-13;1.927276116475696e-12;1.5489831639570184e-11;144.70332486079542;109.9880835639861;105.13054375401538;115.0;109.9880835639861;40.038838011283644;16.030079122727898;16.41939623335884;56.80169350841629;22.301739226793188;4.984030210283493;8.29001223431544;13.865912672336151;57.68291896794409;4.206395063197704;9.924593290325788;4.0;0.9000000000000005;105592.00993493285;13833.704681745508;7.632952442180475;4.206395063197704;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.13408732766385;2677.3557528543406;0.0681767422101277;105592.00993493285;0.0;0.0;135.0;4.0;144.70332486079542;4.0;109.9880835639861;8.0;105.13054375401538;8.0;115.0;8.0;109.9880835639861;8.0;30.0;4.0;40.038838011283644;4.0;101.13408732766385;2677.3557528543406;0.009546957928024973;105592.00993493285;0.0;0.0;96.84053151969994;257.1801978206756;0.9681767422101282;13833.704681745508;0.5799122246366132;0.22260498114491187;160.73340398352332;360.11106026247785;0.9095469579280254;105592.00993493285;0.6172936137022708;0.2506992982217389;101.13408732766385;2677.3557528543406;0.058629784282102734;105592.00993493285;0.0;0.0;114.95667386037314;257.1801978206756;0.9681767422101282;105592.00993493285;0.5799122246366132;0.22260498114491187;151.41939623335884;332.86393268088284;0.9681767422101282;105592.00993493285;0.5799122246366132;0.22260498114491187;147.21300117016114;335.53035183063906;0.9000000000000005;105592.00993493285;0.6238416982405599;0.2559594895737223;105.03208057004736;254.11342754727102;0.9000000000000005;105592.00993493285;0.6238416982405599;0.2559594895737223;105.0040533537026;254.06008556673814;0.9000000000000005;13833.704681745508;0.6238416982405599;0.2559594895737223;96.84053151969994;2680.9427144376173;0.0681767422101277;13833.704681745508;0.0;0.0;52.30173922679319;218.9686437005139;0.0681767422101277;13833.704681745508;0.0;0.0;52.305164596042005;219.06161636201605;0.0681767422101277;105592.00993493285;0.0;0.0;"Zustand 3: Temperatur 424.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7897470614424016e-21;`gtol` termination condition is satisfied.;4;1.60619633667821e-09;7.469601142554268e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.12454825935492;114.95698562563729;147.16122274107653;52.31820134741065;0.141358123776666;0.2505166750976764;0.22274594291642547;0.2557663157469347;162.1072785180212;167.97327025324176;162.31189329061309;167.71378516391712;74.08935880866987;0.49119595565154117;13.338029436895859;29.695411394618475;0.006339963183340874;0.04853035377185965;16.210727851655438;16.797327025331906;6.492475731630892;11.180919010914494;6.735396255363641;96.89799171903155;0.013904978802003875;2681.0511536765343;257.2329201538341;223.05452919502153;0.013602211380359552;0.9646237589029831;0.5882907766746804;0.2286307616053468;2.2247093056648737e-10;-3.3017499845300335e-10;4.396270014694892e-10;-7.295231085890919e-11;-1.5921841622912325e-10;-7.73070496506989e-11;1.9971935216744896e-10;1.4668160019937204e-09;2.224709305664874e-12;-3.3017499845300336e-12;4.396270014694892e-12;-7.295231085890919e-11;-1.5921841622912326e-12;-7.73070496506989e-13;1.9971935216744895e-12;1.4668160019937205e-11;144.69541139461847;109.98463561112686;105.13081105100088;115.0;109.98463561112686;40.04624822088766;15.96766698360716;16.456242884618916;56.85174349814389;22.31820134741065;5.016593345261299;8.232819331969324;13.875451740645076;57.663009649102435;4.295020143542388;9.960933349339655;4.0;0.9100000000000005;105556.3178536516;13844.827158810005;7.624242371742575;4.295020143542388;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.12454825935492;2677.3407612102933;0.06822597028334221;105556.3178536516;0.0;0.0;135.0;4.0;144.69541139461847;4.0;109.98463561112686;8.0;105.13081105100088;8.0;115.0;8.0;109.98463561112686;8.0;30.0;4.0;40.04624822088766;4.0;101.12454825935492;2677.3407612102933;0.009644295152095824;105556.3178536516;0.0;0.0;96.89799171903155;257.23292015383487;0.9782259702833427;13844.827158810005;0.5801106058956046;0.22274594291642547;160.66307837822563;359.9059498204667;0.9196442951520963;105556.3178536516;0.6170638619608735;0.2505166750976764;101.12454825935492;2677.3407612102933;0.05858167513124638;105556.3178536516;0.0;0.0;114.95698562563729;257.23292015383487;0.9782259702833427;105556.3178536516;0.5801106058956046;0.22274594291642547;151.45624288461892;332.97141111539656;0.9782259702833427;105556.3178536516;0.5801106058956046;0.22274594291642547;147.16122274107653;335.3454824398674;0.9100000000000005;105556.3178536516;0.6236035827735004;0.2557663157469347;104.99605227629763;253.92860462838678;0.9100000000000005;105556.3178536516;0.6236035827735004;0.2557663157469347;104.96804226586556;253.87527456929683;0.9100000000000005;13844.827158810005;0.6236035827735004;0.2557663157469347;96.89799171903155;2681.0511536765343;0.06822597028334221;13844.827158810005;0.0;0.0;52.31820134741065;219.03750175411574;0.06822597028334221;13844.827158810005;0.0;0.0;52.32162596202443;219.13042770528963;0.06822597028334221;105556.3178536516;0.0;0.0;"Zustand 3: Temperatur 424.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.644685898271194e-21;`gtol` termination condition is satisfied.;4;1.502472326373082e-09;7.272806746052303e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.11502238954932;114.95853573466894;147.10840141715778;52.33462526832034;0.14269642998326948;0.2503361987532483;0.22288294307831397;0.2555760091829202;161.97179780109212;168.09688145569558;162.18436021499974;167.82892517605504;74.89985615531745;0.49080387054466895;13.474891596709778;29.68730848092656;0.006341347622001609;0.049052518332412434;16.197179779973062;16.809688145579862;6.487374408606624;11.188595011725152;6.809077832329757;96.95438891589993;0.013856874643319939;2681.157564639484;257.2868736581769;223.2276469060794;0.01369440461471394;0.974580727203389;0.5884574828001442;0.22875217690695626;2.2157564671942964e-10;-3.098818979196949e-10;4.2871306504821405e-10;-7.11627423655159e-11;-1.658690962358378e-10;-1.0302869668521453e-10;1.7774937077774666e-10;1.3615135685540736e-09;2.2157564671942962e-12;-3.098818979196949e-12;4.2871306504821406e-12;-7.11627423655159e-11;-1.6586909623583779e-12;-1.0302869668521453e-12;1.7774937077774666e-12;1.3615135685540736e-11;144.68730848092656;109.98119242894575;105.13118165696608;115.0;109.98119242894575;40.05364123538851;15.906141020436166;16.491747210795495;56.900747680511415;22.334625268320337;5.048417233300881;8.176792741066151;13.884977610450676;57.64314330112313;4.383345793637716;9.997767666010077;4.0;0.9200000000000005;105520.6851185149;13855.93145466002;7.61556056074644;4.383345793637716;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.11502238954932;2677.3257898035813;0.06827513181810241;105520.6851185149;0.0;0.0;135.0;4.0;144.68730848092656;4.0;109.98119242894575;8.0;105.13118165696608;8.0;115.0;8.0;109.98119242894575;8.0;30.0;4.0;40.05364123538851;4.0;101.11502238954932;2677.3257898035813;0.009742617567080345;105520.6851185149;0.0;0.0;96.95438891589993;257.2868736581765;0.9882751318181029;13855.93145466002;0.5803033012280591;0.22288294307831397;160.59344950136273;359.7030583199512;0.9297426175670809;105520.6851185149;0.6168366500048333;0.2503361987532483;101.11502238954932;2677.3257898035813;0.058532514251022065;105520.6851185149;0.0;0.0;114.95853573466894;257.2868736581765;0.9882751318181029;105520.6851185149;0.5803033012280591;0.22288294307831397;151.4917472107955;333.0753395862083;0.9882751318181029;105520.6851185149;0.5803033012280591;0.22288294307831397;147.10840141715778;335.1598931708333;0.9200000000000005;105520.6851185149;0.6233688277343913;0.2555760091829202;104.96076806865887;253.74700604572914;0.9200000000000005;105520.6851185149;0.6233688277343913;0.2555760091829202;104.93277519564487;253.69368809102;0.9200000000000005;13855.93145466002;0.6233688277343913;0.2555760091829202;96.95438891589993;2681.157564639484;0.06827513181810241;13855.93145466002;0.0;0.0;52.33462526832034;219.1062001172331;0.06827513181810241;13855.93145466002;0.0;0.0;52.338049127822615;219.19907943438912;0.06827513181810241;105520.6851185149;0.0;0.0;"Zustand 3: Temperatur 424.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5159329040103815e-21;`gtol` termination condition is satisfied.;4;1.447279424618709e-09;7.093564553890211e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.10550583923998;114.96128213584473;147.05458278675417;52.35101785908029;0.14404720942171712;0.25015780910308943;0.22301609255851537;0.25538848057719393;161.8332364749366;168.22025685835212;162.053623796973;167.94395254264762;75.70672750014802;0.49040734865393115;13.611566069554783;29.679021320271318;0.006342727066520628;0.049574266824097636;16.183323647363107;16.822025685845954;6.482144951886235;11.196263502831746;6.8824297727676225;97.00975901602311;0.01381069685551876;2681.262015335277;257.3419980107134;223.39717174403773;0.013787553536605879;0.9845366933022758;0.5886197246540646;0.22887039854066038;2.2255619569477858e-10;-2.958273626063601e-10;4.171170076006092e-10;-6.944700370326018e-11;-1.8286527847521938e-10;-1.0743406164692715e-10;1.7143975128419697e-10;1.3055228009761777e-09;2.225561956947786e-12;-2.958273626063601e-12;4.171170076006092e-12;-6.944700370326018e-11;-1.828652784752194e-12;-1.0743406164692714e-12;1.7143975128419697e-12;1.3055228009761776e-11;144.67902132027132;109.97775261535145;105.1316514252506;115.0;109.97775261535145;40.061020147030604;15.845472498286938;16.525943356921744;56.94873886899251;22.351017859080287;5.079516650622736;8.121892409227485;13.894494160760019;57.62331165259087;4.471360570167576;10.035070374312056;4.0;0.9300000000000005;105485.09718216564;13867.022169700942;7.606903334491499;4.471360570167576;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.10550583923998;2677.310832539591;0.06832424683888116;105485.09718216564;0.0;0.0;135.0;4.0;144.67902132027132;4.0;109.97775261535145;8.0;105.1316514252506;8.0;115.0;8.0;109.97775261535145;8.0;30.0;4.0;40.061020147030604;4.0;101.10550583923998;2677.310832539591;0.00984191709298141;105485.09718216564;0.0;0.0;97.00975901602311;257.3419980107149;0.9983242468388817;13867.022169700942;0.5804904760736884;0.22301609255851537;160.52449381855826;359.50231547764696;0.9398419170929819;105485.09718216564;0.6166119076550212;0.25015780910308943;101.10550583923998;2677.310832539591;0.05848232974589976;105485.09718216564;0.0;0.0;114.96128213584473;257.3419980107149;0.9983242468388817;105485.09718216564;0.5804904760736884;0.22301609255851537;151.52594335692174;333.1758042513904;0.9983242468388817;105485.09718216564;0.5804904760736884;0.22301609255851537;147.05458278675417;334.9736280992462;0.9300000000000005;105485.09718216564;0.623137330455278;0.25538848057719393;104.92621176153267;253.56854476599304;0.9300000000000005;105485.09718216564;0.623137330455278;0.25538848057719393;104.89823596472871;253.51523910274133;0.9300000000000005;13867.022169700942;0.623137330455278;0.25538848057719393;97.00975901602311;2681.262015335277;0.06832424683888116;13867.022169700942;0.0;0.0;52.35101785908029;219.17476752351917;0.06832424683888116;13867.022169700942;0.0;0.0;52.35444096276058;219.2676002638709;0.06832424683888116;105485.09718216564;0.0;0.0;"Zustand 3: Temperatur 424.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3913635143349605e-21;`gtol` termination condition is satisfied.;4;1.3845783036204652e-09;6.915726302182528e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.09599496603232;114.96518427066314;146.99981033646878;52.36738558213705;0.1454102800626091;0.2499814481529736;0.22314549813163423;0.2552036440254209;161.69167768892368;168.3434450994478;161.9197718067972;168.05891128962347;76.50997681369446;0.4900064336631009;13.748049756891913;29.670554885701165;0.006344102050641388;0.05009559012177904;16.169167768768563;16.834344509955745;6.476790872278819;11.20392741929706;6.955452437634692;97.06413638712087;0.0137663790111957;2681.364570869607;257.39823549346215;223.56321043143788;0.01388164950275328;0.994491684651699;0.5887776253611086;0.22898551162532935;2.2163249013829045e-10;-2.871445303753717e-10;4.218918547849171e-10;-6.77604639065521e-11;-1.7328716239717323e-10;-1.0965095498249866e-10;1.6757439880166203e-10;1.2380496627883986e-09;2.2163249013829046e-12;-2.871445303753717e-12;4.218918547849171e-12;-6.77604639065521e-11;-1.7328716239717323e-12;-1.0965095498249866e-12;1.6757439880166203e-12;1.2380496627883986e-11;144.67055488570116;109.97431485377922;105.13221641458074;115.0;109.97431485377922;40.06838786479949;15.785633843838752;16.55886427130281;56.99574852232138;22.367385582137047;5.109906038193458;8.068080027459871;13.904005033967678;57.603506924784824;4.559053934834026;10.072816680146616;4.0;0.9400000000000005;105449.540397955;13878.103641396352;7.598267250535185;4.559053934834026;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.09599496603232;2677.295883694791;0.06837333415445179;105449.540397955;0.0;0.0;135.0;4.0;144.67055488570116;4.0;109.97431485377922;8.0;105.13221641458074;8.0;115.0;8.0;109.97431485377922;8.0;30.0;4.0;40.06838786479949;4.0;101.09599496603232;2677.295883694791;0.00994218566821319;105449.540397955;0.0;0.0;97.06413638712087;257.3982354934616;1.0083733341544523;13878.103641396352;0.5806722894170757;0.22314549813163423;160.45618872953992;359.30365369588645;0.9499421856682136;105449.540397955;0.6163895671045246;0.2499814481529736;101.09599496603232;2677.295883694791;0.0584311484862386;105449.540397955;0.0;0.0;114.96518427066314;257.3982354934616;1.0083733341544523;105449.540397955;0.5806722894170757;0.22314549813163423;151.5588642713028;333.2728884838147;1.0083733341544523;105449.540397955;0.5806722894170757;0.22314549813163423;146.99981033646878;334.78672909194734;0.9400000000000005;105449.540397955;0.6229089920538249;0.2552036440254209;104.89236759051653;253.39313673718905;0.9400000000000005;105449.540397955;0.6229089920538249;0.2552036440254209;104.86440881558576;253.33984355620845;0.9400000000000005;13878.103641396352;0.6229089920538249;0.2552036440254209;97.06413638712087;2681.364570869607;0.06837333415445179;13878.103641396352;0.0;0.0;52.36738558213705;219.24323100385305;0.06837333415445179;13878.103641396352;0.0;0.0;52.370807928994395;219.33601720667755;0.06837333415445179;105449.540397955;0.0;0.0;"Zustand 3: Temperatur 424.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 378.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.271718345354885e-21;`gtol` termination condition is satisfied.;4;1.3115627788716578e-09;6.740501977382523e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.08648634953511;114.97020301446469;146.94412556284226;52.38373451763579;0.14678546173242427;0.2498070599140676;0.22327126260976404;0.25502141686918023;161.54720100106323;168.46649193992712;161.78288822928937;168.17384275955337;77.30960840308002;0.48960116836205964;13.884339649915303;29.661913935470295;0.006345473069780059;0.050616479305177736;16.15472009998869;16.84664919400306;6.471315529176937;11.211589517291936;7.02814621848665;97.11755393807374;0.013723857378768885;2681.465293594079;257.455530867172;223.72586548157906;0.01397668392584639;1.0044457275070087;0.5889313033093942;0.2290975981111863;2.2725998860551044e-10;-2.731326276261825e-10;3.83124643121846e-10;-6.611999836536597e-11;-1.340367816737853e-10;-1.0348344403610099e-10;1.7433876564609818e-10;1.176317709905561e-09;2.2725998860551043e-12;-2.731326276261825e-12;3.8312464312184605e-12;-6.611999836536597e-11;-1.3403678167378529e-12;-1.0348344403610098e-12;1.743387656460982e-12;1.176317709905561e-11;144.6619139354703;109.97087790790812;105.13287287712791;115.0;109.97087790790812;40.07574712559375;15.726598588747038;16.590541757250264;57.04180681247999;22.383734517635787;5.139599506833122;8.015318939054168;13.913513650464893;57.58372180157892;4.646416194408005;10.11098281247547;4.0;0.9500000000000005;105414.00196407497;13889.179960104359;7.589649084169755;4.646416194408005;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.08648634953511;2677.2809378938277;0.06842241143285455;105414.00196407497;0.0;0.0;135.0;4.0;144.6619139354703;4.0;109.97087790790812;8.0;105.13287287712791;8.0;115.0;8.0;109.97087790790812;8.0;30.0;4.0;40.07574712559375;4.0;101.08648634953511;2677.2809378938277;0.01004341525501746;105414.00196407497;0.0;0.0;97.11755393807374;257.4555308671714;1.018422411432855;13889.179960104359;0.5808488940968836;0.22327126260976404;160.38851252421733;359.10700794125233;0.960043415255018;105414.00196407497;0.6161695628246572;0.2498070599140676;101.08648634953511;2677.2809378938277;0.05837899617783709;105414.00196407497;0.0;0.0;114.97020301446469;257.4555308671714;1.018422411432855;105414.00196407497;0.5808488940968836;0.22327126260976404;151.59054175725026;333.3666729779487;1.018422411432855;105414.00196407497;0.5808488940968836;0.22327126260976404;146.94412556284226;334.5992359291615;0.9500000000000005;105414.00196407497;0.6226837172676368;0.25502141686918023;104.85922020198922;253.22070076826392;0.9500000000000005;105414.00196407497;0.6226837172676368;0.25502141686918023;104.831278401075;253.16742026373217;0.9500000000000005;13889.179960104359;0.6226837172676368;0.25502141686918023;97.11755393807374;2681.465293594079;0.06842241143285455;13889.179960104359;0.0;0.0;52.38373451763579;219.31161599022025;0.06842241143285455;13889.179960104359;0.0;0.0;52.3871561063292;219.4043556779468;0.06842241143285455;105414.00196407497;0.0;0.0;"Zustand 3: Temperatur 424.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 378.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.159009982062694e-21;`gtol` termination condition is satisfied.;4;1.2309726284726965e-09;6.571164253102633e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.0769767777627;114.97630061947478;146.88756807765697;52.4000703865305;0.14817257610658874;0.24963459032125684;0.2233934850232606;0.25484171954998586;161.3998825769276;168.5894404373172;161.64305347229055;168.28878577594267;78.1056268857136;0.48919159467811774;14.020432826809177;29.653103024935888;0.00634684058347352;0.05113692565205282;16.139988257584108;16.858944043745538;6.465722138899428;11.219252385053668;7.100511535088984;97.17004319335592;0.013683070792589267;2681.5642432463533;257.51383125170287;223.88523540190675;0.014072648277954958;1.0143988469931713;0.58908087237728;0.22920673692693502;2.2399149202101398e-10;-2.65217181549815e-10;3.65957930625882e-10;-6.455158629847801e-11;-1.9517187865858432e-10;-1.3818635125062428e-10;1.376463387714466e-10;1.0865335298149148e-09;2.23991492021014e-12;-2.65217181549815e-12;3.65957930625882e-12;-6.455158629847801e-11;-1.9517187865858432e-12;-1.3818635125062428e-12;1.376463387714466e-12;1.0865335298149149e-11;144.6531030249359;109.96744061674815;105.13361724736149;115.0;109.96744061674815;40.08310050462421;15.668341316278656;16.621006522312427;57.08694268873171;22.4000703865305;5.168610842644341;7.963574054005562;13.923023222237305;57.56394940117559;4.733438444655462;10.149545976729996;4.0;0.9600000000000005;105378.46987157768;13900.254983843626;7.581045814919214;4.733438444655462;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.0769767777627;2677.265990088222;0.06847149527112573;105378.46987157768;0.0;0.0;135.0;4.0;144.6531030249359;4.0;109.96744061674815;8.0;105.13361724736149;8.0;115.0;8.0;109.96744061674815;8.0;30.0;4.0;40.08310050462421;4.0;101.0769767777627;2677.265990088222;0.010145597844192807;105378.46987157768;0.0;0.0;97.17004319335592;257.5138312516999;1.0284714952711262;13900.254983843626;0.5810204370979815;0.2233934850232606;160.32144434121454;358.9123156296863;0.9701455978441933;105378.46987157768;0.6159518314752642;0.24963459032125684;101.0769767777627;2677.265990088222;0.05832589742693292;105378.46987157768;0.0;0.0;114.97630061947478;257.5138312516999;1.0284714952711262;105378.46987157768;0.5810204370979815;0.2233934850232606;151.62100652231243;333.45723585245;1.0284714952711262;105378.46987157768;0.5810204370979815;0.2233934850232606;146.88756807765697;334.4111864200019;0.9600000000000005;105378.46987157768;0.6224614142971292;0.25484171954998586;104.82675464274479;253.0511584142836;0.9600000000000005;105378.46987157768;0.6224614142971292;0.25484171954998586;104.79882977410381;252.99789078339606;0.9600000000000005;13900.254983843626;0.6224614142971292;0.25484171954998586;97.17004319335592;2681.5642432463533;0.06847149527112573;13900.254983843626;0.0;0.0;52.4000703865305;219.37994641223733;0.06847149527112573;13900.254983843626;0.0;0.0;52.40349121557256;219.4726395914697;0.06847149527112573;105378.46987157768;0.0;0.0;"Zustand 3: Temperatur 424.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.054947353006588e-21;`gtol` termination condition is satisfied.;4;1.1819670817356117e-09;6.41084604869995e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.06746323446629;114.98344066006956;146.83017570715703;52.41639857213454;0.14957144669676625;0.24946398715543994;0.22351226079192274;0.25466447547098314;161.24979537633226;168.7123311080541;161.5003445624451;168.40377679651715;78.89803716542656;0.4887777537064458;14.156326450116394;29.644126517723237;0.006348205017661244;0.05165692063169228;16.124979537529388;16.871233110819134;6.460013782504519;11.226918453091773;7.17254883324383;97.22163436303168;0.013643960530120926;2681.6614770819665;257.5730860124962;224.04141488585924;0.014169534093313896;1.0243510671670528;0.5892264421473273;0.2293130041188257;2.2529889065481257e-10;-2.5556801119819283e-10;3.63286289939424e-10;-6.301259514174262e-11;-1.6788703760539647e-10;-1.3724843483942095e-10;1.4054535313334782e-10;1.0383871540398104e-09;2.2529889065481256e-12;-2.5556801119819284e-12;3.63286289939424e-12;-6.301259514174262e-11;-1.6788703760539647e-12;-1.3724843483942095e-12;1.4054535313334782e-12;1.0383871540398105e-11;144.64412651772324;109.9640018900563;105.13444613160999;115.0;109.9640018900563;40.09045042512287;15.610837611007469;16.650288225076565;57.131183937908816;22.41639857213454;5.196953512697462;7.912811768578308;13.932536765533712;57.5441832503102;4.82011251791954;10.188484310367585;4.0;0.9700000000000005;105342.93285596292;13911.332352076432;7.572454613970835;4.82011251791954;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.06746323446629;2677.251035536497;0.06852060126036619;105342.93285596292;0.0;0.0;135.0;4.0;144.64412651772324;4.0;109.9640018900563;8.0;105.13444613160999;8.0;115.0;8.0;109.9640018900563;8.0;30.0;4.0;40.09045042512287;4.0;101.06746323446629;2677.251035536497;0.010248725459045236;105342.93285596292;0.0;0.0;97.22163436303168;257.57308601249537;1.0385206012603667;13911.332352076432;0.5811870598273656;0.22351226079192274;160.2549641287307;358.7195165177808;0.9802487254590457;105342.93285596292;0.6157363118192497;0.24946398715543994;101.06746323446629;2677.251035536497;0.058271875801320955;105342.93285596292;0.0;0.0;114.98344066006956;257.57308601249537;1.0385206012603667;105342.93285596292;0.5811870598273656;0.22351226079192274;151.65028822507657;333.54465274855676;1.0385206012603667;105342.93285596292;0.5811870598273656;0.22351226079192274;146.83017570715703;334.22261651138626;0.9700000000000005;105342.93285596292;0.6222419946563507;0.25466447547098314;104.79495634970198;252.88443386684892;0.9700000000000005;105342.93285596292;0.6222419946563507;0.25466447547098314;104.76704837735883;252.83117930949666;0.9700000000000005;13911.332352076432;0.6222419946563507;0.25466447547098314;97.22163436303168;2681.6614770819665;0.06852060126036619;13911.332352076432;0.0;0.0;52.41639857213454;219.4482447873896;0.06852060126036619;13911.332352076432;0.0;0.0;52.4198186397461;219.54089144986617;0.06852060126036619;105342.93285596292;0.0;0.0;"Zustand 3: Temperatur 424.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.405 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9571213068447565e-21;`gtol` termination condition is satisfied.;4;1.1293019333914704e-09;6.256390823541568e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.0579428873175;114.99158798024007;146.77198458556688;52.43272414022681;0.1509818988373364;0.2492951999695619;0.2236276818871768;0.2544896108657834;161.0970093281166;168.8352020786342;161.35483532846837;168.51885005584217;79.68684441074542;0.4883596857398153;14.292017764255283;29.6349885961792;0.006349566766793249;0.05217645589869223;16.10970093271307;16.883520207877407;6.454193413145185;11.234590003713423;7.244258582817487;97.27235640862364;0.013606470195820218;2681.7570499983954;257.63324665299274;224.19449499396114;0.014267332970604674;1.0343024110756849;0.5893681181083273;0.2294164729822041;2.2521362552652135e-10;-2.469420223860652e-10;3.4992808650713414e-10;-6.153932918806504e-11;-1.6126477930811234e-10;-1.3986323210701812e-10;1.4082957022765186e-10;9.858922567218542e-10;2.2521362552652134e-12;-2.4694202238606523e-12;3.4992808650713415e-12;-6.153932918806504e-11;-1.6126477930811234e-12;-1.3986323210701812e-12;1.4082957022765185e-12;9.858922567218542e-12;144.6349885961792;109.96056070407172;105.13535629831608;115.0;109.96056070407172;40.09779916738245;15.554064011388846;16.678415519678083;57.17455724124119;22.43272414022681;5.224640670960298;7.862999889692446;13.942057112682505;57.524417259596305;4.906430934111199;10.22777684054995;4.0;0.9800000000000005;105307.38035203845;13922.415498579907;7.56387283246789;4.906430934111199;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.0579428873175;2677.236069785665;0.06856974404628902;105307.38035203845;0.0;0.0;135.0;4.0;144.6349885961792;4.0;109.96056070407172;8.0;105.13535629831608;8.0;115.0;8.0;109.96056070407172;8.0;30.0;4.0;40.09779916738245;4.0;101.0579428873175;2677.236069785665;0.010352790158898858;105307.38035203845;0.0;0.0;97.27235640862364;257.6332466529913;1.0485697440462896;13922.415498579907;0.5813488983749198;0.2236276818871768;160.18905260756804;358.52855259984074;0.9903527901588994;105307.38035203845;0.615522944641086;0.2492951999695619;101.0579428873175;2677.236069785665;0.058216953887390156;105307.38035203845;0.0;0.0;114.99158798024007;257.6332466529913;1.0485697440462896;105307.38035203845;0.5813488983749198;0.2236276818871768;151.67841551967808;333.6289969244464;1.0485697440462896;105307.38035203845;0.5813488983749198;0.2236276818871768;146.77198458556688;334.03356039072213;0.9800000000000005;105307.38035203845;0.6220253730312058;0.2544896108657834;104.76381113969012;252.72045384937502;0.9800000000000005;105307.38035203845;0.6220253730312058;0.2544896108657834;104.73592003311143;252.66721256784575;0.9800000000000005;13922.415498579907;0.6220253730312058;0.2544896108657834;97.27235640862364;2681.7570499983954;0.06856974404628902;13922.415498579907;0.0;0.0;52.43272414022681;219.5165323050594;0.06856974404628902;13922.415498579907;0.0;0.0;52.43614344447542;219.60913242855565;0.06856974404628902;105307.38035203845;0.0;0.0;"Zustand 3: Temperatur 424.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8626124012926826e-21;`gtol` termination condition is satisfied.;4;1.0893443394679204e-09;6.1034619705421e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.04841307689412;115.00070864319696;146.71302924325556;52.4490518578134;0.1524037596680596;0.2491281800179992;0.223739836985847;0.2543170546741905;160.9415914943661;168.95808922693973;161.20659657345612;168.63403769859087;80.47205403516237;0.48793743029739683;14.427504093131795;29.625693271194166;0.006350926195801781;0.05269552328702896;16.094159149342016;16.89580892270735;6.4482638629437234;11.242269179896155;7.31564127594622;97.32223710513722;0.013570545611277778;2681.8510146518875;257.6942667126256;224.34456332488313;0.014366036574756436;1.0442529008110453;0.5895060018462099;0.22951721418605325;2.2399149202101398e-10;-2.460467385390075e-10;3.447553353908006e-10;-6.00576255394003e-11;-1.369642177451169e-10;-1.3375256457948126e-10;1.4853185348329134e-10;9.459313332627062e-10;2.23991492021014e-12;-2.4604673853900747e-12;3.447553353908006e-12;-6.00576255394003e-11;-1.369642177451169e-12;-1.3375256457948127e-12;1.4853185348329134e-12;9.459313332627062e-12;144.62569327119417;109.95711609753016;105.13634466889812;115.0;109.95711609753016;40.10514887720933;15.497997964949207;16.70541609817036;57.21708822792789;22.4490518578134;5.251685164364176;7.814107563760899;13.951586923105879;57.50464570107158;4.992386854914798;10.26740344381875;4.0;0.9900000000000005;105271.80245185761;13933.507663466959;7.555297990604019;4.992386854914798;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.04841307689412;2677.221088653954;0.06861893738580116;105271.80245185761;0.0;0.0;135.0;4.0;144.62569327119417;4.0;109.95711609753016;8.0;105.13634466889812;8.0;115.0;8.0;109.95711609753016;8.0;30.0;4.0;40.10514887720933;4.0;101.04841307689412;2677.221088653954;0.01045778404202327;105271.80245185761;0.0;0.0;97.32223710513722;257.6942667126248;1.0586189373858017;13933.507663466959;0.581506083760034;0.223739836985847;160.12369123614337;358.3393680102134;1.000457784042024;105271.80245185761;0.615311672668865;0.2491281800179992;101.04841307689412;2677.221088653954;0.05816115334377789;105271.80245185761;0.0;0.0;115.00070864319696;257.6942667126248;1.0586189373858017;105271.80245185761;0.581506083760034;0.223739836985847;151.70541609817036;333.7103393457892;1.0586189373858017;105271.80245185761;0.581506083760034;0.223739836985847;146.71302924325556;333.84405058279646;0.9900000000000005;105271.80245185761;0.6218114671448746;0.2543170546741905;104.73330519937821;252.55914751720218;0.9900000000000005;105271.80245185761;0.6218114671448746;0.2543170546741905;104.70543093316599;252.50591971590214;0.9900000000000005;13933.507663466959;0.6218114671448746;0.2543170546741905;97.32223710513722;2681.8510146518875;0.06861893738580116;13933.507663466959;0.0;0.0;52.4490518578134;219.58482890501998;0.06861893738580116;13933.507663466959;0.0;0.0;52.45247039645858;219.67738245419685;0.06861893738580116;105271.80245185761;0.0;0.0;"Zustand 3: Temperatur 424.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
