config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2761140594174867e-16;`gtol` termination condition is satisfied.;8;1.1805733711549689e-07;1.5975694410056086e-08;1;True;;True;0;zulässig;feasible;True;True;True;101.03887159554694;115.01077029789457;146.65334390081614;52.46538574378923;0.1538367948560832;0.2489628725462401;0.22384881446624785;0.25414674116290814;160.78360272366592;169.08102282406767;161.05569270026933;168.74936640256917;81.25367308551155;0.487511025940724;14.56278315428022;29.616244182037462;0.006352283599680385;0.053214115396157786;16.078360262442096;16.908102279171167;6.44222770770726;11.249957760685497;7.386697552177928;97.37130345533978;0.013536134623208467;2681.9434222886744;257.7561035998557;224.49170634277735;0.014465636524033654;1.0542025561837651;0.589640195218583;0.22961529881086185;-4.589936963839136e-08;1.1554348589015717e-08;-2.0733580186060863e-08;1.5932810293328714e-08;7.587829031763249e-09;3.235598455830768e-08;-7.713282457189052e-09;9.92449713521637e-08;-4.5899369638391365e-10;1.1554348589015717e-10;-2.0733580186060861e-10;1.5932810293328714e-08;7.587829031763249e-11;3.235598455830768e-10;-7.713282457189052e-11;9.92449713521637e-10;144.61624418203746;109.95366727265042;105.13740851965196;115.0;109.95366727265042;40.11250136507584;15.44261585290684;16.731318030861075;57.25880209026394;22.465385743789227;5.278099403180931;7.766105064312171;13.961128404453063;57.484863758138886;5.077974130044936;10.307344981558572;4.0;1.0;105236.19094449897;13944.611586938196;7.5467280166536055;5.077974130044936;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.03887159554694;2677.2060886692634;0.06866819270779878;105236.19094449897;0.0;0.0;135.0;4.0;144.61624418203746;4.0;109.95366727265042;8.0;105.13740851965196;8.0;115.0;8.0;109.95366727265042;8.0;30.0;4.0;40.11250136507584;4.0;101.03887159554694;2677.2060886692634;0.01056369467472763;105236.19094449897;0.0;0.0;97.37130345533978;257.7561035998551;1.0686681927077988;13944.611586938196;0.5816587461568494;0.22384881446624785;160.0588600349443;358.151901970573;1.0105636946747276;105236.19094449897;0.6151024308224234;0.2489628725462401;101.03887159554694;2677.2060886692634;0.05810449803307115;105236.19094449897;0.0;0.0;115.01077029789457;257.7561035998551;1.0686681927077988;105236.19094449897;0.5816587461568494;0.22384881446624785;151.73131803086108;333.78875212439897;1.0686681927077988;105236.19094449897;0.5816587461568494;0.22384881446624785;146.65334390081614;333.65412158740565;1.0;105236.19094449897;0.6216002010281246;0.25414674116290814;104.703425316336;252.40044845599473;1.0;105236.19094449897;0.6216002010281246;0.25414674116290814;104.67556786946949;252.3472343405986;1.0;13944.611586938196;0.6216002010281246;0.25414674116290814;97.37130345533978;2681.9434222886744;0.06866819270779878;13944.611586938196;0.0;0.0;52.46538574378923;219.65315139787185;0.06866819270779878;13944.611586938196;0.0;0.0;52.468803514511535;219.7456583264685;0.06866819270779878;105236.19094449897;0.0;0.0;"Zustand 3: Temperatur 424.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2761140711929312e-16;`gtol` termination condition is satisfied.;1;1.1805743685890246e-07;1.5975694483764586e-08;1;True;;True;0;zulässig;feasible;True;True;True;101.03887159554694;115.01077029789457;146.65334390081614;52.46538574378923;0.1538367948560832;0.2489628725462401;0.22384881446624785;0.25414674116290814;160.78360272366604;169.08102282406767;161.05569270026933;168.74936640256917;81.2536730855116;0.4875110259407243;14.562783154280227;29.616244182037462;0.006352283599680385;0.05321411539615781;16.078360262442096;16.908102279171167;6.44222770770726;11.249957760685497;7.386697552177928;97.37130345533978;0.013536134623208254;2681.9434222886744;257.7561035998552;224.49170634277735;0.014465636524033432;1.0542025561837658;0.589640195218583;0.22961529881086185;-4.589936963839136e-08;1.1554391221579863e-08;-2.0733580186060863e-08;1.5932810293328714e-08;7.587829031763249e-09;3.235598455830768e-08;-7.713282457189052e-09;9.924508503900142e-08;-4.5899369638391365e-10;1.1554391221579863e-10;-2.0733580186060861e-10;1.5932810293328708e-08;7.587829031763249e-11;3.235598455830768e-10;-7.713282457189052e-11;9.924508503900143e-10;144.61624418203746;109.95366727265042;105.13740851965196;115.0;109.95366727265042;40.11250136507584;15.44261585290684;16.731318030861075;57.25880209026394;22.465385743789227;5.278099403180931;7.766105064312171;13.961128404453063;57.484863758138886;5.077974130044936;10.307344981558572;4.0;1.0000000000000004;105236.19094449897;13944.611586938196;7.5467280166536055;5.077974130044936;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.03887159554694;2677.2060886692634;0.06866819270779878;105236.19094449897;0.0;0.0;135.0;4.0;144.61624418203746;4.0;109.95366727265042;8.0;105.13740851965196;8.0;115.0;8.0;109.95366727265042;8.0;30.0;4.0;40.11250136507584;4.0;101.03887159554694;2677.2060886692634;0.01056369467472763;105236.19094449897;0.0;0.0;97.37130345533978;257.7561035998551;1.0686681927077992;13944.611586938196;0.5816587461568494;0.22384881446624785;160.0588600349443;358.151901970573;1.010563694674728;105236.19094449897;0.6151024308224234;0.2489628725462401;101.03887159554694;2677.2060886692634;0.05810449803307115;105236.19094449897;0.0;0.0;115.01077029789457;257.7561035998551;1.0686681927077992;105236.19094449897;0.5816587461568494;0.22384881446624785;151.73131803086108;333.78875212439897;1.0686681927077992;105236.19094449897;0.5816587461568494;0.22384881446624785;146.65334390081614;333.65412158740565;1.0000000000000004;105236.19094449897;0.6216002010281246;0.25414674116290814;104.703425316336;252.40044845599473;1.0000000000000004;105236.19094449897;0.6216002010281246;0.25414674116290814;104.67556786946949;252.3472343405986;1.0000000000000004;13944.611586938196;0.6216002010281246;0.25414674116290814;97.37130345533978;2681.9434222886744;0.06866819270779878;13944.611586938196;0.0;0.0;52.46538574378923;219.65315139787185;0.06866819270779878;13944.611586938196;0.0;0.0;52.468803514511535;219.7456583264685;0.06866819270779878;105236.19094449897;0.0;0.0;"Zustand 3: Temperatur 424.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.508703531252745e-25;`gtol` termination condition is satisfied.;4;1.3770090991796705e-10;1.3790361511760848e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.02931523306955;115.02174005988644;146.59295649687647;52.48173141796934;0.15528102464589089;0.24879925491584282;0.2239546883050587;0.25397859613005275;160.62311528704748;169.2040450952998;160.90219953187585;168.8648749884215;82.03170319891099;0.4870805113600298;14.697851475794794;29.606645651139218;0.006353639416284904;0.053732222628898915;16.06231152869331;16.920404509526147;6.436087981274011;11.257658332559409;7.45742756353332;97.41957996682675;0.013503187445173799;2682.0343192456685;257.81870885879283;224.63599870913268;0.014566124962303029;1.064151401654654;0.5897707805689258;0.2297107838708604;-4.703792910731863e-12;4.447997525858227e-11;2.893330020015128e-11;7.549516567451064e-14;2.5579538487363607e-11;3.83124643121846e-11;3.035438567167148e-11;1.1436895874794573e-10;-4.703792910731863e-14;4.4479975258582273e-13;2.893330020015128e-13;7.474768878664415e-14;2.5579538487363607e-13;3.8312464312184603e-13;3.035438567167148e-13;1.1436895874794573e-12;144.60664565113922;109.95021306852806;105.13854442223993;115.0;109.95021306852806;40.119859156417476;15.387902609063758;16.756143309159768;57.29972081040927;22.481731417969343;5.3038960460107205;7.718964455413186;13.970684766930447;57.46506465038908;5.1631868122833;10.347582394809876;4.0;1.0100000000000007;105200.53388803851;13955.731106091729;7.538159992357411;5.1631868122833;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.02931523306955;2677.1910647828417;0.0687175266169564;105200.53388803851;0.0;0.0;135.0;4.0;144.60664565113922;4.0;109.95021306852806;8.0;105.13854442223993;8.0;115.0;8.0;109.95021306852806;8.0;30.0;4.0;40.119859156417476;4.0;101.02931523306955;2677.1910647828417;0.01067052794421227;105200.53388803851;0.0;0.0;97.41957996682675;257.818708858793;1.078717526616957;13955.731106091729;0.5818069951692172;0.2239546883050587;159.99454826020298;357.96612347907615;1.020670527944213;105200.53388803851;0.6148951944967;0.24879925491584282;101.02931523306955;2677.1910647828417;0.058046998672744134;105200.53388803851;0.0;0.0;115.02174005988644;257.818708858793;1.078717526616957;105200.53388803851;0.5818069951692172;0.2239546883050587;151.75614330915977;333.86429185416387;1.078717526616957;105200.53388803851;0.5818069951692172;0.2239546883050587;146.59295649687647;333.46379224633665;1.0100000000000007;105200.53388803851;0.6213914879181994;0.25397859613005275;104.67415766507656;252.2442841285984;1.0100000000000007;105200.53388803851;0.6213914879181994;0.25397859613005275;104.64631702251734;252.19108390817374;1.0100000000000007;13955.731106091729;0.6213914879181994;0.25397859613005275;97.41957996682675;2682.0343192456685;0.0687175266169564;13955.731106091729;0.0;0.0;52.48173141796934;219.72152329081786;0.0687175266169564;13955.731106091729;0.0;0.0;52.48514841813898;219.81398353682906;0.0687175266169564;105200.53388803851;0.0;0.0;"Zustand 3: Temperatur 424.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3123837320704652e-24;`gtol` termination condition is satisfied.;4;1.6180666027388076e-10;1.6201134108885496e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.01974265507471;115.0335886095317;146.53190085412905;52.498091454523205;0.1567360921569387;0.2486372602195003;0.22405754667041064;0.2538125641458527;160.46017805682345;169.32717548554209;160.74616914295785;168.98057956650072;82.80615463084105;0.48664592328302203;14.832707553726427;29.596900601484663;0.006354993806043173;0.05424983909534214;16.04601780566822;16.93271754855043;6.429846765717288;11.265371971097913;7.5278322391631;97.46709225734719;0.013471655684925598;2682.12375424917;257.8820473515759;224.7775250531975;0.014667493418202282;1.0740994526235372;0.5898978607714824;0.2298037415773095;-5.5706550483591855e-12;4.695266397902742e-11;2.9672264645341784e-11;8.304468224196171e-14;2.5636381906224415e-11;3.780087354243733e-11;3.2031266528065316e-11;1.4125589586910792e-10;-5.5706550483591854e-14;4.695266397902742e-13;2.967226464534178e-13;8.141635513917811e-14;2.5636381906224413e-13;3.780087354243733e-13;3.2031266528065315e-13;1.4125589586910793e-12;144.59690060148466;109.94675300339412;105.1397503376358;115.0;109.94675300339412;40.12722341420704;15.33383237799518;16.779920863622067;57.33986884314015;22.498091454523205;5.329086649759972;7.672658080288613;13.980257344925292;57.44524532195737;5.248020009493018;10.388098405518349;4.0;1.0200000000000005;105164.82635021125;13966.867994492573;7.529592632484243;5.248020009493018;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.01974265507471;2677.17601489444;0.06876694604173905;105164.82635021125;0.0;0.0;135.0;4.0;144.59690060148466;4.0;109.94675300339412;8.0;105.1397503376358;8.0;115.0;8.0;109.94675300339412;8.0;30.0;4.0;40.12722341420704;4.0;101.01974265507471;2677.17601489444;0.010778262392149244;105164.82635021125;0.0;0.0;97.46709225734719;257.88204735157615;1.0887669460417395;13966.867994492573;0.5819509599018949;0.22405754667041064;159.93073297947984;357.78196172254394;1.0307782623921498;105164.82635021125;0.6146898828540792;0.2486372602195003;101.01974265507471;2677.17601489444;0.05798868364958981;105164.82635021125;0.0;0.0;115.0335886095317;257.88204735157615;1.0887669460417395;105164.82635021125;0.5819509599018949;0.22405754667041064;151.77992086362207;333.93703316087766;1.0887669460417395;105164.82635021125;0.5819509599018949;0.22405754667041064;146.53190085412905;333.2731012364189;1.0200000000000005;105164.82635021125;0.6211852640769064;0.2538125641458527;104.64549020401336;252.0905966963732;1.0200000000000005;105164.82635021125;0.6211852640769064;0.2538125641458527;104.61766635363415;252.03741057961307;1.0200000000000005;13966.867994492573;0.6211852640769064;0.2538125641458527;97.46709225734719;2682.12375424917;0.06876694604173905;13966.867994492573;0.0;0.0;52.498091454523205;219.78995535156287;0.06876694604173905;13966.867994492573;0.0;0.0;52.50150768143675;219.88236884629893;0.06876694604173905;105164.82635021125;0.0;0.0;"Zustand 3: Temperatur 424.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.081 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9369495243747587e-24;`gtol` termination condition is satisfied.;4;1.965161547574461e-10;1.96822230674015e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.01015150940634;115.04628600997535;146.47020466598508;52.51447005467969;0.1582018945749816;0.24847685349086157;0.22415746360591346;0.253648581125247;160.29485156528597;169.45044559086142;160.5876652787025;169.0965085736606;83.57703220901644;0.4862072986162451;14.967348693001135;29.5870126534262;0.0063563470749964214;0.05476695670322835;16.02948515651138;16.94504455908125;6.423506611146974;11.273100571574682;7.5979120189968805;97.51386355307113;0.01344149313508447;2682.2117713117846;257.9460779211811;224.9163584989833;0.014769733946341512;1.0840467292180163;0.5900215195304624;0.22989423030327003;-6.0538241086760536e-12;5.0746962187986355e-11;3.944933268940076e-11;1.1302070390684094e-13;2.816591404553037e-11;4.89137619297253e-11;4.035882739117369e-11;1.7215029401995707e-10;-6.053824108676053e-14;5.074696218798636e-13;3.9449332689400765e-13;1.0972883874450569e-13;2.816591404553037e-13;4.89137619297253e-13;4.035882739117369e-13;1.7215029401995707e-12;144.5870126534262;109.94328622686419;105.14102350919961;115.0;109.94328622686419;40.13459602816158;15.280387769391552;16.802673626942067;57.37926752490955;22.51447005467969;5.353683031385174;7.62715995612848;13.989848490593658;57.42540072144328;5.332468960956987;10.42887574871304;4.0;1.0300000000000007;105129.05960953559;13978.025139265983;7.521023789992707;5.332468960956987;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.01015150940634;2677.1609353033186;0.06881646316435708;105129.05960953559;0.0;0.0;135.0;4.0;144.5870126534262;4.0;109.94328622686419;8.0;105.14102350919961;8.0;115.0;8.0;109.94328622686419;8.0;30.0;4.0;40.13459602816158;4.0;101.01015150940634;2677.1609353033186;0.010886894850550723;105129.05960953559;0.0;0.0;97.51386355307113;257.94607792118137;1.0988164631643578;13978.025139265983;0.5820907493261417;0.22415746360591346;159.86740042281775;357.5993754513248;1.0408868948505514;105129.05960953559;0.6144864553290037;0.24847685349086157;101.01015150940634;2677.1609353033186;0.05792956831380636;105129.05960953559;0.0;0.0;115.04628600997535;257.94607792118137;1.0988164631643578;105129.05960953559;0.5820907493261417;0.22415746360591346;151.80267362694207;334.0070353337891;1.0988164631643578;105129.05960953559;0.5820907493261417;0.22415746360591346;146.47020466598508;333.082071760598;1.0300000000000007;105129.05960953559;0.620981454772079;0.253648581125247;104.61741026126231;251.9393220431005;1.0300000000000007;105129.05960953559;0.620981454772079;0.253648581125247;104.58960319547901;251.886150240476;1.0300000000000007;13978.025139265983;0.620981454772079;0.253648581125247;97.51386355307113;2682.2117713117846;0.06881646316435708;13978.025139265983;0.0;0.0;52.51447005467969;219.85846515368948;0.06881646316435708;13978.025139265983;0.0;0.0;52.51788550542091;219.950831816879;0.06881646316435708;105129.05960953559;0.0;0.0;"Zustand 3: Temperatur 424.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 433.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.802248855087321e-24;`gtol` termination condition is satisfied.;4;2.357047331006542e-10;2.3673820372247996e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.00053985980367;115.05980373460324;146.407895599192;52.530870732720985;0.159678267758082;0.24831799354288334;0.22425451335834462;0.25348658788476075;160.1271906724433;169.57388186075627;160.42674585197744;169.21268541364563;84.3443423318708;0.4857646734119408;15.10177258288306;29.576985088064816;0.006357699465562979;0.055283568103347995;16.012719067223287;16.957388186070013;6.417069834078035;11.280845694239988;7.667667484710812;97.55991650885375;0.01341265525050715;2682.2984134145895;258.01076293342396;225.05257159130605;0.014872838557634438;1.0939932494656208;0.5901418414363033;0.22998230923546528;-7.58859641791787e-12;5.1883830565202516e-11;5.064748620497994e-11;2.298161660974074e-13;2.6574298317427747e-11;5.616129783447832e-11;4.581579560181126e-11;2.1043433662271127e-10;-7.58859641791787e-14;5.188383056520251e-13;5.064748620497994e-13;2.2097708278596857e-13;2.6574298317427746e-13;5.616129783447832e-13;4.581579560181126e-13;2.104343366227113e-12;144.57698508806482;109.9398120390656;105.14236150521458;115.0;109.9398120390656;40.14197858018878;15.227550186293342;16.824425048054934;57.41793792866497;22.530870732720985;5.377696597128249;7.5824449963608345;13.999460140196334;57.40552663478741;5.416529448862946;10.469898007740369;4.0;1.0400000000000005;105093.22650476225;13989.2049669852;7.512451690627476;5.377696597128249;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;101.00053985980367;2677.1458229621558;0.06886608802325478;105093.22650476225;0.0;0.0;135.0;4.0;144.57698508806482;4.0;109.9398120390656;8.0;105.14236150521458;8.0;115.0;8.0;109.9398120390656;8.0;30.0;4.0;40.14197858018878;4.0;101.00053985980367;2677.1458229621558;0.01099641764282892;105093.22650476225;0.0;0.0;97.55991650885375;258.01076293342476;1.1088660880232553;13989.2049669852;0.5822264723682188;0.22425451335834462;159.80453527435816;357.4183182027278;1.0509964176428295;105093.22650476225;0.6142848633169189;0.24831799354288334;101.00053985980367;2677.1458229621558;0.057869670380425856;105093.22650476225;0.0;0.0;115.05980373460324;258.01076293342476;1.1088660880232553;105093.22650476225;0.5822264723682188;0.22425451335834462;151.82442504805493;334.07435910871146;1.1088660880232553;105093.22650476225;0.5822264723682188;0.22425451335834462;146.407895599192;332.89072929903415;1.0400000000000005;105093.22650476225;0.6207799911139676;0.25348658788476075;104.58990572686287;251.7904001337665;1.0400000000000005;105093.22650476225;0.6207799911139676;0.25348658788476075;104.56211544193735;251.73724285674405;1.0400000000000005;13989.2049669852;0.6207799911139676;0.25348658788476075;97.55991650885375;2682.2984134145895;0.06886608802325478;13989.2049669852;0.0;0.0;52.530870732720985;219.92706739745594;0.06886608802325478;13989.2049669852;0.0;0.0;52.534285404278194;220.0193871392629;0.06886608802325478;105093.22650476225;0.0;0.0;"Zustand 3: Temperatur 424.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.865192042758351e-24;`gtol` termination condition is satisfied.;4;2.747135341406741e-10;2.780356827012803e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.99090589048024;115.07411421473103;146.34500014942324;52.54729679365795;0.16116504923952185;0.24816064053001052;0.2243487676503199;0.25332652732288463;159.95724816671202;169.69750916970244;160.26346658507964;169.32913203403007;85.10809155607048;0.4853180831028459;15.235976979931978;29.5668210626024;0.006359051199920406;0.05579966609545538;15.99572481664661;16.96975091696378;6.410538663401687;11.288608802264886;7.737099232364712;97.60527289738963;0.01338509915687376;2682.383721871055;258.07606628039485;225.18623426070928;0.014976799333243918;1.1039390307039776;0.5902589081235079;0.23006803555552363;-9.265477274311706e-12;5.864819740963867e-11;5.161382432561368e-11;4.4997339188057595e-13;3.745981302927248e-11;6.465938895416912e-11;5.678657544194721e-11;2.4590462999185547e-10;-9.265477274311706e-14;5.864819740963867e-13;5.161382432561368e-13;4.285460875053101e-13;3.745981302927248e-13;6.465938895416912e-13;5.678657544194721e-13;2.4590462999185546e-12;144.5668210626024;109.93632978367134;105.14376200301706;115.0;109.93632978367134;40.14937255799657;15.175301719215952;16.845197828526125;57.455900339393054;22.54729679365795;5.40113848422294;7.538489105627434;14.009094109519765;57.38561910087503;5.500197679102882;10.51114941110643;4.0;1.0500000000000007;105057.32033183868;14000.409768052461;7.503874677409015;5.40113848422294;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;100.99090589048024;2677.1306750126346;0.0689158300372208;105057.32033183868;0.0;0.0;135.0;4.0;144.5668210626024;4.0;109.93632978367134;8.0;105.14376200301706;8.0;115.0;8.0;109.93632978367134;8.0;30.0;4.0;40.14937255799657;4.0;100.99090589048024;2677.1306750126346;0.011106823141331209;105057.32033183868;0.0;0.0;97.60527289738963;258.0760662803955;1.1189158300372215;14000.409768052461;0.5823582341100466;0.2243487676503199;159.74212278181835;357.23874516459347;1.0611068231413319;105057.32033183868;0.6140850597574695;0.24816064053001052;100.99090589048024;2677.1306750126346;0.05780900689588958;105057.32033183868;0.0;0.0;115.07411421473103;258.0760662803955;1.1189158300372215;105057.32033183868;0.5823582341100466;0.2243487676503199;151.84519782852612;334.13906339898955;1.1189158300372215;105057.32033183868;0.5823582341100466;0.2243487676503199;146.34500014942324;332.69909814385807;1.0500000000000007;105057.32033183868;0.6205808065697648;0.25332652732288463;104.5629648036246;251.6437728523536;1.0500000000000007;105057.32033183868;0.6205808065697648;0.25332652732288463;104.5351912994484;251.5906303132151;1.0500000000000007;14000.409768052461;0.6205808065697648;0.25332652732288463;97.60527289738963;2682.383721871055;0.0689158300372208;14000.409768052461;0.0;0.0;52.54729679365795;219.99577590783568;0.0689158300372208;14000.409768052461;0.0;0.0;52.55071068279631;220.0880486294511;0.0689158300372208;105057.32033183868;0.0;0.0;"Zustand 3: Temperatur 424.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.83322046582061e-24;`gtol` termination condition is satisfied.;4;3.0309899489300387e-10;3.1090900488151224e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.98124789924913;115.08919080227656;146.28154369980888;52.56375134499348;0.16266207820400075;0.24800475589724644;0.22444029578705457;0.2531683443333593;159.78507487111563;169.82135090566146;160.09788112138426;169.44586900927703;85.86828658609836;0.4848675625247397;15.369959706270413;29.55652361669354;0.006360402481210073;0.05631524362395137;15.97850748708366;16.982135090559893;6.403915244854178;11.296391267281724;7.8062078714580805;97.64995365048833;0.013358783575651595;2682.467736404873;258.14195331025195;225.3174139395958;0.015081608424459825;1.1138840896162165;0.5903727984005578;0.23015146452572005;-1.0601297617540695e-11;5.947242698312039e-11;5.417177817435004e-11;7.340794638821535e-13;2.9814373192493804e-11;6.252776074688882e-11;5.118749868415762e-11;2.7904434318770654e-10;-1.0601297617540695e-13;5.947242698312039e-13;5.417177817435003e-13;6.925277961152389e-13;2.9814373192493804e-13;6.252776074688882e-13;5.118749868415762e-13;2.7904434318770656e-12;144.55652361669354;109.93283884541637;105.145222783174;115.0;109.93283884541637;40.15677936038645;15.123625115800053;16.86501395264594;57.49317429010188;22.563751344993477;5.424019567244159;7.495269132685678;14.018752100750874;57.365674397010935;5.58347025283706;10.552614803994686;4.0;1.0600000000000005;105021.3348177018;14011.641704274332;7.495291203861175;5.424019567244159;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;100.98124789924913;2677.1154887746743;0.06896569804067587;105021.3348177018;0.0;0.0;135.0;4.0;144.55652361669354;4.0;109.93283884541637;8.0;105.145222783174;8.0;115.0;8.0;109.93283884541637;8.0;30.0;4.0;40.15677936038645;4.0;100.98124789924913;2677.1154887746743;0.01121810376808592;105021.3348177018;0.0;0.0;97.64995365048833;258.141953310252;1.1289656980406764;14011.641704274332;0.582486135957773;0.22444029578705457;159.6801487324936;357.0606131072568;1.0712181037680863;105021.3348177018;0.6138869990776576;0.24800475589724644;100.98124789924913;2677.1154887746743;0.05774759427258995;105021.3348177018;0.0;0.0;115.08919080227656;258.141953310252;1.1289656980406764;105021.3348177018;0.582486135957773;0.22444029578705457;151.86501395264594;334.2012053629256;1.1289656980406764;105021.3348177018;0.582486135957773;0.22444029578705457;146.28154369980888;332.5072014630713;1.0600000000000005;105021.3348177018;0.6203838368684746;0.2531683443333593;104.53657599828188;251.49938392900626;1.0600000000000005;105021.3348177018;0.6203838368684746;0.2531683443333593;104.50881927817221;251.44625634068177;1.0600000000000005;14011.641704274332;0.6203838368684746;0.2531683443333593;97.64995365048833;2682.467736404873;0.06896569804067587;14011.641704274332;0.0;0.0;52.56375134499348;220.06460368371856;0.06896569804067587;14011.641704274332;0.0;0.0;52.567164448405435;220.15682927791843;0.06896569804067587;105021.3348177018;0.0;0.0;"Zustand 3: Temperatur 425.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.485244152799755e-24;`gtol` termination condition is satisfied.;4;3.451936162081183e-10;3.6014564145078184e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.97156429108895;115.10500773403061;146.21755057620754;52.580237307744824;0.16416919546297;0.24785030233143485;0.22452916475787424;0.2530119857227162;159.6107197432799;169.94542905307756;159.93004113050227;169.56291561857284;86.62493426473462;0.48441314593814283;15.503718647920913;29.546095678425843;0.006361753494666055;0.0568302937737678;15.96107197429632;16.99454290530009;6.39720164521874;11.304194374567471;7.87499402406147;97.69397889809682;0.013333668752947269;2682.550495223551;258.20839076066613;225.4461756723343;0.015187258052429708;1.1238284422643134;0.5904835883731394;0.2302326495704307;-1.3884005056752358e-11;5.844924544362584e-11;6.73594513500575e-11;1.09889874977398e-12;3.3793412512750365e-11;7.665335033379961e-11;6.076561476220377e-11;3.1670310818299185e-10;-1.3884005056752357e-13;5.844924544362584e-13;6.73594513500575e-13;1.027008177358859e-12;3.3793412512750366e-13;7.66533503337996e-13;6.076561476220377e-13;3.1670310818299187e-12;144.54609567842584;109.92933864776995;105.1467417240109;115.0;109.92933864776995;40.16420030221758;15.072503752040745;16.88389471613641;57.529778595879236;22.580237307744824;5.4463504644023715;7.452762825914078;14.028435708911047;57.34568902578593;5.666344139928867;10.594279621169221;4.0;1.0700000000000007;104985.26409575575;14022.902815963751;7.486699827673336;5.4463504644023715;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;100.97156429108895;2677.1002617363342;0.06901570031674242;104985.26409575575;0.0;0.0;135.0;4.0;144.54609567842584;4.0;109.92933864776995;8.0;105.1467417240109;8.0;115.0;8.0;109.92933864776995;8.0;30.0;4.0;40.16420030221758;4.0;100.97156429108895;2677.1002617363342;0.011330251995313049;104985.26409575575;0.0;0.0;97.69397889809682;258.2083907606668;1.1390157003167432;14022.902815963751;0.5826102758017203;0.22452916475787424;159.6185994304666;356.8838803187977;1.0813302519953139;104985.26409575575;0.6136906371373806;0.24785030233143485;100.97156429108895;2677.1002617363342;0.057685448321429376;104985.26409575575;0.0;0.0;115.10500773403061;258.2083907606668;1.1390157003167432;104985.26409575575;0.5826102758017203;0.22452916475787424;151.8838947161364;334.2608404684676;1.1390157003167432;104985.26409575575;0.5826102758017203;0.22452916475787424;146.21755057620754;332.3150613608102;1.0700000000000007;104985.26409575575;0.6201890199103055;0.2530119857227162;104.51072811286139;251.3571788703911;1.0700000000000007;104985.26409575575;0.6201890199103055;0.2530119857227162;104.48298818336758;251.30406644630347;1.0700000000000007;14022.902815963751;0.6201890199103055;0.2530119857227162;97.69397889809682;2682.550495223551;0.06901570031674242;14022.902815963751;0.0;0.0;52.580237307744824;220.13356294400236;0.06901570031674242;14022.902815963751;0.0;0.0;52.58364962198402;220.22574129567408;0.06901570031674242;104985.26409575575;0.0;0.0;"Zustand 3: Temperatur 425.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.56767168665188e-24;`gtol` termination condition is satisfied.;4;3.8864370106066873e-10;4.139485882727921e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.96185357210572;115.1215400974466;146.1530440993667;52.59675742678854;0.1656862434308733;0.247697243714739;0.22461543933271136;0.2528574001317566;159.43422996954138;170.06976427067426;159.7599964072936;169.6802899187322;87.37804156431045;0.4839548670491368;15.637251753215141;29.535540069948638;0.0063631044086673175;0.05734480976641174;15.943422996918702;17.006976427058838;6.390399856289751;11.31201932791072;7.943458324022211;97.7373680052039;0.013309716392021602;2682.632035088023;258.2753466956583;225.57258221964443;0.015293740507760445;1.1337721041204654;0.5905913515609938;0.23031164235348578;-1.4779288903810084e-11;6.612310698983492e-11;7.696598913753405e-11;1.539213201340317e-12;4.985167834092863e-11;8.58619841892505e-11;7.139533408917487e-11;3.5436187317827716e-10;-1.4779288903810084e-13;6.612310698983492e-13;7.696598913753405e-13;1.425197408648441e-12;4.985167834092863e-13;8.586198418925051e-13;7.139533408917487e-13;3.543618731782772e-12;144.53554006994864;109.92582865075559;105.14831679647051;115.0;109.92582865075559;40.171636619059484;15.021921605016416;16.901860753503684;57.56573138614442;22.596757426788542;5.468141543783531;7.410948791266605;14.038146427894276;57.325659702501525;5.748816654136988;10.636129861195286;4.0;1.0800000000000005;104949.10268286319;14034.195028609514;7.478099204757979;5.468141543783531;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;100.96185357210572;2677.0849915443487;0.06906584462822529;104949.10268286319;0.0;0.0;135.0;4.0;144.53554006994864;4.0;109.92582865075559;8.0;105.14831679647051;8.0;115.0;8.0;109.92582865075559;8.0;30.0;4.0;40.171636619059484;4.0;100.96185357210572;2677.0849915443487;0.011443260345831008;104949.10268286319;0.0;0.0;97.7373680052039;258.2753466956567;1.1490658446282258;14034.195028609514;0.5827307481681363;0.22461543933271136;159.55746167496505;356.7085065434455;1.0914432603458315;104949.10268286319;0.6134959311773588;0.247697243714739;100.96185357210572;2677.0849915443487;0.057622584282394286;104949.10268286319;0.0;0.0;115.1215400974466;258.2753466956567;1.1490658446282258;104949.10268286319;0.5827307481681363;0.22461543933271136;151.90186075350368;334.3180225551773;1.1490658446282258;104949.10268286319;0.5827307481681363;0.22461543933271136;146.1530440993667;332.1226989340634;1.0800000000000005;104949.10268286319;0.6199962956802382;0.2528574001317566;104.48541023625131;251.21710489302157;1.0800000000000005;104949.10268286319;0.6199962956802382;0.2528574001317566;104.45768710697206;251.16400784694156;1.0800000000000005;14034.195028609514;0.6199962956802382;0.2528574001317566;97.7373680052039;2682.632035088023;0.06906584462822529;14034.195028609514;0.0;0.0;52.59675742678854;220.20266517090653;0.06906584462822529;14034.195028609514;0.0;0.0;52.600168948254066;220.2947961575457;0.06906584462822529;104949.10268286319;0.0;0.0;"Zustand 3: Temperatur 425.052 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;115.0;30.0;115.0;8.0;8.0;4.0;115.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;115.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0593664700137317e-23;`gtol` termination condition is satisfied.;4;4.2002913700681706e-10;4.602969628432783e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.95211434387602;115.13876379791009;146.08804663420347;52.613314280559905;0.16721306610136877;0.24754554508009938;0.2246991821539184;0.25270453796082853;159.2556510536475;170.19437596450393;159.58779496518702;169.7980088126125;88.12761557868514;0.483492759029408;15.77055703126383;29.524859512777937;0.006364455375725761;0.05785878495619285;15.925565105326145;17.01943759644149;6.3835117986060474;11.31986725416929;8.011601416238038;97.78013960675867;0.013286889589259228;2682.71239137851;258.3427904456918;225.69669415764133;0.015401048150012198;1.1437150900966697;0.5906961590088425;0.23038849285171054;-2.0037305148434825e-11;6.671996288787341e-11;8.930101103032939e-11;2.0523582833220644e-12;3.5839775591739453e-11;8.901679393602535e-11;7.312905836442951e-11;3.8605207919317763e-10;-2.0037305148434825e-13;6.671996288787341e-13;8.93010110303294e-13;1.88289750763492e-12;3.583977559173945e-13;8.901679393602535e-13;7.312905836442951e-13;3.860520791931777e-12;144.52485951277794;109.92230834890512;105.14994605927632;115.0;109.92230834890512;40.17908947156127;14.971863227005542;16.91893206414221;57.6010501351974;22.613314280559905;5.489402929511925;7.3698064525176505;14.04788565612398;57.30558334335251;5.830885429938746;10.678152061927562;4.0;1.0900000000000007;104912.84545779304;14045.520159132564;7.469488083684637;5.489402929511925;deltaT_des_1_K;desorber;True;True;True;True;True;True;True;True;100.95211434387602;2677.069675995255;0.06911613824668117;104912.84545779304;0.0;0.0;135.0;4.0;144.52485951277794;4.0;109.92230834890512;8.0;105.14994605927632;8.0;115.0;8.0;109.92230834890512;8.0;30.0;4.0;40.17908947156127;4.0;100.95211434387602;2677.069675995255;0.01155712139331364;104912.84545779304;0.0;0.0;97.78013960675867;258.342790445692;1.159116138246682;14045.520159132564;0.5828476443632925;0.2246991821539184;159.49672273978348;356.534452922887;1.1015571213933144;104912.84545779304;0.6133028397691977;0.24754554508009938;100.95211434387602;2677.069675995255;0.05755901685336753;104912.84545779304;0.0;0.0;115.13876379791009;258.342790445692;1.159116138246682;104912.84545779304;0.5828476443632925;0.2246991821539184;151.9189320641422;334.3728038936886;1.159116138246682;104912.84545779304;0.5828476443632925;0.2246991821539184;146.08804663420347;331.9301343261731;1.0900000000000007;104912.84545779304;0.6198056061656464;0.25270453796082853;104.46061173598252;251.07911085947117;1.0900000000000007;104912.84545779304;0.6198056061656464;0.25270453796082853;104.4329054193932;251.02602940538293;1.0900000000000007;14045.520159132564;0.6198056061656464;0.25270453796082853;97.78013960675867;2682.71239137851;0.06911613824668117;14045.520159132564;0.0;0.0;52.613314280559905;220.27192115046756;0.06911613824668117;14045.520159132564;0.0;0.0;52.61672500555261;220.36400464264722;0.06911613824668117;104912.84545779304;0.0;0.0;"Zustand 3: Temperatur 425.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 419.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 377.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 377.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 432.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
