config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6245276589276526e-21;`gtol` termination condition is satisfied.;5;7.2438175525669896e-09;7.2450364511542e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.89914401512698;125.50023221586986;147.84669622696845;53.818890033018704;0.09268359177599846;0.28093116777701277;0.20997547078725315;0.290975455724792;184.22736582941505;179.26788948491946;184.22184074724885;179.24575198801435;22.664623813246024;0.5068605001150671;5.474375883113414;26.018383123768842;0.006934367679045355;0.020728211393807306;18.42273658294029;17.926788948492266;7.368873629889951;11.949716799201486;2.060420347317257;95.7737865036948;0.02395162675147337;2678.7645331550907;275.5126221277273;216.5382983745789;0.011330740739189438;0.4617369492661432;0.5754397075544629;0.21944861959241344;1.5027978861326119e-12;-7.2438020026766026e-09;-5.115907697472721e-13;-1.3289924716275436e-12;8.526512829121202e-14;-3.183231456205249e-12;-7.929656931082718e-12;1.2164491636212915e-11;1.502797886132612e-14;-7.243802002676603e-11;-5.115907697472721e-15;-1.3289924716275436e-12;8.526512829121202e-16;-3.183231456205249e-14;-7.929656931082718e-14;1.2164491636212916e-13;146.01838312376884;120.0;108.98194732372912;120.0;109.27956028779818;40.72176372517458;25.230882009005654;12.965612718119075;55.05202277852021;23.818890033018704;3.572172323055554;13.208160820034323;18.10085598487302;55.45708296854639;0.11891649115062819;9.04334470670807;4.0;0.4;108487.30001891029;14891.455226250471;7.285204727854282;0.11891649115062819;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.89914401512698;2678.556464045133;0.07306769000533264;108487.30001891029;0.0;0.0;135.0;4.0;146.01838312376884;4.0;120.0;4.0;108.98194732372912;4.0;120.0;4.0;109.27956028779818;4.0;30.0;4.0;40.72176372517458;4.0;101.89914401512698;2678.556464045133;0.006772175952469453;108487.30001891029;0.0;0.0;95.7737865036948;275.5126221277265;0.47306769000533266;14891.455226250471;0.5616569904611415;0.20997547078725315;171.2492651327745;392.4846415136827;0.40677217595246945;108487.30001891029;0.6531955496512993;0.28093116777701277;101.89914401512698;2678.556464045133;0.06629551405286319;108487.30001891029;0.0;0.0;125.50023221586986;275.5126221277265;0.47306769000533266;108487.30001891029;0.5616569904611415;0.20997547078725315;147.96561271811908;323.42251809418013;0.47306769000533266;108487.30001891029;0.5616569904611415;0.20997547078725315;147.84669622696845;353.7804399582676;0.4;108487.30001891029;0.6642544376319983;0.290975455724792;116.45688750916179;297.1188804251563;0.4;108487.30001891029;0.6642544376319983;0.290975455724792;116.42782767694445;297.06705989667176;0.4;14891.455226250471;0.6642544376319983;0.290975455724792;95.7737865036948;2678.7645331550907;0.07306769000533264;14891.455226250471;0.0;0.0;53.818890033018704;225.31500612288104;0.07306769000533264;14891.455226250471;0.0;0.0;53.82247731925179;225.40990946084807;0.07306769000533264;108487.30001891029;0.0;0.0;"Zustand 3: Temperatur 421.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0361263239985256e-21;`gtol` termination condition is satisfied.;5;4.551278271037443e-09;4.552200180129441e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.86029591967429;125.3236496949732;148.0531805764491;53.87568752144841;0.0931508226747946;0.28031777440362776;0.21076829794797014;0.2901526002748311;184.6096670037204;179.6953638913564;184.6464173074797;179.63044960057886;23.533647199969693;0.5067839431327789;5.598537354571256;26.041248026538312;0.006936215074490421;0.021227771944617592;18.460966700371305;17.969536389135854;7.385856692299304;11.9753633067056;2.139422473138269;96.04967142817156;0.023526895235208317;2679.2872621710426;275.3115442755184;217.39076326584976;0.011368981889017526;0.47186443141762613;0.576392409730722;0.2201175110041307;8.064660050877137e-13;-4.5512678070736e-09;-5.684341886080801e-13;-9.161560399206792e-13;-2.8705926524708048e-12;-2.1316282072803006e-12;-5.144329406903125e-12;7.361222742474638e-12;8.064660050877137e-15;-4.5512678070736e-11;-5.684341886080802e-15;-9.161560399206792e-13;-2.870592652470805e-14;-2.1316282072803006e-14;-5.1443294069031255e-14;7.361222742474638e-14;146.0412480265383;120.0;108.9565539887871;120.0;109.25655205738167;40.74733037627732;24.969357196615533;13.195645660659466;55.302341051894246;23.875687521448413;3.7214178550709676;12.906882560615543;18.139704080325714;55.37728103078581;0.14246508421035742;9.016078920209793;4.0;0.41000000000000003;108338.71760565622;14932.360956723294;7.255297264755492;0.14246508421035742;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.86029591967429;2678.4955733355064;0.07323341330664362;108338.71760565622;0.0;0.0;135.0;4.0;146.0412480265383;4.0;120.0;4.0;108.9565539887871;4.0;120.0;4.0;109.25655205738167;4.0;30.0;4.0;40.74733037627732;4.0;101.86029591967429;2678.4955733355064;0.006821752696797104;108338.71760565622;0.0;0.0;96.04967142817156;275.3115442755192;0.48323341330664366;14932.360956723294;0.5628316858926181;0.21076829794797014;171.01060522315385;391.7734893843842;0.4168217526967971;108338.71760565622;0.6525069167630047;0.28031777440362776;101.86029591967429;2678.4955733355064;0.06641166060984652;108338.71760565622;0.0;0.0;125.3236496949732;275.3115442755192;0.48323341330664366;108338.71760565622;0.5628316858926181;0.21076829794797014;148.19564566065947;324.0119167082426;0.48323341330664366;108338.71760565622;0.5628316858926181;0.21076829794797014;148.0531805764491;353.7260441575071;0.41000000000000003;108338.71760565622;0.6633636016854209;0.2901526002748311;116.3075707747634;296.32690464538786;0.41000000000000003;108338.71760565622;0.6633636016854209;0.2901526002748311;116.27858214492903;296.2751295918644;0.41000000000000003;14932.360956723294;0.6633636016854209;0.2901526002748311;96.04967142817156;2679.2872621710426;0.07323341330664362;14932.360956723294;0.0;0.0;53.87568752144841;225.5526104904723;0.07323341330664362;14932.360956723294;0.0;0.0;53.87927102659586;225.64732429338417;0.07323341330664362;108338.71760565622;0.0;0.0;"Zustand 3: Temperatur 421.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.203 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.236279779468535e-22;`gtol` termination condition is satisfied.;5;2.9100840034540266e-09;2.910766146384328e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.82400556990291;125.14977294226156;148.24881987526283;53.9288647165331;0.0936189348194267;0.2797216696957083;0.21153015215555881;0.28935650269474816;184.96049134853243;180.09559091782023;185.0375970663237;179.98981885030534;24.407042406406134;0.5067030126602238;5.722984881231077;26.062230343811734;0.0069378872499365795;0.021728462474231113;18.49604913485262;18.00955909178212;7.401503882652894;11.99932125668729;2.2188220372105643;96.31252902798292;0.0231190731750877;2679.785413790647;275.1161084631324;218.20668981735483;0.01140667968078174;0.4819815973662919;0.5773035038067647;0.22075893137477504;6.039613253960852e-13;-2.9100739595833147e-09;-3.126388037344441e-13;-6.301625887772389e-13;1.3642420526593924e-12;-9.663381206337363e-13;-4.007461029686965e-12;6.224354365258478e-12;6.0396132539608514e-15;-2.9100739595833148e-11;-3.126388037344441e-15;-6.301625887772389e-13;1.3642420526593923e-14;-9.663381206337363e-15;-4.007461029686965e-14;6.224354365258477e-14;146.06223034381173;120.0;108.93315807019593;120.0;109.23505868120185;40.77126739939115;24.718140840383512;13.41758136104994;55.54126162859177;23.9288647165331;3.868386843769713;12.620629042213011;18.17599443009709;55.30261399816777;0.16876148578711536;8.989238014578575;4.0;0.42000000000000004;108200.06987303254;14970.746399127038;7.227433221321672;0.16876148578711536;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.82400556990291;2678.4386839825393;0.07338827704707362;108200.06987303254;0.0;0.0;135.0;4.0;146.06223034381173;4.0;120.0;4.0;108.93315807019593;4.0;120.0;4.0;109.23505868120185;4.0;30.0;4.0;40.77126739939115;4.0;101.82400556990291;2678.4386839825393;0.006870532325380014;108200.06987303254;0.0;0.0;96.31252902798292;275.1161084631309;0.49338827704707366;14970.746399127038;0.5639567818580216;0.21153015215555881;170.78037118419525;391.08554754102323;0.4268705323253801;108200.06987303254;0.6518361982374489;0.2797216696957083;101.82400556990291;2678.4386839825393;0.06651774472169361;108200.06987303254;0.0;0.0;125.14977294226156;275.1161084631309;0.49338827704707366;108200.06987303254;0.5639567818580216;0.21153015215555881;148.41758136104994;324.5843336761055;0.49338827704707366;108200.06987303254;0.5639567818580216;0.21153015215555881;148.24881987526283;353.66808643749675;0.42000000000000004;108200.06987303254;0.6624992022141467;0.28935650269474816;116.16053492768299;295.5560807079598;0.42000000000000004;108200.06987303254;0.6624992022141467;0.28935650269474816;116.13161315623029;295.50434627349733;0.42000000000000004;14970.746399127038;0.6624992022141467;0.28935650269474816;96.31252902798292;2679.785413790647;0.07338827704707362;14970.746399127038;0.0;0.0;53.9288647165331;225.77507093573723;0.07338827704707362;14970.746399127038;0.0;0.0;53.93244468303408;225.8696076591636;0.07338827704707362;108200.06987303254;0.0;0.0;"Zustand 3: Temperatur 421.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8104353446619523e-22;`gtol` termination condition is satisfied.;5;1.902356018284233e-09;1.902858557361504e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.79005829639107;124.97894949466269;148.4338974725115;53.978718970480884;0.09408946942415945;0.27914213541774713;0.21226260733610552;0.2885860207809016;185.28206200383718;180.4708085234559;185.39771537425761;180.32598552516822;25.284173346234585;0.5066175956006467;5.847699676679429;26.081463038507025;0.006939404282442948;0.02223022358532177;18.52820620038329;18.047080852345534;7.415908614970364;12.021732368344601;2.298561213466994;96.56320783093622;0.022727429876670466;2680.260581550446;274.9266220015758;218.98822715977417;0.011444015222040249;0.49208917283049197;0.5781754945546176;0.22137442396065257;4.973799150320701e-13;-1.9023502773052314e-09;5.684341886080802e-14;-4.3731684939984916e-13;-1.5063505998114124e-12;5.684341886080801e-13;-7.958078640513122e-13;4.263256414560601e-12;4.973799150320701e-15;-1.9023502773052315e-11;5.684341886080802e-16;-4.3731684939984916e-13;-1.5063505998114125e-14;5.684341886080802e-15;-7.958078640513123e-15;4.263256414560601e-14;146.08146303850702;120.0;108.91161989388411;120.0;109.21495301882965;40.79370864374738;24.476618511257698;13.631749206400343;55.76949918718884;23.978718970480884;4.0129800573602665;12.348412062947887;18.209941703608933;55.23265739754095;0.1978517338888537;8.963070647578206;4.0;0.43000000000000005;108070.506752367;15006.809811206154;7.201431091081507;0.1978517338888537;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.79005829639107;2678.385460973507;0.07353318805253217;108070.506752367;0.0;0.0;135.0;4.0;146.08146303850702;4.0;120.0;4.0;108.91161989388411;4.0;120.0;4.0;109.21495301882965;4.0;30.0;4.0;40.79370864374738;4.0;101.79005829639107;2678.385460973507;0.006918698648929693;108070.506752367;0.0;0.0;96.56320783093622;274.92662200157645;0.5035331880525322;15006.809811206154;0.5650350515457183;0.21226260733610552;170.55808154976472;390.4196236639463;0.43691869864892974;108070.506752367;0.6511827068662278;0.27914213541774713;101.79005829639107;2678.385460973507;0.06661448940360248;108070.506752367;0.0;0.0;124.97894949466269;274.92662200157645;0.5035331880525322;108070.506752367;0.5650350515457183;0.21226260733610552;148.63174920640034;325.14014108265985;0.5035331880525322;108070.506752367;0.5650350515457183;0.21226260733610552;148.4338974725115;353.6062605304791;0.43000000000000005;108070.506752367;0.6616602345726567;0.2885860207809016;116.01587884708448;294.8058573997022;0.43000000000000005;108070.506752367;0.6616602345726567;0.2885860207809016;115.98701994263973;294.7541592053177;0.43000000000000005;15006.809811206154;0.6616602345726567;0.2885860207809016;96.56320783093622;2680.260581550446;0.07353318805253217;15006.809811206154;0.0;0.0;53.978718970480884;225.9836311953576;0.07353318805253217;15006.809811206154;0.0;0.0;53.9822956212887;226.07800224693617;0.07353318805253217;108070.506752367;0.0;0.0;"Zustand 3: Temperatur 421.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.002541603268989e-23;`gtol` termination condition is satisfied.;5;1.2647471654120508e-09;1.2651119794918542e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.75825825066528;124.81147695798802;148.60870603813106;54.025522027285945;0.09456385967024417;0.27857848996718265;0.21296714216486864;0.2878400675385611;185.5764053220363;180.82306193254456;185.72890443805392;180.64088903658768;26.164441508846096;0.5065275812234259;5.972663586120915;26.09906730394954;0.00694078371070913;0.02273299622875385;18.55764053220328;18.082306193254663;7.429156177522134;12.04272593577278;2.3785855918282572;96.8024930058267;0.02235127188367237;2680.7142404901847;274.74334379955957;219.73738091169454;0.011481154901931356;0.5021878193598132;0.5790107047491365;0.2219654292829298;1.9895196601282805e-13;-1.2647340952298691e-09;1.4210854715202004e-13;-3.038125306886741e-13;5.684341886080801e-13;-2.0747847884194925e-12;-4.007461029686965e-12;3.495870259939693e-12;1.9895196601282807e-15;-1.264734095229869e-11;1.4210854715202005e-15;-3.038125306886741e-13;5.684341886080802e-15;-2.0747847884194925e-14;-4.007461029686965e-14;3.495870259939693e-14;146.09906730394954;120.0;108.8918119355231;120.0;109.19611907675909;40.81477643137231;24.244221918770506;13.838464695200457;55.987716574454396;24.025522027285945;4.155118565119949;12.08931892969639;18.24174174933472;55.16702350938323;0.22975865706939658;8.937795816109656;4.0;0.44000000000000006;107949.25514964067;15040.733636412326;7.177126977922459;0.22975865706939658;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.75825825066528;2678.335598544885;0.07366897426174446;107949.25514964067;0.0;0.0;135.0;4.0;146.09906730394954;4.0;120.0;4.0;108.8918119355231;4.0;120.0;4.0;109.19611907675909;4.0;30.0;4.0;40.81477643137231;4.0;101.75825825066528;2678.335598544885;0.006966422544138432;107949.25514964067;0.0;0.0;96.8024930058267;274.74334379955866;0.5136689742617445;15040.733636412326;0.5660690790637318;0.21296714216486864;170.34328922272005;389.77460242976935;0.4469664225441385;107949.25514964067;0.6505457871962345;0.27857848996718265;101.75825825066528;2678.335598544885;0.06670255171760603;107949.25514964067;0.0;0.0;124.81147695798802;274.74334379955866;0.5136689742617445;107949.25514964067;0.5660690790637318;0.21296714216486864;148.83846469520046;325.67973049967065;0.5136689742617445;107949.25514964067;0.5660690790637318;0.21296714216486864;148.60870603813106;353.5403230730146;0.44000000000000006;107949.25514964067;0.6608457345544488;0.2878400675385611;115.87368114187836;294.075683280183;0.44000000000000006;107949.25514964067;0.6608457345544488;0.2878400675385611;115.84488143488005;294.0240173796631;0.44000000000000006;15040.733636412326;0.6608457345544488;0.2878400675385611;96.8024930058267;2680.7142404901847;0.07366897426174446;15040.733636412326;0.0;0.0;54.025522027285945;226.1794279097397;0.07366897426174446;15040.733636412326;0.0;0.0;54.02909556737586;226.273643741849;0.07366897426174446;107949.25514964067;0.0;0.0;"Zustand 3: Temperatur 421.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.6794225135263997e-23;`gtol` termination condition is satisfied.;5;8.575771937125995e-10;8.578371073259071e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.7284266221397;124.64760635892134;148.77354624473588;54.0695223954196;0.09504342907927872;0.27803008638844273;0.21364514621383401;0.2871176079020334;185.84537153753516;181.1542214920768;186.03311419032332;180.93630007640652;27.047285956925215;0.5064328641908408;6.0978590838073625;26.115153800091832;0.006942040886898582;0.023236721995489443;18.584537153753274;18.115422149207898;7.441324567612986;12.062420005094026;2.4588441779802523;97.0311112901224;0.021989939520492722;2681.147756311483;274.5664847549298;220.4560223464626;0.011518250983622691;0.5122781411296288;0.5798112891212428;0.22253329189436682;2.913225216616411e-13;-8.575611332162225e-10;2.5579538487363607e-13;-2.1116441928370477e-13;-1.3358203432289883e-12;-2.1884716261411086e-12;-3.865352482534945e-12;2.4158453015843406e-12;2.9132252166164106e-15;-8.575611332162226e-12;2.5579538487363606e-15;-2.1116441928370477e-13;-1.3358203432289883e-14;-2.1884716261411086e-14;-3.865352482534945e-14;2.4158453015843406e-14;146.11515380009183;120.0;108.87361757234908;120.0;109.17845095236805;40.8345826251242;24.020424842409057;14.038029673650101;56.1965286649982;24.069522395419597;4.294741348186221;11.84250628222668;18.271573377860307;55.10535793907849;0.26448342891421817;8.913603821949096;4.0;0.45000000000000007;107835.61129589516;15072.685792776127;7.154372669771796;0.26448342891421817;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.7284266221397;2678.288817429219;0.0737963921132514;107835.61129589516;0.0;0.0;135.0;4.0;146.11515380009183;4.0;120.0;4.0;108.87361757234908;4.0;120.0;4.0;109.17845095236805;4.0;30.0;4.0;40.8345826251242;4.0;101.7284266221397;2678.288817429219;0.007013862160122453;107835.61129589516;0.0;0.0;97.0311112901224;274.56648475492995;0.5237963921132515;15072.685792776127;0.5670612739401678;0.21364514621383401;170.1355786425009;389.14943977979766;0.4570138621601225;107835.61129589516;0.6499248140817829;0.27803008638844273;101.7284266221397;2678.288817429219;0.06678252995312894;107835.61129589516;0.0;0.0;124.64760635892134;274.56648475492995;0.5237963921132515;107835.61129589516;0.5670612739401678;0.21364514621383401;149.0380296736501;326.2035070104732;0.5237963921132515;107835.61129589516;0.5670612739401678;0.21364514621383401;148.77354624473588;353.4700885350393;0.45000000000000007;107835.61129589516;0.6600547764377866;0.2871176079020334;115.73400253697224;293.3650086307617;0.45000000000000007;107835.61129589516;0.6600547764377866;0.2871176079020334;115.70525865181378;293.3133714707717;0.45000000000000007;15072.685792776127;0.6600547764377866;0.2871176079020334;97.0311112901224;2681.147756311483;0.0737963921132514;15072.685792776127;0.0;0.0;54.0695223954196;226.36350054367983;0.0737963921132514;15072.685792776127;0.0;0.0;54.073093013289565;226.45757073719614;0.0737963921132514;107835.61129589516;0.0;0.0;"Zustand 3: Temperatur 422.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7857956388517e-23;`gtol` termination condition is satisfied.;5;5.974417691680696e-10;5.976279174957777e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.70040003972468;124.48754566982774;148.92872523145383;54.110947482136055;0.09552939168705599;0.2774963104960906;0.21429792576021997;0.2864176558290143;186.09065303966608;181.46599873514327;186.31213079706035;181.21383644511977;27.932182882477324;0.5063333468272793;6.223269267625708;26.129823746391537;0.006943189275722971;0.023741343353685135;18.60906530396645;18.1465998735145;7.452485231882421;12.080922429674823;2.539289353006796;97.2497355656991;0.021642804046492152;2681.562393892089;274.3962093266257;221.14589721631523;0.011555442247672687;0.5223606909321952;0.5805792473713283;0.2230792668628088;1.5987211554602254e-13;-5.974314376544498e-10;1.9895196601282805e-13;-1.4915846335838978e-13;-1.7053025658242404e-13;-1.7337242752546445e-12;-2.5863755581667647e-12;1.5916157281026244e-12;1.5987211554602255e-15;-5.974314376544498e-12;1.9895196601282807e-15;-1.4915846335838978e-13;-1.7053025658242404e-15;-1.7337242752546444e-14;-2.5863755581667648e-14;1.5916157281026246e-14;146.12982374639154;120.0;108.85692997625239;120.0;109.16185188725359;40.853229589422426;23.804739473986388;14.23073266891015;56.39650597627667;24.110947482136055;4.431803141230148;11.60719441055329;18.299599960275316;55.04733653615193;0.3020074374563251;8.890657640872064;4.0;0.4600000000000001;107728.93394324226;15102.820857467132;7.133033951732199;0.3020074374563251;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.70040003972468;2678.2448623844402;0.07391613317986778;107728.93394324226;0.0;0.0;135.0;4.0;146.12982374639154;4.0;120.0;4.0;108.85692997625239;4.0;120.0;4.0;109.16185188725359;4.0;30.0;4.0;40.853229589422426;4.0;101.70040003972468;2678.2448623844402;0.007061163238532184;107728.93394324226;0.0;0.0;97.2497355656991;274.3962093266261;0.5339161331798679;15102.820857467132;0.5680138844870107;0.21429792576021997;169.93456322037792;388.5431576808297;0.46706116323853225;107728.93394324226;0.6493191912919689;0.2774963104960906;101.70040003972468;2678.2448623844402;0.06685496994133559;107728.93394324226;0.0;0.0;124.48754566982774;274.3962093266261;0.5339161331798679;107728.93394324226;0.5680138844870107;0.21429792576021997;149.23073266891015;326.71188429250583;0.5339161331798679;107728.93394324226;0.5680138844870107;0.21429792576021997;148.92872523145383;353.3954239754875;0.4600000000000001;107728.93394324226;0.6592864712995236;0.2864176558290143;115.59688802895568;292.6732872744502;0.4600000000000001;107728.93394324226;0.6592864712995236;0.2864176558290143;115.56819685876985;292.62167565846397;0.4600000000000001;15102.820857467132;0.6592864712995236;0.2864176558290143;97.2497355656991;2681.562393892089;0.07391613317986778;15102.820857467132;0.0;0.0;54.110947482136055;226.53680031073563;0.07391613317986778;15102.820857467132;0.0;0.0;54.11451535110166;226.63073365082022;0.07391613317986778;107728.93394324226;0.0;0.0;"Zustand 3: Temperatur 422.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.06928684608223e-24;`gtol` termination condition is satisfied.;5;4.257624751297762e-10;4.2589404424298376e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.67402913661903;124.33146341000605;149.07455493823994;54.15000551614139;0.09602285376247066;0.276976579083728;0.21492670925273347;0.2857392716856018;186.31380051782804;181.75996085150774;186.56759306059737;181.47497726419073;28.818644787215177;0.5062289407266417;6.348877851154385;26.143169887429906;0.006944240709236968;0.024246803838698327;18.631380051782738;18.175996085150985;7.462703722423854;12.098331817612898;2.6198767988764478;97.45898909961255;0.02130926531191293;2681.9593251847614;274.2326379738189;221.80863419217184;0.011592854678706632;0.5324359754577155;0.5813164362698267;0.2236045259442524;2.2737367544323206e-13;-4.2574654912641563e-10;0.0;-1.0585976539800868e-13;1.0231815394945443e-12;-2.1032064978498966e-12;-2.7569058147491887e-12;6.536993168992922e-13;2.2737367544323206e-15;-4.257465491264156e-12;0.0;-1.0585976539800868e-13;1.0231815394945442e-14;-2.1032064978498965e-14;-2.7569058147491886e-14;6.536993168992922e-15;146.1431698874299;120.0;108.8416511327394;120.0;109.14623341721347;40.87081105571218;23.59671311995902;14.416849289705283;56.58817804390037;24.15000551614139;4.566272489572668;11.382662033126849;18.325970863380974;54.99266262165514;0.34229435146534115;8.869094583388346;4.0;0.4700000000000001;107628.63830032482;15131.281155307486;7.112989124689731;0.34229435146534115;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.67402913661903;2678.203499973213;0.07402883013642203;107628.63830032482;0.0;0.0;135.0;4.0;146.1431698874299;4.0;120.0;4.0;108.8416511327394;4.0;120.0;4.0;109.14623341721347;4.0;30.0;4.0;40.87081105571218;4.0;101.67402913661903;2678.203499973213;0.0071084595303964335;107628.63830032482;0.0;0.0;97.45898909961255;274.2326379738191;0.5440288301364221;15131.281155307486;0.5689290100991772;0.21492670925273347;169.73988300738893;387.9548393100966;0.47710845953039654;107628.63830032482;0.6487283501526655;0.276976579083728;101.67402913661903;2678.203499973213;0.0669203706060256;107628.63830032482;0.0;0.0;124.33146341000605;274.2326379738191;0.5440288301364221;107628.63830032482;0.5689290100991772;0.21492670925273347;149.41684928970528;327.2052805817275;0.5440288301364221;107628.63830032482;0.5689290100991772;0.21492670925273347;149.07455493823994;353.31624373803623;0.4700000000000001;107628.63830032482;0.6585399655211234;0.2857392716856018;115.4623688266177;291.9999782333236;0.4700000000000001;107628.63830032482;0.6585399655211234;0.2857392716856018;115.43372751042733;291.94838928898594;0.4700000000000001;15131.281155307486;0.6585399655211234;0.2857392716856018;97.45898909961255;2681.9593251847614;0.07402883013642203;15131.281155307486;0.0;0.0;54.15000551614139;226.70019821279226;0.07402883013642203;15131.281155307486;0.0;0.0;54.15357079555832;226.7940027575411;0.07402883013642203;107628.63830032482;0.0;0.0;"Zustand 3: Temperatur 422.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.660141325800988e-24;`gtol` termination condition is satisfied.;5;3.05198029179642e-10;3.0529137969490682e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.64917725964932;124.17949224115023;149.21135038898785;54.18688728193462;0.09652481680281116;0.2764703382076811;0.21553265243930003;0.2850815598600381;186.51623722593786;182.03754374076436;186.8010069559326;181.72107575696262;29.706219355032843;0.5061195677960151;6.474669153486024;26.155277346048933;0.006945205604355679;0.024753048202676733;18.651623722593612;18.2037543740765;7.472040278237311;12.114738383797647;2.7005653959398206;97.65944946740314;0.020988749818745836;2682.339636531321;274.07585019482497;222.44575289042308;0.011630602184955596;0.5425044599504686;0.5820245808783107;0.22411016342796183;1.1013412404281553e-13;-3.0518521043632063e-10;2.5579538487363607e-13;-7.549516567451064e-14;-1.9895196601282805e-13;-6.252776074688882e-13;-2.0747847884194925e-12;1.7337242752546445e-12;1.1013412404281553e-15;-3.0518521043632062e-12;2.5579538487363606e-15;-7.549516567451064e-14;-1.9895196601282807e-15;-6.252776074688882e-15;-2.0747847884194925e-14;1.7337242752546444e-14;146.15527734604893;120.0;108.8276909715351;120.0;109.13151460783718;40.88741290315579;23.395925221522873;14.596642671492987;56.772036564247344;24.186887281934617;4.698130005561779;11.16824150413197;18.35082274035068;54.941064489521295;0.3852922825051337;8.849028148701905;4.0;0.4800000000000001;107534.19061625276;15158.197758870729;7.094127700855643;0.3852922825051337;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.64917725964932;2678.164516564038;0.07413506213542409;107534.19061625276;0.0;0.0;135.0;4.0;146.15527734604893;4.0;120.0;4.0;108.8276909715351;4.0;120.0;4.0;109.13151460783718;4.0;30.0;4.0;40.88741290315579;4.0;101.64917725964932;2678.164516564038;0.007155873291286833;107534.19061625276;0.0;0.0;97.65944946740314;274.0758501948271;0.5541350621354242;15158.197758870729;0.5698086125618954;0.21553265243930003;169.5512025675718;387.3836246146418;0.4871558732912869;107534.19061625276;0.6481517482158388;0.2764703382076811;101.64917725964932;2678.164516564038;0.06697918884413726;107534.19061625276;0.0;0.0;124.17949224115023;274.0758501948271;0.5541350621354242;107534.19061625276;0.5698086125618954;0.21553265243930003;149.596642671493;327.68411537219464;0.5541350621354242;107534.19061625276;0.5698086125618954;0.21553265243930003;149.21135038898785;353.2325041961196;0.4800000000000001;107534.19061625276;0.6578144394318451;0.2850815598600381;115.33046409244832;291.34454720646806;0.4800000000000001;107534.19061625276;0.6578144394318451;0.2850815598600381;115.30186999443822;291.2929783560458;0.4800000000000001;15158.197758870729;0.6578144394318451;0.2850815598600381;97.65944946740314;2682.339636531321;0.07413506213542409;15158.197758870729;0.0;0.0;54.18688728193462;226.8544922923844;0.07413506213542409;15158.197758870729;0.0;0.0;54.19045011831588;226.9481754350743;0.07413506213542409;107534.19061625276;0.0;0.0;"Zustand 3: Temperatur 422.747 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5020100996931587e-24;`gtol` termination condition is satisfied.;5;2.236311953389967e-10;2.2369667407867998e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.62571930696822;124.03173248949048;149.33942798906725;54.22176768616714;0.09703618154059765;0.27597706154171964;0.21611684316506866;0.2844436665595128;186.69927159073566;182.30006380120727;187.01375851778712;181.95337075847766;30.59448808253283;0.5060051608308561;6.6006280871081024;26.166224377436322;0.006946093148929466;0.025260022529539433;18.669927159073538;18.2300063801208;7.480550340711559;12.130224717231929;2.7813170984324045;97.85165217672778;0.020680709103463188;2682.704335423271;273.92588794310205;223.0586714692749;0.011668787338927511;0.5525665723167749;0.582705284929556;0.2245972016444027;2.3803181647963356e-13;-2.2361845708473993e-10;5.684341886080802e-14;-5.412337245047638e-14;-1.8474111129762605e-12;-7.105427357601002e-13;-1.2789769243681803e-12;2.8421709430404007e-13;2.3803181647963358e-15;-2.236184570847399e-12;5.684341886080802e-16;-5.412337245047638e-14;-1.8474111129762605e-14;-7.105427357601002e-15;-1.2789769243681804e-14;2.842170943040401e-15;146.16622437743632;120.0;108.81496659582615;120.0;109.11762136611975;40.90311386370854;23.201984657113428;14.77036394883612;56.94853831301924;24.22176768616714;4.827366807966484;10.963314419098367;18.37428069303178;54.89229315189266;0.430935959768874;8.830549988153564;4.0;0.4900000000000001;107445.10333487969;15183.691407187467;7.076349252199545;0.430935959768874;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.62571930696822;2678.1277165295737;0.07423535965570227;107445.10333487969;0.0;0.0;135.0;4.0;146.16622437743632;4.0;120.0;4.0;108.81496659582615;4.0;120.0;4.0;109.11762136611975;4.0;30.0;4.0;40.90311386370854;4.0;101.62571930696822;2678.1277165295737;0.0072035158362822845;107445.10333487969;0.0;0.0;97.85165217672778;273.92588794310944;0.5642353596557024;15183.691407187467;0.5706545264388773;0.21611684316506866;169.36820903454975;386.8287062079361;0.49720351583628236;107445.10333487969;0.6475888679565779;0.27597706154171964;101.62571930696822;2678.1277165295737;0.06703184381941998;107445.10333487969;0.0;0.0;124.03173248949048;273.92588794310944;0.5642353596557024;107445.10333487969;0.5706545264388773;0.21611684316506866;149.77036394883612;328.1488067286348;0.5642353596557024;107445.10333487969;0.5706545264388773;0.21611684316506866;149.33942798906725;353.1441986436304;0.4900000000000001;107445.10333487969;0.6571091060497845;0.2844436665595128;115.20118250133692;290.7064678629516;0.4900000000000001;107445.10333487969;0.6571091060497845;0.2844436665595128;115.17263319203352;290.6549167965648;0.4900000000000001;15183.691407187467;0.6571091060497845;0.2844436665595128;97.85165217672778;2682.704335423271;0.07423535965570227;15183.691407187467;0.0;0.0;54.22176768616714;227.00041418276555;0.07423535965570227;15183.691407187467;0.0;0.0;54.22532821422709;227.09398270834615;0.07423535965570227;107445.10333487969;0.0;0.0;"Zustand 3: Temperatur 422.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3744935002511143e-24;`gtol` termination condition is satisfied.;5;1.6575580573987682e-10;1.6580069362044986e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.60354068000669;123.88825554143773;149.45910388939882;54.254807173836355;0.09755775271347866;0.2754962488029455;0.2166803058530172;0.283824777756479;186.86410836601408;182.54872858852136;187.20712527486455;182.17299709388945;31.483064729185173;0.5058856637105846;6.726740144125007;26.176083036244847;0.006946911461242259;0.025767674320417037;18.686410836601432;18.254872858852217;7.488285010994567;12.144866472926093;2.862096793577356;98.03609400921954;0.02038461837178365;2683.0543567410273;273.7827592397421;223.6487137867071;0.011707502127422886;0.5626227067534256;0.5833600404088023;0.22506659613371255;2.4868995751603507e-13;-1.6574119854340097e-10;2.5579538487363607e-13;-3.858025010572419e-14;3.694822225952521e-13;-8.242295734817162e-13;-1.9610979506978765e-12;-2.2737367544323206e-13;2.4868995751603505e-15;-1.6574119854340096e-12;2.5579538487363606e-15;-3.858025010572419e-14;3.694822225952521e-15;-8.242295734817162e-15;-1.9610979506978764e-14;-2.2737367544323206e-15;146.17608303624485;120.0;108.8034015983933;120.0;109.10448581974345;40.91798615960056;23.01452729720785;14.93825274187543;57.11810784961898;24.254807173836355;4.953983128527;10.767307589173754;18.396459319993312;54.846120302322674;0.4791488524766123;8.813731909129274;4.0;0.5000000000000001;107360.93075209307;15207.873349518724;7.059562391443158;0.4791488524766123;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.60354068000669;2678.09292062073;0.0743302088808484;107360.93075209307;0.0;0.0;135.0;4.0;146.17608303624485;4.0;120.0;4.0;108.8034015983933;4.0;120.0;4.0;109.10448581974345;4.0;30.0;4.0;40.91798615960056;4.0;101.60354068000669;2678.09292062073;0.0072514881371390245;107360.93075209307;0.0;0.0;98.03609400921954;273.7827592397526;0.5743302088808485;15207.873349518724;0.5714684686117205;0.2166803058530172;169.1906103334527;386.28932557481767;0.5072514881371392;107360.93075209307;0.6470392155022958;0.2754962488029455;101.60354068000669;2678.09292062073;0.06707872074370938;107360.93075209307;0.0;0.0;123.88825554143773;273.7827592397526;0.5743302088808485;107360.93075209307;0.5714684686117205;0.2166803058530172;149.93825274187543;328.59976911031765;0.5743302088808485;107360.93075209307;0.5714684686117205;0.2166803058530172;149.45910388939882;353.05135241056223;0.5000000000000001;107360.93075209307;0.656423209893176;0.283824777756479;115.07452363230846;290.0852229521924;0.5000000000000001;107360.93075209307;0.656423209893176;0.283824777756479;115.046016871473;290.0336876035516;0.5000000000000001;15207.873349518724;0.656423209893176;0.283824777756479;98.03609400921954;2683.0543567410273;0.0743302088808484;15207.873349518724;0.0;0.0;54.254807173836355;227.13863503025362;0.0743302088808484;15207.873349518724;0.0;0.0;54.25836551742077;227.23209516666168;0.0743302088808484;107360.93075209307;0.0;0.0;"Zustand 3: Temperatur 423.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.752750869412946e-25;`gtol` termination condition is satisfied.;5;1.2448953353650767e-10;1.245210895343672e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.58253633735876;123.7491070729003;149.57069245607556;54.2861530099583;0.09809024437257285;0.27502742425053717;0.2172240056818334;0.2832241172599341;187.01185851292263;182.78464646202244;187.38228640718629;182.38099494747786;32.37159364265405;0.5057610312949038;6.8529913810983984;26.184919767519318;0.006947667726998568;0.026275952553984194;18.701185851292273;18.278464646202178;7.495291456287467;12.158732996498529;2.9428721493435033;98.21323609839203;0.020099975327922594;2683.390568503823;273.6464418400173;224.21711612002065;0.011746828699853884;0.5726732269573966;0.5839902363810474;0.22551924047810779;5.684341886080802e-14;-1.2448708730516955e-10;-5.684341886080802e-14;-2.8033131371785203e-14;-3.979039320256561e-13;6.536993168992922e-13;-5.684341886080802e-14;-1.1368683772161603e-13;5.684341886080802e-16;-1.2448708730516954e-12;-5.684341886080802e-16;-2.8033131371785203e-14;-3.9790393202565614e-15;6.536993168992922e-15;-5.684341886080802e-16;-1.1368683772161603e-15;146.18491976751932;120.0;108.79292545411568;120.0;109.09204575672982;40.9320960802645;22.833213785446333;15.100537647142062;57.28114001812753;24.286153009958298;5.077987070472318;10.579689355723644;18.41746366264124;54.80233647388468;0.5298451910664994;8.79862786444113;4.0;0.5100000000000001;107281.26511793231;15230.846120140726;7.043683868361549;0.5298451910664994;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.58253633735876;2678.059964497765;0.0744200556572504;107281.26511793231;0.0;0.0;135.0;4.0;146.18491976751932;4.0;120.0;4.0;108.79292545411568;4.0;120.0;4.0;109.09204575672982;4.0;30.0;4.0;40.9320960802645;4.0;101.58253633735876;2678.059964497765;0.007299881445640166;107281.26511793231;0.0;0.0;98.21323609839203;273.64644184000576;0.5844200556572505;15230.846120140726;0.5722520470380407;0.2172240056818334;169.01813355296565;385.7647695611599;0.5172998814456403;107281.26511793231;0.646502319400046;0.27502742425053717;101.58253633735876;2678.059964497765;0.06712017421161023;107281.26511793231;0.0;0.0;123.7491070729003;273.64644184000576;0.5844200556572505;107281.26511793231;0.5722520470380407;0.2172240056818334;150.10053764714206;329.0374116215755;0.5844200556572505;107281.26511793231;0.5722520470380407;0.2172240056818334;149.57069245607556;352.9540182642032;0.5100000000000001;107281.26511793231;0.6557560258430337;0.2832241172599341;114.95047920845917;289.4803052393915;0.5100000000000001;107281.26511793231;0.6557560258430337;0.2832241172599341;114.92201292952768;289.4287837637954;0.5100000000000001;15230.846120140726;0.6557560258430337;0.2832241172599341;98.21323609839203;2683.390568503823;0.0744200556572504;15230.846120140726;0.0;0.0;54.2861530099583;227.26977085410277;0.0744200556572504;15230.846120140726;0.0;0.0;54.28970928284514;227.36312831891033;0.0744200556572504;107281.26511793231;0.0;0.0;"Zustand 3: Temperatur 423.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
