config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.286460669167595e-25;`gtol` termination condition is satisfied.;5;9.256778010286787e-11;9.259007148898412e-13;1;True;;True;0;zulässig;feasible;True;True;True;101.56260993979674;123.61431008434585;149.6745048726117;54.315940440503994;0.09863428553280087;0.2745701352592486;0.21774885247714557;0.28264094489374303;187.14354796583999;183.00883532219453;187.54033178277044;182.57831832922133;33.25974800789113;0.5056312290915722;6.9793684027702145;26.192795930971272;0.006948368317204151;0.026784807725562635;18.714354796584082;18.300883532219597;7.501613271310877;12.171887888614908;3.023613455271241;98.38350676113942;0.01982629915179236;2683.7137771621797;273.5168868449836;224.76503345328712;0.011786840105059149;0.5827184689704161;0.584597167110663;0.2259559708061089;2.1316282072803006e-14;-9.251266419596504e-11;-2.5579538487363607e-13;-2.0317081350640365e-14;-1.4779288903810084e-12;-1.4495071809506044e-12;-2.2737367544323206e-12;-8.242295734817162e-13;2.1316282072803005e-16;-9.251266419596504e-13;-2.5579538487363606e-15;-2.0317081350640365e-14;-1.4779288903810084e-14;-1.4495071809506044e-14;-2.2737367544323207e-14;-8.242295734817162e-15;146.19279593097127;120.0;108.78347297949938;120.0;109.0802441190657;40.94550450491596;22.657727523362894;15.257436725539606;57.438002256223456;24.315940440503994;5.199393504670354;10.399966218359964;18.437390060203256;54.76074937174411;0.5829318529279135;8.785275884933355;4.0;0.5200000000000001;107205.73313306244;15252.704249614553;7.0286377666944935;0.5829318529279135;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.56260993979674;2678.028697401932;0.07450530907547515;107205.73313306244;0.0;0.0;135.0;4.0;146.19279593097127;4.0;120.0;4.0;108.78347297949938;4.0;120.0;4.0;109.0802441190657;4.0;30.0;4.0;40.94550450491596;4.0;101.56260993979674;2678.028697401932;0.0073487779290599955;107205.73313306244;0.0;0.0;98.38350676113942;273.5168868449742;0.5945053090754753;15252.704249614553;0.5730067687922367;0.21774885247714557;168.85052345433417;385.2543671280263;0.5273487779290601;107205.73313306244;0.6459777294278929;0.2745701352592486;101.56260993979674;2678.028697401932;0.06715653114641515;107205.73313306244;0.0;0.0;123.61431008434585;273.5168868449742;0.5945053090754753;107205.73313306244;0.5730067687922367;0.21774885247714557;150.2574367255396;329.4621366184605;0.5945053090754753;107205.73313306244;0.5730067687922367;0.21774885247714557;149.6745048726117;352.8522721383485;0.5200000000000001;107205.73313306244;0.6551068580445538;0.28264094489374303;114.82903419941249;288.89121827701945;0.5200000000000001;107205.73313306244;0.6551068580445538;0.28264094489374303;114.80060649532965;288.83970903139334;0.5200000000000001;15252.704249614553;0.6551068580445538;0.28264094489374303;98.38350676113942;2683.7137771621797;0.07450530907547515;15252.704249614553;0.0;0.0;54.315940440503994;227.3943874015995;0.07450530907547515;15252.704249614553;0.0;0.0;54.319494747321585;227.48764744445316;0.07450530907547515;107205.73313306244;0.0;0.0;"Zustand 3: Temperatur 423.407 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.587598994314606e-17;`gtol` termination condition is satisfied.;4;9.505746005942267e-07;1.1478326528126482e-08;1;True;;True;0;zulässig;feasible;True;True;True;101.54367282841417;123.48386747502099;149.77084694672533;54.34429407164487;0.09919045251918253;0.27412395745576545;0.2182557023716392;0.2820745529459624;187.26012795715158;183.2222330493602;187.6822725399749;182.76584525296525;34.147227349272505;0.505496232705438;7.105858241849846;26.199768418489953;0.006949018902323049;0.027294191589781004;18.726012702856544;18.322223296989915;7.50729090269352;12.184389677152076;3.1042934047413357;98.54730385336887;0.019563129718777213;2684.024731961759;273.3940210770724;225.29354390144528;0.01182760110899772;0.5927587446864439;0.5851820367313193;0.2263775679678743;-3.0794495842201286e-09;-1.0288218987852815e-07;1.202744499551045e-07;-6.434043242631304e-09;-2.736311444095918e-08;7.946104574330093e-08;9.568410064275668e-08;9.285861608532286e-07;-3.079449584220128e-11;-1.0288218987852815e-09;1.202744499551045e-09;-6.434043242631304e-09;-2.736311444095918e-10;7.946104574330093e-10;9.568410064275667e-10;9.285861608532287e-09;146.19976841848995;120.0;108.77498369976229;120.0;109.06902839396139;40.9582675268756;22.487774433603477;15.40915702462405;57.58903632649327;24.344294071644867;5.318223190827553;10.227679846393414;18.456327171585826;54.72118188553037;0.6383100778987227;8.77369977655627;4.0;0.5300000000000001;107133.99185450946;15273.535157864186;7.014354617133105;0.6383100778987227;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.54367282841417;2677.9989805631685;0.07458634579544143;107133.99185450946;0.0;0.0;135.0;4.0;146.19976841848995;4.0;120.0;4.0;108.77498369976229;4.0;120.0;4.0;109.06902839396139;4.0;30.0;4.0;40.9582675268756;4.0;101.54367282841417;2677.9989805631685;0.0073982533912020625;107133.99185450946;0.0;0.0;98.54730385336887;273.3940210770657;0.6045863457954416;15273.535157864186;0.5737340446376462;0.2182557023716392;168.68754285209343;384.75749238507433;0.5373982533912022;107133.99185450946;0.6454650229156015;0.27412395745576545;101.54367282841417;2677.9989805631685;0.06718809240423937;107133.99185450946;0.0;0.0;123.48386747502099;273.3940210770657;0.6045863457954416;107133.99185450946;0.5737340446376462;0.2182557023716392;150.40915702462405;329.8743362326217;0.6045863457954416;107133.99185450946;0.5737340446376462;0.2182557023716392;149.77084694672533;352.7462065426509;0.5300000000000001;107133.99185450946;0.6544750368036099;0.2820745529459624;114.71016769846472;288.31747568915665;0.5300000000000001;107133.99185450946;0.6544750368036099;0.2820745529459624;114.68177680917245;288.2659772144589;0.5300000000000001;15273.535157864186;0.6544750368036099;0.2820745529459624;98.54730385336887;2684.024731961759;0.07458634579544143;15273.535157864186;0.0;0.0;54.34429407164487;227.51300591660944;0.07458634579544143;15273.535157864186;0.0;0.0;54.34784650843102;227.60617335668462;0.07458634579544143;107133.99185450946;0.0;0.0;"Zustand 3: Temperatur 423.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.838 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.774406790315344e-17;`gtol` termination condition is satisfied.;4;7.863528027206301e-07;9.771803099034839e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.52564434695864;123.35776566921635;149.8600219088296;54.37132747967064;0.0997591660544774;0.27368846674447295;0.21874536924318264;0.28152427202361163;187.36247153379338;183.4256943259068;187.80903787607835;182.9443742984755;35.0337586656364;0.505356027433084;7.232448763857711;26.205889445801063;0.00694962448828606;0.02780405830853101;18.736247076582295;18.342569425968144;7.5123615159710315;12.196291614555877;3.1848871589255734;98.70499817509568;0.019310026227693674;2684.324131482822;273.27775488915614;225.80366010553902;0.011869168470992397;0.6027943400627301;0.5857459775699809;0.22678476969869374;-2.349466399209632e-09;-8.254490779791013e-08;1.0184973575633194e-07;-5.8014160697617e-09;-2.3197429754873156e-08;6.622533987865609e-08;8.013736874090682e-08;7.679704481233784e-07;-2.349466399209632e-11;-8.254490779791013e-10;1.0184973575633194e-09;-5.8014160697617e-09;-2.3197429754873155e-10;6.622533987865609e-10;8.013736874090683e-10;7.679704481233785e-09;146.20588944580106;120.0;108.76740204090441;120.0;109.05835081946918;40.97043626351115;22.32307472912555;15.555898987839669;57.734561911584535;24.37132747967064;5.434501496213443;10.062403865808733;18.474355653041357;54.683472684698756;0.6958770790100743;8.763911464866567;4.0;0.5400000000000001;107065.72972739328;15293.418764877892;7.000771467350069;0.6958770790100743;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.52564434695864;2677.97068771546;0.07466350853372239;107065.72972739328;0.0;0.0;135.0;4.0;146.20588944580106;4.0;120.0;4.0;108.76740204090441;4.0;120.0;4.0;109.05835081946918;4.0;30.0;4.0;40.97043626351115;4.0;101.52564434695864;2677.97068771546;0.007448369346025502;107065.72972739328;0.0;0.0;98.70499817509568;273.27775488915177;0.6146635085337225;15293.418764877892;0.5744352073803385;0.21874536924318264;168.5289641749266;384.27353698742905;0.5474483693460257;107065.72972739328;0.6449637729616423;0.27368846674447295;101.52564434695864;2677.97068771546;0.06721513918769689;107065.72972739328;0.0;0.0;123.35776566921635;273.27775488915177;0.6146635085337225;107065.72972739328;0.5744352073803385;0.21874536924318264;150.55589898783967;330.2744013131591;0.6146635085337225;107065.72972739328;0.5744352073803385;0.21874536924318264;149.8600219088296;352.63593801576434;0.5400000000000001;107065.72972739328;0.6538599259142505;0.28152427202361163;114.59385420434978;287.75860714912386;0.5400000000000001;107065.72972739328;0.6538599259142505;0.28152427202361163;114.56549850378656;287.7071181522562;0.5400000000000001;15293.418764877892;0.6538599259142505;0.28152427202361163;98.70499817509568;2684.324131482822;0.07466350853372239;15293.418764877892;0.0;0.0;54.37132747967064;227.62610150662482;0.07466350853372239;15293.418764877892;0.0;0.0;54.37487813477043;227.71918077151292;0.07466350853372239;107065.72972739328;0.0;0.0;"Zustand 3: Temperatur 423.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.541673808128483e-17;`gtol` termination condition is satisfied.;4;6.575372650258393e-07;8.4162626006185e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.50844962707004;123.23597541224592;149.94232346425304;54.39714615607227;0.10034086462195071;0.27326327940039674;0.2192186153707035;0.2809894578987193;187.4513958686765;183.6200131808341;187.921497566946;183.11464692848654;35.919090168316906;0.5052106072404061;7.35912799801054;26.211207886882562;0.006950189572935339;0.028314362688348648;18.74513952266174;18.362001312558213;7.516859903473965;12.207643124073996;3.2653718395775058;98.85693409159273;0.01906656727591849;2684.6126245425153;273.167978242723;226.29632513457452;0.011911592244603253;0.6128255233686444;0.586290038666636;0.22717826141537717;-1.8168364590565034e-09;-6.703565702537162e-08;8.719047173144645e-08;-5.253637858082527e-09;-1.9903154679923318e-08;5.525194524125254e-08;6.737658964084403e-08;6.420590921152325e-07;-1.8168364590565032e-11;-6.703565702537162e-10;8.719047173144645e-10;-5.253637858082527e-09;-1.990315467992332e-10;5.525194524125254e-10;6.737658964084403e-10;6.420590921152325e-09;146.21120788688256;120.0;108.76067598283817;120.0;109.04816704973166;40.98205820459532;22.163371549032263;15.697850815418917;57.874875886997415;24.397146156072267;5.548258265777463;9.903741891245431;18.491550372929964;54.64747193920613;0.7555273511658811;8.755911664670975;4.0;0.5500000000000002;107000.65803505282;15312.42956738762;6.9878302175470965;0.7555273511658811;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.50844962707004;2677.9437016293828;0.07473711561324747;107000.65803505282;0.0;0.0;135.0;4.0;146.21120788688256;4.0;120.0;4.0;108.76067598283817;4.0;120.0;4.0;109.04816704973166;4.0;30.0;4.0;40.98205820459532;4.0;101.50844962707004;2677.9437016293828;0.007499186799983944;107000.65803505282;0.0;0.0;98.85693409159273;273.1679782427195;0.6247371156132476;15312.42956738762;0.5751115002011977;0.2192186153707035;168.37457943591482;383.80194598516;0.5574991867999841;107000.65803505282;0.6444735948543128;0.27326327940039674;101.50844962707004;2677.9437016293828;0.06723792881326353;107000.65803505282;0.0;0.0;123.23597541224592;273.1679782427195;0.6247371156132476;107000.65803505282;0.5751115002011977;0.2192186153707035;150.69785081541892;330.6627056578794;0.6247371156132476;107000.65803505282;0.5751115002011977;0.2192186153707035;149.94232346425304;352.52158692328965;0.5500000000000002;107000.65803505282;0.6532609087121888;0.2809894578987193;114.48006374757495;287.2141502503192;0.5500000000000002;107000.65803505282;0.6532609087121888;0.2809894578987193;114.45174173422254;287.16266959088586;0.5500000000000002;15312.42956738762;0.6532609087121888;0.2809894578987193;98.85693409159273;2684.6126245425153;0.07473711561324747;15312.42956738762;0.0;0.0;54.39714615607227;227.73411546226043;0.07473711561324747;15312.42956738762;0.0;0.0;54.40069511052553;227.82711061621984;0.07473711561324747;107000.65803505282;0.0;0.0;"Zustand 3: Temperatur 423.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.630 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.525 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7417370431769356e-17;`gtol` termination condition is satisfied.;4;5.631688725602298e-07;7.405048336340467e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.49202010054108;123.11845501842788;150.01803915725276;54.421846864642134;0.10093589526286867;0.27284802252867973;0.21967616292981249;0.2804694979832838;187.52765671588818;183.80591788729754;188.02045667447922;183.27734214782234;36.80299265694657;0.5050599742597358;7.485884564709931;26.21576894233783;0.006950718156206583;0.028825061366899243;18.752765616608162;18.380591783975895;7.520818267677175;12.21848947264314;3.3457266102332373;99.00343262686664;0.018832349552086493;2684.8908161650065;273.06456830911753;226.7724234979994;0.011954915959484946;0.6228525426860787;0.5868152037463745;0.22755868834894802;-1.3610588212031871e-09;-5.561904004025564e-08;7.618842801093706e-08;-4.808444142856416e-09;-1.745016220411344e-08;4.753860594064463e-08;5.8175231743007316e-08;5.498065718256839e-07;-1.3610588212031871e-11;-5.561904004025564e-10;7.618842801093705e-10;-4.808444142856416e-09;-1.7450162204113438e-10;4.753860594064463e-10;5.817523174300732e-10;5.498065718256839e-09;146.21576894233783;120.0;108.75475737592825;120.0;109.03843647441255;40.99317690713502;22.008422591400233;15.835193095398665;58.01025571973162;24.421846864642134;5.659526708005615;9.75132474906161;18.507979899458917;54.61304228155734;0.817153938145907;8.749692013064418;4.0;0.5600000000000002;106938.51270487689;15330.636092545956;6.975477864018468;0.817153938145907;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.49202010054108;2677.91791492276;0.07480745864556348;106938.51270487689;0.0;0.0;135.0;4.0;146.21576894233783;4.0;120.0;4.0;108.75475737592825;4.0;120.0;4.0;109.03843647441255;4.0;30.0;4.0;40.99317690713502;4.0;101.49202010054108;2677.91791492276;0.007550757810729975;106938.51270487689;0.0;0.0;99.00343262686664;273.06456830911543;0.6348074586455636;15330.636092545956;0.5757640947069439;0.21967616292981249;168.22419153373806;383.34218903370356;0.5675507578107302;106938.51270487689;0.6439941124536591;0.27284802252867973;101.49202010054108;2677.91791492276;0.06725670083483351;106938.51270487689;0.0;0.0;123.11845501842788;273.06456830911543;0.6348074586455636;106938.51270487689;0.5757640947069439;0.21967616292981249;150.83519309539867;331.0396159487101;0.6348074586455636;106938.51270487689;0.5757640947069439;0.21967616292981249;150.01803915725276;352.4032863401683;0.5600000000000002;106938.51270487689;0.6526773959647831;0.2804694979832838;114.36876300536346;286.6836565931904;0.5600000000000002;106938.51270487689;0.6526773959647831;0.2804694979832838;114.34047329199439;286.63218326932093;0.5600000000000002;15330.636092545956;0.6526773959647831;0.2804694979832838;99.00343262686664;2684.8908161650065;0.07480745864556348;15330.636092545956;0.0;0.0;54.421846864642134;227.83745256704003;0.07480745864556348;15330.636092545956;0.0;0.0;54.42539419285521;227.93036734161004;0.07480745864556348;106938.51270487689;0.0;0.0;"Zustand 3: Temperatur 423.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1309736178399794e-17;`gtol` termination condition is satisfied.;4;4.823968782192531e-07;6.528359086079717e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.47629270021258;123.00515203987811;150.08744868355706;54.44551872152073;0.10154454815505431;0.2724423402747141;0.2201186945091068;0.27996380786961683;187.5919562116616;183.9840791576022;188.10666355732607;183.43308448465356;37.68525708861597;0.5049041379832823;7.612707543941699;26.2196146059606;0.006951213811587365;0.02933611248413637;18.759195574085023;18.398407911680337;7.524266542898935;12.22887229562911;3.4259324668048627;99.1447930309568;0.018606987295297864;2685.159270471429;272.9673908030573;227.23278389454515;0.011999177321108445;0.632875628614871;0.5873223933644774;0.22792665636805984;-9.884644214253058e-10;-4.6237516926339595e-08;6.685397124783776e-08;-4.398946762407263e-09;-1.5147293197514955e-08;4.0798823874865775e-08;5.021692572881875e-08;4.708113578999473e-07;-9.884644214253058e-12;-4.623751692633959e-10;6.685397124783777e-10;-4.398946762407263e-09;-1.5147293197514954e-10;4.0798823874865774e-10;5.021692572881875e-10;4.708113578999473e-09;146.2196146059606;120.0;108.74960146188243;120.0;109.02912174134849;41.00383248550253;21.85800064082349;15.96809815494862;58.14096054545428;24.445518721520727;5.768342909213175;9.60480843092563;18.523707299787418;54.580057249587924;0.880649471391564;8.745236253804478;4.0;0.5700000000000002;106879.05116599464;15348.101627952301;6.963665849810647;0.880649471391564;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.47629270021258;2677.893228812473;0.07487480593597928;106879.05116599464;0.0;0.0;135.0;4.0;146.2196146059606;4.0;120.0;4.0;108.74960146188243;4.0;120.0;4.0;109.02912174134849;4.0;30.0;4.0;41.00383248550253;4.0;101.47629270021258;2677.893228812473;0.007603128336966395;106879.05116599464;0.0;0.0;99.1447930309568;272.96739080305395;0.6448748059359795;15348.101627952301;0.5763940930529007;0.2201186945091068;168.0776152467841;382.8937649764925;0.5776031283369666;106879.05116599464;0.6435249656096643;0.2724423402747141;101.47629270021258;2677.893228812473;0.06727167759901288;106879.05116599464;0.0;0.0;123.00515203987811;272.96739080305395;0.6448748059359795;106879.05116599464;0.5763940930529007;0.2201186945091068;150.96809815494862;331.4054887745185;0.6448748059359795;106879.05116599464;0.5763940930529007;0.2201186945091068;150.08744868355706;352.2811765730538;0.5700000000000002;106879.05116599464;0.6521088226318142;0.27996380786961683;114.25991578607363;286.1666904509408;0.5700000000000002;106879.05116599464;0.6521088226318142;0.27996380786961683;114.23165709078683;286.11522358693355;0.5700000000000002;15348.101627952301;0.6521088226318142;0.27996380786961683;99.1447930309568;2685.159270471429;0.07487480593597928;15348.101627952301;0.0;0.0;54.44551872152073;227.93648561485935;0.07487480593597928;15348.101627952301;0.0;0.0;54.449064491760566;228.0293234356015;0.07487480593597928;106879.05116599464;0.0;0.0;"Zustand 3: Temperatur 424.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.662342840881323e-17;`gtol` termination condition is satisfied.;4;4.1315306812453203e-07;5.766008742416756e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.46120938062893;122.89600500467003;150.15082337496904;54.46824385289398;0.10216706236589525;0.27204589298268955;0.22054685558039122;0.27947182992512354;187.64494740601825;184.15511509714955;188.18081460666517;183.5824487404823;38.565692990246966;0.5047431145201616;7.739586454268775;26.222783935766643;0.006951679736242602;0.029847475644978628;18.764494700293188;18.41551150623142;7.527232584805254;12.238829913144748;3.5059720935487357;99.28129446387004;0.01839011163215052;2685.418513833633;272.876302251446;227.67818320840965;0.012044408761146208;0.6428949957441297;0.587812469662906;0.2282827347651708;-6.390905582520645e-10;-3.878912480104191e-08;5.852317030985432e-08;-4.022303934370086e-09;-1.3466177506415988e-08;3.4835323958759545e-08;4.3311075614838046e-08;4.030863749449054e-07;-6.3909055825206455e-12;-3.8789124801041905e-10;5.852317030985432e-10;-4.022303934370086e-09;-1.3466177506415988e-10;3.4835323958759546e-10;4.3311075614838045e-10;4.030863749449054e-09;146.22278393576664;120.0;108.74516659051045;120.0;109.02018847245921;41.01406190772428;21.71189245490865;16.096730441877696;58.26723255614576;24.468243852893977;5.874745311440847;9.46387212664041;18.53879061937107;54.54840034468248;0.94590706690866;8.742521454143173;4.0;0.5800000000000002;106822.05043606754;15364.884650862905;6.952349650738727;0.94590706690866;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.46120938062893;2677.8695523671568;0.0749394045052757;106822.05043606754;0.0;0.0;135.0;4.0;146.22278393576664;4.0;120.0;4.0;108.74516659051045;4.0;120.0;4.0;109.02018847245921;4.0;30.0;4.0;41.01406190772428;4.0;101.46120938062893;2677.8695523671568;0.007656338813753554;106822.05043606754;0.0;0.0;99.28129446387004;272.8763022514442;0.6549394045052759;15364.884650862905;0.5770025327270351;0.22054685558039122;167.9346763906753;382.4561999728368;0.5876563388137538;106822.05043606754;0.6430658094617316;0.27204589298268955;101.46120938062893;2677.8695523671568;0.06728306569152215;106822.05043606754;0.0;0.0;122.89600500467003;272.8763022514442;0.6549394045052759;106822.05043606754;0.5770025327270351;0.22054685558039122;151.0967304418777;331.76067037001616;0.6549394045052759;106822.05043606754;0.5770025327270351;0.22054685558039122;150.15082337496904;352.15540292969615;0.5800000000000002;106822.05043606754;0.6515546468660003;0.27947182992512354;114.15348355052686;285.66282880747883;0.5800000000000002;106822.05043606754;0.6515546468660003;0.27947182992512354;114.12525468855915;285.61136764257367;0.5800000000000002;15364.884650862905;0.6515546468660003;0.27947182992512354;99.28129446387004;2685.418513833633;0.0749394045052757;15364.884650862905;0.0;0.0;54.46824385289398;228.03155816086522;0.0749394045052757;15364.884650862905;0.0;0.0;54.47178812777673;228.12432217176357;0.0749394045052757;106822.05043606754;0.0;0.0;"Zustand 3: Temperatur 424.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.301 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.275 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.302974127860686e-17;`gtol` termination condition is satisfied.;4;3.5419168525000225e-07;5.1048489259931795e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.44671669055509;122.7909449736236;150.20842584134;54.490097982940654;0.10280363043969828;0.27165835621766926;0.22096125685976728;0.27899303201082915;187.68723826463116;184.31959562815317;188.243558439698;183.7259642220478;39.44412697929527;0.504576925877087;7.866511235722942;26.225313293339184;0.006952118794233839;0.030359111886673108;18.76872379192324;18.431959559845808;7.529742338061552;12.248397612316474;3.5858297283717913;99.41319754702255;0.018181369928716315;2685.6690377819064;272.79115205131444;228.10935025040374;0.012090637945424643;0.652910843946666;0.5882862408152499;0.22862745889106445;-3.5767300232691923e-10;-3.279443205883581e-08;5.146819148649229e-08;-3.6763649347015814e-09;-1.1840796787510044e-08;2.9695087278014398e-08;3.730067987817165e-08;3.4539877447059553e-07;-3.5767300232691923e-12;-3.279443205883581e-10;5.146819148649228e-10;-3.6763649347015814e-09;-1.1840796787510043e-10;2.96950872780144e-10;3.730067987817165e-10;3.4539877447059552e-09;146.22531329333918;120.0;108.74141396891758;120.0;109.01160501064305;41.02389926005702;21.569897702694675;16.22124692130143;58.38929828696553;24.490097982940654;5.978774250812592;9.328216421895036;18.553283309444907;54.517964190782834;1.0128210799614408;8.741519100668029;4.0;0.5900000000000002;106767.30541917597;15381.039214022707;6.941488408783037;1.0128210799614408;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.44671669055509;2677.846801840552;0.07500148189209044;106767.30541917597;0.0;0.0;135.0;4.0;146.22531329333918;4.0;120.0;4.0;108.74141396891758;4.0;120.0;4.0;109.01160501064305;4.0;30.0;4.0;41.02389926005702;4.0;101.44671669055509;2677.846801840552;0.007710424626864189;106767.30541917597;0.0;0.0;99.41319754702255;272.7911520513134;0.6650014818920906;15381.039214022707;0.577590391047014;0.22096125685976728;167.79521099603386;382.0290455968296;0.5977104246268644;106767.30541917597;0.6426163135586005;0.27165835621766926;101.44671669055509;2677.846801840552;0.06729105726522625;106767.30541917597;0.0;0.0;122.7909449736236;272.7911520513134;0.6650014818920906;106767.30541917597;0.577590391047014;0.22096125685976728;151.22124692130143;332.1054965352793;0.6650014818920906;106767.30541917597;0.577590391047014;0.22096125685976728;150.20842584134;352.0261138763796;0.5900000000000002;106767.30541917597;0.6510143491066039;0.27899303201082915;114.04942587295557;285.1716613684933;0.5900000000000002;106767.30541917597;0.6510143491066039;0.27899303201082915;114.02122574918741;285.1202052466515;0.5900000000000002;15381.039214022707;0.6510143491066039;0.27899303201082915;99.41319754702255;2685.6690377819064;0.07500148189209044;15381.039214022707;0.0;0.0;54.490097982940654;228.12298698059172;0.07500148189209044;15381.039214022707;0.0;0.0;54.49364081986022;228.21568006636616;0.07500148189209044;106767.30541917597;0.0;0.0;"Zustand 3: Temperatur 424.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.02682303392976e-17;`gtol` termination condition is satisfied.;4;3.0408766899465446e-07;4.531717188726057e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.43276538221693;122.68989691749556;150.26050971480794;54.51115097191399;0.10345440292159956;0.2712794199118113;0.2213624764844799;0.27852690623970977;187.7193953073638;184.47804653918405;188.2954997182008;183.86411861104156;40.32040136556544;0.5044055992697524;7.993472231903884;26.22723656144518;0.006952533554389901;0.030870983639476116;18.771939501098057;18.44780465138062;7.531819989137819;12.25760790524666;3.6654910357658674;99.54074578253409;0.01798042515970717;2685.9113016653273;272.7117842776513;228.52696919910542;0.012137888244328376;0.6629233595580042;0.5887444650700066;0.22896133256361986;-1.1161205293319654e-10;-2.785910169222916e-08;4.52093331659853e-08;-3.3601575410990847e-09;-1.0244690429317416e-08;2.537785803724546e-08;3.234166001675476e-08;2.9638323439939995e-07;-1.1161205293319655e-12;-2.785910169222916e-10;4.52093331659853e-10;-3.3601575410990847e-09;-1.0244690429317416e-10;2.537785803724546e-10;3.2341660016754756e-10;2.9638323439939996e-09;146.22723656144518;120.0;108.73830743312197;120.0;109.00334218833484;41.03337598918563;21.4318280088915;16.341797444857036;58.50736979334846;24.51115097191399;6.08047155426317;9.197561650587886;18.567234617783072;54.488649764914896;1.0812877300490982;8.742196073849584;4.0;0.6000000000000002;106714.62735522607;15396.615301570215;6.931044600714473;1.0812877300490982;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.43276538221693;2677.8249000618457;0.07506124780233236;106714.62735522607;0.0;0.0;135.0;4.0;146.22723656144518;4.0;120.0;4.0;108.73830743312197;4.0;120.0;4.0;109.00334218833484;4.0;30.0;4.0;41.03337598918563;4.0;101.43276538221693;2677.8249000618457;0.007765416573940522;106714.62735522607;0.0;0.0;99.54074578253409;272.71178427765045;0.6750612478023326;15396.615301570215;0.5781585892776235;0.2213624764844799;167.65906457033668;381.6118771388291;0.6077654165739407;106714.62735522607;0.6421761611012354;0.2712794199118113;101.43276538221693;2677.8249000618457;0.06729583122839185;106714.62735522607;0.0;0.0;122.68989691749556;272.71178427765045;0.6750612478023326;106714.62735522607;0.5781585892776235;0.2213624764844799;151.34179744485704;332.440292612011;0.6750612478023326;106714.62735522607;0.5781585892776235;0.2213624764844799;150.26050971480794;351.8934594383372;0.6000000000000002;106714.62735522607;0.6504874311756479;0.27852690623970977;113.94770084364598;284.6927904955421;0.6000000000000002;106714.62735522607;0.6504874311756479;0.27852690623970977;113.91952844573683;284.64133885614297;0.6000000000000002;15396.615301570215;0.6504874311756479;0.27852690623970977;99.54074578253409;2685.9113016653273;0.07506124780233236;15396.615301570215;0.0;0.0;54.51115097191399;228.21106432059474;0.07506124780233236;15396.615301570215;0.0;0.0;54.514692423419945;228.30368912710873;0.07506124780233236;106714.62735522607;0.0;0.0;"Zustand 3: Temperatur 424.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.137852145530805e-18;`gtol` termination condition is satisfied.;4;2.6136223510512776e-07;4.034315839279519e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.4193100560015;122.59278093163755;150.30731949371932;54.53146730592101;0.10411949256878572;0.27090878756726755;0.2217510620389702;0.27807296779275503;187.7419469016085;184.63095317124916;188.33720261008807;183.9973614818737;41.19437284311883;0.504229166474157;8.120460172499522;26.22858534100527;0.006952926323402;0.03138305468450327;18.774194664701096;18.463095314960807;7.533488104780121;12.26649076359901;3.744942987912016;99.66416685414384;0.017786955291706368;2686.1457350908304;272.6380392690086;228.93168277837427;0.012186179165711408;0.6729327164439004;0.5891878544548662;0.22928483028837868;1.120241677199374e-10;-2.391335129914296e-08;3.96769905819383e-08;-3.0733738887178674e-09;-9.414947044206201e-09;2.1641085368173663e-08;2.788854658319906e-08;2.5459752350798226e-07;1.120241677199374e-12;-2.391335129914296e-10;3.96769905819383e-10;-3.0733738887178674e-09;-9.414947044206202e-11;2.1641085368173662e-10;2.788854658319906e-10;2.5459752350798224e-09;146.22858534100527;120.0;108.73581324102344;120.0;108.99537311711282;41.04252112268239;21.29750607989888;16.45852510294685;58.621645731461456;24.531467305921012;6.179880187007029;9.071646386879593;18.580689943998493;54.4603656969677;1.1512056092275316;8.744515510745657;4.0;0.6100000000000002;106663.8424141744;15411.659155158559;6.920983739669074;1.1512056092275316;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.4193100560015;2677.8037758811442;0.0751188956096116;106663.8424141744;0.0;0.0;135.0;4.0;146.22858534100527;4.0;120.0;4.0;108.73581324102344;4.0;120.0;4.0;108.99537311711282;4.0;30.0;4.0;41.04252112268239;4.0;101.4193100560015;2677.8037758811442;0.007821341293200345;106663.8424141744;0.0;0.0;99.66416685414384;272.6380392690091;0.6851188956096118;15411.659155158559;0.5787079964292611;0.2217510620389702;167.52609142090415;381.20429203882424;0.6178213412932005;106663.8424141744;0.6417450482327712;0.27090878756726755;101.4193100560015;2677.8037758811442;0.06729755431641125;106663.8424141744;0.0;0.0;122.59278093163755;272.6380392690091;0.6851188956096118;106663.8424141744;0.5787079964292611;0.2217510620389702;151.45852510294685;332.76537352748767;0.6851188956096118;106663.8424141744;0.5787079964292611;0.2217510620389702;150.30731949371932;351.757589846625;0.6100000000000002;106663.8424141744;0.6499734154001089;0.27807296779275503;113.84826542089189;284.2258310875975;0.6100000000000002;106663.8424141744;0.6499734154001089;0.27807296779275503;113.82011981299297;284.1743834569672;0.6100000000000002;15411.659155158559;0.6499734154001089;0.27807296779275503;99.66416685414384;2686.1457350908304;0.0751188956096116;15411.659155158559;0.0;0.0;54.53146730592101;228.29605994697394;0.0751188956096116;15411.659155158559;0.0;0.0;54.53500742014512;228.38861889991085;0.0751188956096116;106663.8424141744;0.0;0.0;"Zustand 3: Temperatur 424.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.4857419084646685e-18;`gtol` termination condition is satisfied.;4;2.2524200809359627e-07;3.6015946214044324e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.40630883748764;122.49951330203015;150.34909047405455;54.55110654283129;0.10479897821232015;0.2705461755092499;0.22212753244182337;0.2776307537913704;187.7553862492493;184.77876377430297;188.3691939336658;184.1261075009346;42.065911272981715;0.5040476632219046;8.247466156305634;26.229389129739786;0.006953299174861907;0.03189529010994331;18.775538602996097;18.477876375565863;7.534767757669321;12.275073831772723;3.824173753942724;99.78367381988562;0.017600652679437008;2686.3727401598776;272.56975500748274;229.32409519090248;0.012235526751652959;0.6829390769690278;0.5896170781723443;0.22959839930607526;3.3286795542153413e-10;-2.0388249311054096e-08;3.489384425847675e-08;-2.8104941707240982e-09;-8.067218004725873e-09;1.8644328747541294e-08;2.434376256132964e-08;2.1928835280959902e-07;3.3286795542153415e-12;-2.0388249311054096e-10;3.489384425847675e-10;-2.8104941707240982e-09;-8.067218004725874e-11;1.8644328747541295e-10;2.434376256132964e-10;2.19288352809599e-09;146.2293891297398;120.0;108.73389988435014;120.0;108.98767299635557;41.051361469754966;21.166764903329863;16.571566560878125;58.732312350130655;24.551106542831292;6.277043945003868;8.950226064464516;18.593691162512357;54.433027632628296;1.2224760868235762;8.748437564021856;4.0;0.6200000000000002;106614.79042160281;15426.213572700202;6.911274106192799;1.2224760868235762;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.40630883748764;2677.7833636652213;0.07517460372068052;106614.79042160281;0.0;0.0;135.0;4.0;146.2293891297398;4.0;120.0;4.0;108.73389988435014;4.0;120.0;4.0;108.98767299635557;4.0;30.0;4.0;41.051361469754966;4.0;101.40630883748764;2677.7833636652213;0.0078782216574434;106614.79042160281;0.0;0.0;99.78367381988562;272.56975500748314;0.6951746037206807;15426.213572700202;0.5792394327655684;0.22212753244182337;167.39615403306965;380.8059084386587;0.6278782216574437;106614.79042160281;0.6413226833696093;0.2705461755092499;101.40630883748764;2677.7833636652213;0.06729638206323713;106614.79042160281;0.0;0.0;122.49951330203015;272.56975500748314;0.6951746037206807;106614.79042160281;0.5792394327655684;0.22212753244182337;151.57156656087813;333.0810438949634;0.6951746037206807;106614.79042160281;0.5792394327655684;0.22212753244182337;150.34909047405455;351.61865440715667;0.6200000000000002;106614.79042160281;0.649471843761606;0.2776307537913704;113.7510757380083;283.7704104190134;0.6200000000000002;106614.79042160281;0.649471843761606;0.2776307537913704;113.72295605499613;283.71896640270705;0.6200000000000002;15426.213572700202;0.649471843761606;0.2776307537913704;99.78367381988562;2686.3727401598776;0.07517460372068052;15426.213572700202;0.0;0.0;54.55110654283129;228.3782230105924;0.07517460372068052;15426.213572700202;0.0;0.0;54.554645363727275;228.47071833255907;0.07517460372068052;106614.79042160281;0.0;0.0;"Zustand 3: Temperatur 424.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.179354087584945e-18;`gtol` termination condition is satisfied.;4;1.9387122486958903e-07;3.2184947064070014e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.39372308302848;122.41000743582526;150.38604875384027;54.57012371908371;0.10549290836307508;0.2701913122018854;0.22249237969954516;0.2771998222191695;187.7601741040995;184.9218925682325;188.39196602171384;184.25073934086254;42.934898552976414;0.5038611286417409;8.374481634638675;26.22967548469495;0.006953653974684209;0.032407656265467814;18.776017391547377;18.492189255232162;7.53567864114665;12.28338262132013;3.903172597322462;99.89946620522716;0.01742122347516599;2686.5926935188586;272.50676830783516;229.70477482279566;0.012285943941005906;0.6929425928790147;0.5900327657078731;0.22990246147642066;4.845830403610307e-10;-1.7570663146670995e-08;3.0753710689168656e-08;-2.569195023394144e-09;-6.952404874027707e-09;1.591087084307219e-08;2.106060037476709e-08;1.8862570527744538e-07;4.845830403610307e-12;-1.7570663146670994e-10;3.0753710689168656e-10;-2.569195023394144e-09;-6.952404874027706e-11;1.591087084307219e-10;2.106060037476709e-10;1.886257052774454e-09;146.22967548469495;120.0;108.73253791736158;120.0;108.98021893894361;41.05992180432014;21.039447018182784;16.68105237703287;58.839544400907016;24.57012371908371;6.372007187872839;8.833071712134426;18.606276916971524;54.40655765212705;1.2950036231925992;8.753920065885495;4.0;0.6300000000000002;106567.3236999873;15440.318182524808;6.901886505201628;1.2950036231925992;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.39372308302848;2677.763602837694;0.0752285368200204;106567.3236999873;0.0;0.0;135.0;4.0;146.22967548469495;4.0;120.0;4.0;108.73253791736158;4.0;120.0;4.0;108.98021893894361;4.0;30.0;4.0;41.05992180432014;4.0;101.39372308302848;2677.763602837694;0.007936077141042632;106567.3236999873;0.0;0.0;99.89946620522716;272.50676830783425;0.7052285368200206;15440.318182524808;0.579753673038806;0.22249237969954516;167.26912250287774;380.416363857979;0.6379360771410428;106567.3236999873;0.6409087865898971;0.2701913122018854;101.39372308302848;2677.763602837694;0.06729245967897776;106567.3236999873;0.0;0.0;122.41000743582526;272.50676830783425;0.7052285368200206;106567.3236999873;0.579753673038806;0.22249237969954516;151.68105237703287;333.38759815425;0.7052285368200206;106567.3236999873;0.579753673038806;0.22249237969954516;150.38604875384027;351.4768005602796;0.6300000000000002;106567.3236999873;0.6489822770685549;0.2771998222191695;113.65608736993977;283.32616793727675;0.6300000000000002;106567.3236999873;0.6489822770685549;0.2771998222191695;113.62799281212716;283.2747272130458;0.6300000000000002;15440.318182524808;0.6489822770685549;0.2771998222191695;99.89946620522716;2686.5926935188586;0.0752285368200204;15440.318182524808;0.0;0.0;54.57012371908371;228.45778374855894;0.0752285368200204;15440.318182524808;0.0;0.0;54.57366128681656;228.55021747475675;0.0752285368200204;106567.3236999873;0.0;0.0;"Zustand 3: Temperatur 424.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.778 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
