config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.150885546727332e-18;`gtol` termination condition is satisfied.;4;1.6698777193521964e-07;2.881279419538248e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.381517111991;122.32417467030183;150.41841130237725;54.588569720197256;0.10620130447298193;0.2698439376011185;0.22284607054240313;0.2767797508977053;187.7567412458507;185.0607225322597;188.40597933241716;184.37161033320854;43.80122757448122;0.5036696047481418;8.501498395360542;26.229470170206355;0.006953992403519091;0.03292012071645257;18.77567410834826;18.506072251879747;7.536239173548839;12.291440687668262;3.9819297808767478;100.01173100599084;0.017248387051151594;2686.8059482407125;272.44891583668453;230.07425674086483;0.012337440899388596;0.702943406103919;0.590435509683304;0.23019741501682384;6.353033654704632e-10;-1.516301040282997e-08;2.709296609282319e-08;-2.34815478172834e-09;-6.303821464825887e-09;1.3462226888805162e-08;1.818460759750451e-08;1.6236811006820062e-07;6.353033654704632e-12;-1.516301040282997e-10;2.709296609282319e-10;-2.34815478172834e-09;-6.303821464825887e-11;1.3462226888805163e-10;1.818460759750451e-10;1.6236811006820061e-09;146.22947017020635;120.0;108.73169980069275;120.0;108.97298981260712;41.06822503183372;20.915403843599222;16.78710730651926;58.94350597415712;24.588569720197256;6.4648146069950485;8.719968794701913;18.618482888008998;54.38088374119883;1.3686960041420093;8.760919105576477;4.0;0.6400000000000002;106521.30601732958;15454.00969439779;6.892794046579669;1.3686960041420093;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.381517111991;2677.7444374607176;0.0752808470033074;106521.30601732958;0.0;0.0;135.0;4.0;146.22947017020635;4.0;120.0;4.0;108.73169980069275;4.0;120.0;4.0;108.97298981260712;4.0;30.0;4.0;41.06822503183372;4.0;101.381517111991;2677.7444374607176;0.007994924153582217;106521.30601732958;0.0;0.0;100.01173100599084;272.4489158366853;0.7152808470033076;15454.00969439779;0.5802514494835425;0.22284607054240313;167.14487401380558;380.0353139639821;0.6479949241535825;106521.30601732958;0.6405030890508487;0.2698439376011185;101.381517111991;2677.7444374607176;0.06728592284972518;106521.30601732958;0.0;0.0;122.32417467030183;272.4489158366853;0.7152808470033076;106521.30601732958;0.5802514494835425;0.22284607054240313;151.78710730651926;333.6853207509059;0.7152808470033076;106521.30601732958;0.5802514494835425;0.22284607054240313;150.41841130237725;351.33217311670506;0.6400000000000002;106521.30601732958;0.6485042941585705;0.2767797508977053;113.56325556472535;282.89275503257085;0.6400000000000002;106521.30601732958;0.6485042941585705;0.2767797508977053;113.53518539300495;282.8413173439514;0.6400000000000002;15454.00969439779;0.6485042941585705;0.2767797508977053;100.01173100599084;2686.8059482407125;0.0752808470033074;15454.00969439779;0.0;0.0;54.588569720197256;228.53495503404434;0.0752808470033074;15454.00969439779;0.0;0.0;54.592106071408296;228.62732902663788;0.0752808470033074;106521.30601732958;0.0;0.0;"Zustand 3: Temperatur 424.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.338817839654195e-18;`gtol` termination condition is satisfied.;4;1.4397788780659068e-07;2.584112164614452e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.36965796279873;122.24192497290579;150.44638608272282;54.60649161863438;0.10692416391340018;0.26950380255229495;0.22318904794943098;0.27637013651169373;187.74549073554016;185.1956079475229;188.4116648319477;184.48904688367742;44.66480126094666;0.5034731359770513;8.6285085475589;26.22879729279549;0.00695431597642853;0.033432652198068694;18.774549059563387;18.519560793608203;7.536466593495752;12.299269791196924;4.060436479465068;100.12064360874626;0.0170818754360646;2687.0128355520797;272.3960349788115;230.4330449978098;0.012390025318936515;0.7129416494910623;0.5908258684763877;0.2304836361063787;7.365841270257079e-10;-1.3169085377739975e-08;2.3864316744948155e-08;-2.1459573562587764e-09;-5.446111117635155e-09;1.1440846492405399e-08;1.5723571777925827e-08;1.3990629099680518e-07;7.36584127025708e-12;-1.3169085377739975e-10;2.3864316744948156e-10;-2.1459573562587764e-09;-5.446111117635155e-11;1.1440846492405398e-10;1.5723571777925826e-10;1.3990629099680519e-09;146.2287972927955;120.0;108.73135975885481;120.0;108.96596609547385;41.07629234135902;20.7944950636209;16.88985058984173;59.04435126738724;24.60649161863438;6.555511025047622;8.610716150108544;18.630342037201274;54.35593930874518;1.4434645071189038;8.769389529335967;4.0;0.6500000000000002;106476.61163138026;15467.322129564109;6.883971946757465;1.4434645071189038;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.36965796279873;2677.7258158537443;0.07533167480999858;106476.61163138026;0.0;0.0;135.0;4.0;146.2287972927955;4.0;120.0;4.0;108.73135975885481;4.0;120.0;4.0;108.96596609547385;4.0;30.0;4.0;41.07629234135902;4.0;101.36965796279873;2677.7258158537443;0.008054776345255248;106476.61163138026;0.0;0.0;100.12064360874626;272.3960349788109;0.7253316748099988;15467.322129564109;0.5807334545866694;0.22318904794943098;167.0232923564164;379.6624314367282;0.6580547763452554;106476.61163138026;0.6401053324450042;0.26950380255229495;101.36965796279873;2677.7258158537443;0.06727689846474333;106476.61163138026;0.0;0.0;122.24192497290579;272.3960349788109;0.7253316748099988;106476.61163138026;0.5807334545866694;0.22318904794943098;151.88985058984173;333.9744863440386;0.7253316748099988;106476.61163138026;0.5807334545866694;0.22318904794943098;150.44638608272282;351.1849136446742;0.6500000000000002;106476.61163138026;0.6480374911285309;0.27637013651169373;113.47253544356983;282.4698347828126;0.6500000000000002;106476.61163138026;0.6480374911285309;0.27637013651169373;113.44448897495238;282.4183999332771;0.6500000000000002;15467.322129564109;0.6480374911285309;0.27637013651169373;100.12064360874626;2687.0128355520797;0.07533167480999858;15467.322129564109;0.0;0.0;54.60649161863438;228.60993378966782;0.07533167480999858;15467.322129564109;0.0;0.0;54.61002678672867;228.7022497509679;0.07533167480999858;106476.61163138026;0.0;0.0;"Zustand 3: Temperatur 425.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.596 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6945900893152413e-18;`gtol` termination condition is satisfied.;4;1.2431452738534654e-07;2.3214607855034904e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.35811517056885;122.16316754325476;150.47017221769795;54.623932982161534;0.10766146268300744;0.26917066822752145;0.2235217325695178;0.27597059368082666;187.7267999770926;185.3268767176712;188.4094261747119;184.60335067425598;45.52553168474031;0.5032717687659874;8.755504506804359;26.227679424467283;0.006954626060257185;0.03394522056969135;18.77267998564212;18.53268767078577;7.536377047178785;12.306890044030336;4.138684699661378;100.22636863556403;0.016921432765735937;2687.213666418825;272.347964564943;230.78161475918566;0.012443702689710956;0.7229374474755459;0.5912043686251143;0.23076148036477565;8.339711143889872e-10;-1.153485129634646e-08;2.1107325665070675e-08;-1.9606515300196747e-09;-4.75770889352134e-09;9.813504675548756e-09;1.3800928400087287e-08;1.2067138754900952e-07;8.339711143889872e-12;-1.153485129634646e-10;2.1107325665070674e-10;-1.9606515300196747e-09;-4.75770889352134e-11;9.813504675548757e-11;1.3800928400087288e-10;1.2067138754900953e-09;146.22767942446728;120.0;108.73149364983783;120.0;108.95912974436266;41.084143344358324;20.676588062211124;16.989396226791655;59.142225291205705;24.623932982161534;6.644141223461816;8.505125014273801;18.64188482943115;54.33166274686255;1.5192240090937048;8.779285370228877;4.0;0.6600000000000003;106433.12442027348;15480.287031689328;6.875397349054108;1.5192240090937048;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.35811517056885;2677.707690245948;0.0753811501652566;106433.12442027348;0.0;0.0;135.0;4.0;146.22767942446728;4.0;120.0;4.0;108.73149364983783;4.0;120.0;4.0;108.95912974436266;4.0;30.0;4.0;41.084143344358324;4.0;101.35811517056885;2677.707690245948;0.008115644885518953;106433.12442027348;0.0;0.0;100.22636863556403;272.3479645649422;0.7353811501652568;15480.287031689328;0.581200343650615;0.2235217325695178;166.9042674866784;379.29740492044425;0.6681156448855192;106433.12442027348;0.639715268490859;0.26917066822752145;101.35811517056885;2677.707690245948;0.06726550527973764;106433.12442027348;0.0;0.0;122.16316754325476;272.3479645649422;0.7353811501652568;106433.12442027348;0.581200343650615;0.2235217325695178;151.98939622679165;334.2553600353179;0.7353811501652568;106433.12442027348;0.581200343650615;0.2235217325695178;150.47017221769795;351.0351599873855;0.6600000000000003;106433.12442027348;0.6475814805912601;0.27597059368082666;113.38388217302588;282.05708167843653;0.6600000000000003;106433.12442027348;0.6475814805912601;0.27597059368082666;113.35585877653818;282.0056495260582;0.6600000000000003;15480.287031689328;0.6475814805912601;0.27597059368082666;100.22636863556403;2687.213666418825;0.0753811501652566;15480.287031689328;0.0;0.0;54.623932982161534;228.68290227708943;0.0753811501652566;15480.287031689328;0.0;0.0;54.62746699750011;228.77516176165568;0.0753811501652566;106433.12442027348;0.0;0.0;"Zustand 3: Temperatur 425.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.054 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1786725712682843e-18;`gtol` termination condition is satisfied.;4;1.0717673399429675e-07;2.087425481912245e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.34686056419969;122.08781132863402;150.48996019121222;54.64093415541436;0.10841315786718501;0.26884430560203065;0.22384452404687682;0.2755807540773174;187.70102260490464;185.45483248802043;188.39964170106924;184.7148006721699;46.38333925684955;0.5030655511778364;8.882478980988632;26.226137715604352;0.00695492388896339;0.03445779676972447;18.77010225009568;18.545483247962988;7.535985668215066;12.314320044011842;4.216667206078639;100.32906071996257;0.016766814749265002;2687.408733002698;272.30454547830317;231.12041426728288;0.012498476545106385;0.7329309166945532;0.5915715070372046;0.2310312842173293;9.727756378197228e-10;-1.0015476448188565e-08;1.855966047514812e-08;-1.791362835845689e-09;-4.3073953293060185e-09;8.39054337120615e-09;1.1992284498774097e-08;1.0394785476819379e-07;9.727756378197227e-12;-1.0015476448188565e-10;1.8559660475148122e-10;-1.791362835845689e-09;-4.3073953293060185e-11;8.390543371206149e-11;1.1992284498774097e-10;1.039478547681938e-09;146.22613771560435;120.0;108.73207884562981;120.0;108.952464074631;41.09179620143664;20.56155740447673;17.08585323626943;59.23726451852593;24.640934155414357;6.730749794310498;8.403018125667245;18.653139435800313;54.3079970290396;1.5958930450572097;8.790560215856317;4.0;0.6700000000000003;106390.73709076368;15492.933660313694;6.8670491608242985;1.5958930450572097;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.34686056419969;2677.690016458971;0.07542939323965936;106390.73709076368;0.0;0.0;135.0;4.0;146.22613771560435;4.0;120.0;4.0;108.73207884562981;4.0;120.0;4.0;108.952464074631;4.0;30.0;4.0;41.09179620143664;4.0;101.34686056419969;2677.690016458971;0.008177538717117168;106390.73709076368;0.0;0.0;100.32906071996257;272.3045454783039;0.7454293932396596;15492.933660313694;0.5816527371677683;0.22384452404687682;166.78769512008108;378.93993805554373;0.6781775387171174;106390.73709076368;0.6393326584580025;0.26884430560203065;101.34686056419969;2677.690016458971;0.06725185452254219;106390.73709076368;0.0;0.0;122.08781132863402;272.3045454783039;0.7454293932396596;106390.73709076368;0.5816527371677683;0.22384452404687682;152.08585323626943;334.5281976142441;0.7454293932396596;106390.73709076368;0.5816527371677683;0.22384452404687682;150.48996019121222;350.88304589351316;0.6700000000000003;106390.73709076368;0.6471358909599352;0.2755807540773174;113.2972511127777;281.6541813325031;0.6700000000000003;106390.73709076368;0.6471358909599352;0.2755807540773174;113.2692502056895;281.60275178508556;0.6700000000000003;15492.933660313694;0.6471358909599352;0.2755807540773174;100.32906071996257;2687.408733002698;0.07542939323965936;15492.933660313694;0.0;0.0;54.64093415541436;228.7540292749245;0.07542939323965936;15492.933660313694;0.0;0.0;54.6444670455914;228.84623370068286;0.07542939323965936;106390.73709076368;0.0;0.0;"Zustand 3: Temperatur 425.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7670230275025884e-18;`gtol` termination condition is satisfied.;4;9.256454246748242e-08;1.879905863336028e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.33586808139887;122.01576546283894;150.50593207796373;54.65753251694895;0.10917918985185236;0.26852449496071934;0.2241578022585391;0.27520026558771243;187.66849021297793;185.5797565803181;188.38266626870953;184.82365496222053;47.23815198561742;0.5028545325652556;9.009424956820894;26.224191998383844;0.006955210577207603;0.034970352771558216;18.7668490123259;18.557975657332417;7.53530665089893;12.32157699679104;4.294377454033855;100.42886522003789;0.016617788151055;2687.5983100003423;272.2656211543959;231.44986665534523;0.012554348683250227;0.7429221665504091;0.5919277530229548;0.2312933661562401;9.828227121033706e-10;-8.754980740377505e-09;1.6374087863368914e-08;-1.636305091423651e-09;-3.76371644961182e-09;6.993928991505527e-09;1.0354938240197953e-08;8.971892384579405e-08;9.828227121033706e-12;-8.754980740377505e-11;1.6374087863368913e-10;-1.636305091423651e-09;-3.76371644961182e-11;6.993928991505527e-11;1.0354938240197953e-10;8.971892384579405e-10;146.22419199838384;120.0;108.73309412268486;120.0;108.9459536505849;41.09926773805728;20.44928435851193;17.179325903231984;59.32959748198061;24.657532516948947;6.815381013853084;8.304228902646969;18.66413191860113;54.28488934363867;1.6733938252682492;8.803167521041757;4.0;0.6800000000000003;106349.35045775787;15505.28916817602;6.858907905828395;1.6733938252682492;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.33586808139887;2677.6727536176563;0.07547651523365906;106349.35045775787;0.0;0.0;135.0;4.0;146.22419199838384;4.0;120.0;4.0;108.73309412268486;4.0;120.0;4.0;108.9459536505849;4.0;30.0;4.0;41.09926773805728;4.0;101.33586808139887;2677.6727536176563;0.00824046478605189;106349.35045775787;0.0;0.0;100.42886522003789;272.26562115439634;0.7554765152336593;15505.28916817602;0.5820912230224893;0.2241578022585391;166.67347635689578;378.5897485793004;0.6882404647860522;106349.35045775787;0.6389572727173745;0.26852449496071934;101.33586808139887;2677.6727536176563;0.06723605044760717;106349.35045775787;0.0;0.0;122.01576546283894;272.26562115439634;0.7554765152336593;106349.35045775787;0.5820912230224893;0.2241578022585391;152.17932590323198;334.79324581657033;0.7554765152336593;106349.35045775787;0.5820912230224893;0.2241578022585391;150.50593207796373;350.72870074569033;0.6800000000000003;106349.35045775787;0.6467003657604835;0.27520026558771243;113.21259794179718;281.26083018005124;0.6800000000000003;106349.35045775787;0.6467003657604835;0.27520026558771243;113.18461898614692;281.2094031906813;0.6800000000000003;15505.28916817602;0.6467003657604835;0.27520026558771243;100.42886522003789;2687.5983100003423;0.07547651523365906;15505.28916817602;0.0;0.0;54.65753251694895;228.82347115407237;0.07547651523365906;15505.28916817602;0.0;0.0;54.66106430694623;228.91562181253448;0.07547651523365906;106349.35045775787;0.0;0.0;"Zustand 3: Temperatur 425.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.823 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.437137697638329e-18;`gtol` termination condition is satisfied.;4;8.003985032381889e-08;1.6953688080404978e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.32511359966509;121.94693963667629;150.5182617941931;54.67376271419147;0.10995948432759685;0.26821102543951086;0.224461928469179;0.27482879151603923;187.62951394222569;185.70190976132798;188.35883293572618;184.93015242017825;48.089904799857194;0.5026387632716629;9.136335686910211;26.221860881712075;0.00695548713236846;0.03548286154038843;18.762951386468476;18.570190975547934;7.5343533175625295;12.328676827419141;4.371809527960463;100.5259188740468;0.016474130289015794;2687.7826558744714;272.2310379853636;231.77037162318462;0.012611319366147788;0.7529112997281329;0.5922735501653386;0.23154802790543594;1.0235581271444971e-09;-7.70789654325199e-09;1.4376837498275563e-08;-1.4946106574598161e-09;-3.3370497476425953e-09;5.848647788297967e-09;8.891134939403855e-09;7.75409318976017e-08;1.0235581271444971e-11;-7.70789654325199e-11;1.4376837498275562e-10;-1.4946106574598161e-09;-3.337049747642595e-11;5.848647788297967e-11;8.891134939403855e-11;7.75409318976017e-10;146.22186088171208;120.0;108.73451956126041;120.0;108.93958418539603;41.10657355031867;20.339656455920874;17.269914012591187;59.41934532372812;24.67376271419147;6.898078735256263;8.208600687213618;18.674886400334913;54.2622907588306;1.7516522183980783;8.817060871327442;4.0;0.6900000000000003;106308.87278712816;15517.378763910383;6.85095559015267;1.7516522183980783;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.32511359966509;2677.6558638856686;0.07552261909428037;106308.87278712816;0.0;0.0;135.0;4.0;146.22186088171208;4.0;120.0;4.0;108.73451956126041;4.0;120.0;4.0;108.93958418539603;4.0;30.0;4.0;41.10657355031867;4.0;101.32511359966509;2677.6558638856686;0.00830442825067659;106308.87278712816;0.0;0.0;100.5259188740468;272.2310379853641;0.7655226190942807;15517.378763910383;0.5825163585331768;0.224461928469179;166.56151733763295;378.24656749568436;0.6983044282506768;106308.87278712816;0.6385888903229349;0.26821102543951086;101.32511359966509;2677.6558638856686;0.06721819084360378;106308.87278712816;0.0;0.0;121.94693963667629;272.2310379853641;0.7655226190942807;106308.87278712816;0.5825163585331768;0.224461928469179;152.2699140125912;335.0507425902446;0.7655226190942807;106308.87278712816;0.5825163585331768;0.224461928469179;150.5182617941931;350.5722493704198;0.6900000000000003;106308.87278712816;0.6462745629704063;0.27482879151603923;113.12987876534885;280.87673516921166;0.6900000000000003;106308.87278712816;0.6462745629704063;0.27482879151603923;113.10192126474374;280.8253107321966;0.6900000000000003;15517.378763910383;0.6462745629704063;0.27482879151603923;100.5259188740468;2687.7826558744714;0.07552261909428037;15517.378763910383;0.0;0.0;54.67376271419147;228.89137286026894;0.07552261909428037;15517.378763910383;0.0;0.0;54.67729342656543;228.9834709259317;0.07552261909428037;106308.87278712816;0.0;0.0;"Zustand 3: Temperatur 425.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1701332090192728e-18;`gtol` termination condition is satisfied.;4;6.905996269864615e-08;1.5297929330594207e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.31457478201958;121.8812444095945;150.52711536480763;54.689656878246296;0.1107539540858989;0.2679036945923956;0.22475724641032296;0.27446600982757485;187.58438593849723;185.82153385912443;188.32845450660474;185.03451424061043;48.93853893063723;0.5024182943689334;9.263204677489231;26.219161838426885;0.006955754465213926;0.035995296991410186;18.758438587168015;18.582153385411054;7.533138180386631;12.335634282186016;4.448958085222246;100.62035040380687;0.01633562855004981;2687.962013987278;272.20064564402253;232.0823069868585;0.0126693874989523;0.762898412670798;0.5926093180436206;0.231795555498407;1.0501253200345673e-09;-6.807482577642077e-09;1.2640555269172182e-08;-1.3651098584865906e-09;-3.061046527363942e-09;5.013873760617571e-09;7.820204928066232e-09;6.68170798689971e-08;1.0501253200345673e-11;-6.807482577642077e-11;1.2640555269172182e-10;-1.3651098584865906e-09;-3.061046527363942e-11;5.013873760617571e-11;7.820204928066232e-11;6.681707986899709e-10;146.21916183842688;120.0;108.73633645295428;120.0;108.93334244972425;41.11372810162226;20.232567085900598;17.35771307135559;59.50662230218461;24.689656878246296;6.978886297974839;8.11598604914741;18.685425217980423;54.24015591633338;1.8305977065479624;8.832194204235066;4.0;0.7000000000000003;106269.21919681996;15529.225861324778;6.843175580405544;1.8305977065479624;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.31457478201958;2677.6393122241393;0.07556780016975007;106269.21919681996;0.0;0.0;135.0;4.0;146.21916183842688;4.0;120.0;4.0;108.73633645295428;4.0;120.0;4.0;108.93334244972425;4.0;30.0;4.0;41.11372810162226;4.0;101.31457478201958;2677.6393122241393;0.008369432670372882;106269.21919681996;0.0;0.0;100.62035040380687;272.20064564402225;0.7755678001697504;15529.225861324778;0.5829286723487617;0.22475724641032296;166.45172892432748;377.9101383026024;0.7083694326703732;106269.21919681996;0.638227298614802;0.2679036945923956;101.31457478201958;2677.6393122241393;0.06719836749937719;106269.21919681996;0.0;0.0;121.8812444095945;272.20064564402225;0.7755678001697504;106269.21919681996;0.5829286723487617;0.22475724641032296;152.3577130713556;335.3009173674305;0.7755678001697504;106269.21919681996;0.5829286723487617;0.22475724641032296;150.52711536480763;350.41381191890525;0.7000000000000003;106269.21919681996;0.6458581543848602;0.27446600982757485;113.04905020535944;280.50161344806656;0.7000000000000003;106269.21919681996;0.6458581543848602;0.27446600982757485;113.02111370202516;280.45019159522167;0.7000000000000003;15529.225861324778;0.6458581543848602;0.27446600982757485;100.62035040380687;2687.962013987278;0.07556780016975007;15529.225861324778;0.0;0.0;54.689656878246296;228.95786881290078;0.07556780016975007;15529.225861324778;0.0;0.0;54.69318653339087;229.0499153518974;0.07556780016975007;106269.21919681996;0.0;0.0;"Zustand 3: Temperatur 425.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.556828996985781e-19;`gtol` termination condition is satisfied.;4;5.977648687030321e-08;1.3825215366847477e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.3042309358973;121.81859146861143;150.5326512010899;54.70524482043709;0.11156250063468258;0.26760230798619716;0.2250440832884661;0.27411161243053017;187.53338069410842;185.93885324214403;188.29182495622578;185.136945333739;49.784001348196064;0.5021931774257513;9.390025676705855;26.216111285532804;0.006956013399368786;0.03650763394917497;18.753338063633954;18.5938853237996;7.53167299835716;12.342463021796778;4.525818304930252;100.71228107011359;0.016202079922545586;2688.136613643891;272.174297335603;232.3860301113711;0.012728550790709336;0.7728835960175069;0.592935453821688;0.23203622027503965;1.0608900424813328e-09;-6.036707134171593e-09;1.1237489161430858e-08;-1.2466749299555602e-09;-2.7032172056351556e-09;4.148034804529743e-09;6.78733158565592e-09;5.776888656328083e-08;1.0608900424813327e-11;-6.036707134171593e-11;1.1237489161430858e-10;-1.2466749299555602e-09;-2.7032172056351556e-11;4.1480348045297434e-11;6.78733158565592e-11;5.776888656328083e-10;146.2161112855328;120.0;108.73852721553675;120.0;108.92721618817353;41.12074481113302;20.12791512083328;17.44281451898479;59.59153625898057;24.705244820437088;7.0578464519683735;8.026246145423158;18.695769064102706;54.21844275151699;1.9101633178948987;8.848521992639292;4.0;0.7100000000000003;106230.31110988233;15540.852216442501;6.8355524928992475;1.9101633178948987;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.3042309358973;2677.623066170864;0.07561214680821593;106230.31110988233;0.0;0.0;135.0;4.0;146.2161112855328;4.0;120.0;4.0;108.73852721553675;4.0;120.0;4.0;108.92721618817353;4.0;30.0;4.0;41.12074481113302;4.0;101.3042309358973;2677.623066170864;0.008435480176281302;106230.31110988233;0.0;0.0;100.71228107011359;272.174297335603;0.7856121468082162;15540.852216442501;0.5833286662099582;0.2250440832884661;166.34402640636608;377.5802162752438;0.7184354801762816;106230.31110988233;0.637872292846963;0.26760230798619716;101.3042309358973;2677.623066170864;0.06717666663193463;106230.31110988233;0.0;0.0;121.81859146861143;272.174297335603;0.7856121468082162;106230.31110988233;0.5833286662099582;0.2250440832884661;152.4428145189848;335.5439913385005;0.7856121468082162;106230.31110988233;0.5833286662099582;0.2250440832884661;150.5326512010899;350.2535038053078;0.7100000000000003;106230.31110988233;0.6454508250084203;0.27411161243053017;112.97006947597214;280.1351920487794;0.7100000000000003;106230.31110988233;0.6454508250084203;0.27411161243053017;112.94215354803163;280.0837728460341;0.7100000000000003;15540.852216442501;0.6454508250084203;0.27411161243053017;100.71228107011359;2688.136613643891;0.07561214680821593;15540.852216442501;0.0;0.0;54.70524482043709;229.0230837270271;0.07561214680821593;15540.852216442501;0.0;0.0;54.70877343665654;229.11507970509413;0.07561214680821593;106230.31110988233;0.0;0.0;"Zustand 3: Temperatur 425.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.092 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.820565030523847e-19;`gtol` termination condition is satisfied.;4;5.177353056519523e-08;1.2506450360133243e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.29406288421956;121.75889384179862;150.53502038562976;54.72055421207614;0.11238501564589098;0.2673066788200238;0.22532275072796562;0.27376530449480335;187.4767562832725;186.0540761729051;188.249220741643;185.2376356028031;50.62624424938092;0.501963464305617;9.5167926634958;26.21272465809045;0.006956264679777638;0.03701984810853559;18.747675623331364;18.605407616940944;7.5299688297627965;12.349175706459617;4.602385841337955;100.80182518443183;0.016073290546461744;2688.3066710538756;272.1518499885968;232.68187923662344;0.01278880589853304;0.7828669350068831;0.5932523337142195;0.23227027980511966;1.056825738032785e-09;-5.336588060345093e-09;1.003468241833616e-08;-1.1385046239098529e-09;-2.4269013465527678e-09;3.49567130797368e-09;5.908844968871563e-09;4.995885660719068e-08;1.056825738032785e-11;-5.336588060345093e-11;1.003468241833616e-10;-1.1385046239098529e-09;-2.4269013465527678e-11;3.49567130797368e-11;5.908844968871562e-11;4.995885660719068e-10;146.21272465809045;120.0;108.74107531449505;120.0;108.92119404289457;41.12763613474311;20.02560457061128;17.525305927063187;59.67418904968872;24.720554212076138;7.135001294893357;7.939250130063215;18.705937115780443;54.197112237167175;1.9902855414334226;8.865999395653091;4.0;0.7200000000000003;106192.0757554075;15552.278053235286;6.82807209284152;1.9902855414334226;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.29406288421956;2677.607095638519;0.07565574090541582;106192.0757554075;0.0;0.0;135.0;4.0;146.21272465809045;4.0;120.0;4.0;108.74107531449505;4.0;120.0;4.0;108.92119404289457;4.0;30.0;4.0;41.12763613474311;4.0;101.29406288421956;2677.607095638519;0.008502571625356631;106192.0757554075;0.0;0.0;100.80182518443183;272.15184998859627;0.7956557409054161;15552.278053235286;0.5837168165870643;0.22532275072796562;166.23832922870173;377.2565678004366;0.7285025716253569;106192.0757554075;0.6375236758366312;0.2673066788200238;101.29406288421956;2677.607095638519;0.0671531692800592;106192.0757554075;0.0;0.0;121.75889384179862;272.15184998859627;0.7956557409054161;106192.0757554075;0.5837168165870643;0.22532275072796562;152.5253059270632;335.78017772713656;0.7956557409054161;106192.0757554075;0.5837168165870643;0.22532275072796562;150.53502038562976;350.09143569441505;0.7200000000000003;106192.0757554075;0.6450522724729603;0.27376530449480335;112.89289444614553;279.77720757174274;0.7200000000000003;106192.0757554075;0.6450522724729603;0.27376530449480335;112.86499870510664;279.7257911160364;0.7200000000000003;15552.278053235286;0.6450522724729603;0.27376530449480335;100.80182518443183;2688.3066710538756;0.07565574090541582;15552.278053235286;0.0;0.0;54.72055421207614;229.08713336527734;0.07565574090541582;15552.278053235286;0.0;0.0;54.724081805727394;229.17907965509656;0.07565574090541582;106192.0757554075;0.0;0.0;"Zustand 3: Temperatur 425.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.40641860828608e-19;`gtol` termination condition is satisfied.;4;4.477324367107477e-08;1.1319380379054394e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.2840528473692;121.70206607203204;150.53436696051114;54.73561074922833;0.1132213822493947;0.26701662756602856;0.2255935456528279;0.27342680380525325;187.41475550048494;186.16739604731865;188.20090201148776;185.33676111240126;51.465224591156556;0.5017292069911734;9.643499837033065;26.20901647730176;0.006956508980212546;0.03753191599693398;18.7414755457314;18.616739604445563;7.528036080543795;12.355784073819878;4.67865678144408;100.88909058072545;0.01594907528090418;2688.4723902179862;272.13316439279083;232.97017470514956;0.012850148556637686;0.7928485098491674;0.5935603143404303;0.23249797874391842;1.062524290773581e-09;-4.7283279513976595e-09;8.813003660179675e-09;-1.0396766225717613e-09;-2.1071286937512923e-09;2.863004056052887e-09;5.103089506519609e-09;4.3170928165636724e-08;1.062524290773581e-11;-4.728327951397659e-11;8.813003660179675e-11;-1.0396766225717613e-09;-2.1071286937512923e-11;2.863004056052887e-11;5.103089506519609e-11;4.3170928165636724e-10;146.20901647730176;120.0;108.74396519070046;120.0;108.91526548370808;41.134413639193724;19.925544262534515;17.605271188438394;59.75467694153173;24.73561074922833;7.21039222059153;7.854874609975013;18.715947152630804;54.17612814877634;2.070904227927258;8.884582381059147;4.0;0.7300000000000003;106154.44571228215;15563.522179205274;6.820721202435601;2.070904227927258;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.2840528473692;2677.591372729914;0.07569865840580481;106154.44571228215;0.0;0.0;135.0;4.0;146.20901647730176;4.0;120.0;4.0;108.74396519070046;4.0;120.0;4.0;108.91526548370808;4.0;30.0;4.0;41.134413639193724;4.0;101.2840528473692;2677.591372729914;0.00857070673912998;106154.44571228215;0.0;0.0;100.88909058072545;272.1331643927909;0.8056986584058051;15563.522179205274;0.5840935762032576;0.2255935456528279;166.13456073983627;376.938969755863;0.7385707067391303;106154.44571228215;0.6371812576318593;0.26701662756602856;101.2840528473692;2677.591372729914;0.06712795166667483;106154.44571228215;0.0;0.0;121.70206607203204;272.1331643927909;0.8056986584058051;106154.44571228215;0.5840935762032576;0.2255935456528279;152.6052711884384;336.00968206378735;0.8056986584058051;106154.44571228215;0.5840935762032576;0.2255935456528279;150.53436696051114;349.9277135288051;0.7300000000000003;106154.44571228215;0.6446622064800183;0.27342680380525325;112.81748369097289;279.42740587114207;0.7300000000000003;106154.44571228215;0.6446622064800183;0.27342680380525325;112.78960777940847;279.3759922875846;0.7300000000000003;15563.522179205274;0.6446622064800183;0.27342680380525325;100.88909058072545;2688.4723902179862;0.07569865840580481;15563.522179205274;0.0;0.0;54.73561074922833;229.1501252273198;0.07569865840580481;15563.522179205274;0.0;0.0;54.73913733493174;229.24202261528828;0.07569865840580481;106154.44571228215;0.0;0.0;"Zustand 3: Temperatur 425.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.25646988513731e-19;`gtol` termination condition is satisfied.;4;3.875014605616299e-08;1.025326278326788e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.2741843351605;121.64802435625614;150.53082821612384;54.75043830357026;0.11407147619298569;0.2667319816316964;0.22585675111202888;0.27309584014847993;187.3476069112741;186.27899253066755;188.14711372260496;185.43448515852856;52.300903666577156;0.5014904574325261;9.770141606702492;26.20500041335373;0.006956746910000724;0.038043814938226984;18.734760687397564;18.627899252827262;7.525884548984183;12.36229901026795;4.7546276064324555;100.97417905066686;0.015829257289300954;2688.6339637462547;272.1181052923429;233.25122009944783;0.01291257369178056;0.8028283960698399;0.5938597339755898;0.23271954962581634;1.0401137728877075e-09;-4.1798529082370806e-09;7.802327672834508e-09;-9.493296149187813e-10;-1.999609366976074e-09;2.3949269234435633e-09;4.509303153099609e-09;3.729846298483608e-08;1.0401137728877074e-11;-4.1798529082370805e-11;7.802327672834508e-11;-9.493296149187813e-10;-1.9996093669760738e-11;2.3949269234435632e-11;4.5093031530996084e-11;3.7298462984836077e-10;146.20500041335373;120.0;108.7471821936241;120.0;108.90942074410714;41.141088070015996;19.8276475451828;17.682790696557106;59.833090980650866;24.750438303570263;7.284059877587026;7.773003142957236;18.7258156648395;54.155456849812595;2.1519624804332693;8.904227823246003;4.0;0.7400000000000003;106117.35849209118;15574.602091498948;6.813487617125897;2.1519624804332693;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.2741843351605;2677.5758715688635;0.07574096976162015;106117.35849209118;0.0;0.0;135.0;4.0;146.20500041335373;4.0;120.0;4.0;108.7471821936241;4.0;120.0;4.0;108.90942074410714;4.0;30.0;4.0;41.141088070015996;4.0;101.2741843351605;2677.5758715688635;0.008639884228996302;106117.35849209118;0.0;0.0;100.97417905066686;272.118105292344;0.8157409697616205;15574.602091498948;0.5844593754527343;0.22585675111202888;166.03264795853653;376.62720893246166;0.7486398842289966;106117.35849209118;0.6368448551982021;0.2667319816316964;101.2741843351605;2677.5758715688635;0.06710108553262384;106117.35849209118;0.0;0.0;121.64802435625614;272.118105292344;0.8157409697616205;106117.35849209118;0.5844593754527343;0.22585675111202888;152.6827906965571;336.2327024565158;0.8157409697616205;106117.35849209118;0.5844593754527343;0.22585675111202888;150.53082821612384;349.76243858889404;0.7400000000000003;106117.35849209118;0.6442803482676815;0.27309584014847993;112.74379653301014;279.08554174357374;0.7400000000000003;106117.35849209118;0.6442803482676815;0.27309584014847993;112.71594012241297;279.0341311828464;0.7400000000000003;15574.602091498948;0.6442803482676815;0.27309584014847993;100.97417905066686;2688.6339637462547;0.07574096976162015;15574.602091498948;0.0;0.0;54.75043830357026;229.2121591807182;0.07574096976162015;15574.602091498948;0.0;0.0;54.75396389429454;229.30400837319482;0.07574096976162015;106117.35849209118;0.0;0.0;"Zustand 3: Temperatur 425.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.31899601068392e-19;`gtol` termination condition is satisfied.;4;3.354353246417129e-08;9.29407984760613e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.26444204784076;121.59668665482855;150.52453497795767;54.76505906080121;0.1149351668717428;0.2664525750414802;0.22611263705217652;0.27277215473108785;187.27552582223058;186.38903259887903;188.08808667162245;185.530959248539;53.13324671947069;0.5012472674164727;9.896712582601024;26.200689343434817;0.0069569790200166536;0.03855552301791759;18.727552578993624;18.63890325969155;7.523523466906167;12.368730616311352;4.830295156638899;101.05718674552975;0.015713667641848443;2688.7915736135737;272.10654144044577;233.5253032964415;0.012976075526288988;0.8128066648271639;0.5941509137086883;0.23293521360075134;1.0897807101173385e-09;-3.557197203463147e-09;6.911193395353621e-09;-8.66808791410989e-10;-1.0317364740330959e-09;1.9635422177088913e-09;3.868734665957163e-09;3.2294337870553136e-08;1.0897807101173385e-11;-3.5571972034631474e-11;6.91119339535362e-11;-8.66808791410989e-10;-1.0317364740330958e-11;1.9635422177088913e-11;3.868734665957163e-11;3.2294337870553134e-10;146.20068934343482;120.0;108.75071251963982;120.0;108.9036507626472;41.14766941380856;19.731832013997575;17.75794151536644;59.90951733172119;24.765059060801207;7.35604413618438;7.693525774110071;18.73555795215924;54.13506709468277;2.2334065374087686;8.924893579811851;4.0;0.7500000000000003;106080.7561573411;15585.534074520841;6.806360029122224;2.2334065374087686;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.26444204784076;2677.5605681451734;0.07578274035345256;106080.7561573411;0.0;0.0;135.0;4.0;146.20068934343482;4.0;120.0;4.0;108.75071251963982;4.0;120.0;4.0;108.9036507626472;4.0;30.0;4.0;41.14766941380856;4.0;101.26444204784076;2677.5605681451734;0.008710101908522026;106080.7561573411;0.0;0.0;101.05718674552975;272.10654144044474;0.8257827403534529;15585.534074520841;0.5848146237215694;0.22611263705217652;165.9325213574324;376.32108149576464;0.7587101019085224;106080.7561573411;0.6365142921223509;0.2664525750414802;101.26444204784076;2677.5605681451734;0.06707263844493053;106080.7561573411;0.0;0.0;121.59668665482855;272.10654144044474;0.8257827403534529;106080.7561573411;0.5848146237215694;0.22611263705217652;152.75794151536644;336.449429857716;0.8257827403534529;106080.7561573411;0.5848146237215694;0.22611263705217652;150.52453497795767;349.5957075788046;0.7500000000000003;106080.7561573411;0.6439064301007611;0.27277215473108785;112.6717930750167;278.7513786209634;0.7500000000000003;106080.7561573411;0.6439064301007611;0.27277215473108785;112.64395586381562;278.69997125693953;0.7500000000000003;15585.534074520841;0.6439064301007611;0.27277215473108785;101.05718674552975;2688.7915736135737;0.07578274035345256;15585.534074520841;0.0;0.0;54.76505906080121;229.27332804003038;0.07578274035345256;15585.534074520841;0.0;0.0;54.768583667964435;229.36512966910277;0.07578274035345256;106080.7561573411;0.0;0.0;"Zustand 3: Temperatur 425.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
