config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5539909238477486e-19;`gtol` termination condition is satisfied.;4;2.906662150032634e-08;8.430884797988582e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.25481178545664;121.54797277527746;150.5156118897312;54.77949364748724;0.11581231824842932;0.2661782481354851;0.22636146104120675;0.27245549962786514;187.1987151772779;186.49767149349273;188.0240384477752;185.62632399915043;53.9622225943301;0.5009996884557234;10.023207566551122;26.196095405339577;0.006957205808074559;0.039067019050090336;18.71987151493781;18.649767149191316;7.520961537973138;12.375088266388087;4.905656599787528;101.13820454730654;0.015602144935398462;2688.945391857567;272.0983456220113;233.7926974452564;0.013040647670212069;0.822783383205516;0.5944341585144429;0.23314518111829952;1.0131699923476845e-09;-3.3327012260997435e-09;6.141590347397141e-09;-7.914379152040851e-10;-1.553246420371579e-09;1.5795649233041331e-09;3.3291200907115126e-09;2.78998015801335e-08;1.0131699923476845e-11;-3.332701226099743e-11;6.141590347397141e-11;-7.914379152040851e-10;-1.553246420371579e-11;1.579564923304133e-11;3.3291200907115124e-11;2.78998015801335e-10;146.19609540533958;120.0;108.75454315503737;120.0;108.89794712923742;41.15416695535242;19.638019256616815;17.830797540435924;59.98403759195412;24.779493647487243;7.426384063345608;7.616338607730825;18.74518821454336;54.114929848143674;2.315185650704734;8.946538550346474;4.0;0.7600000000000003;106044.58497231414;15596.333289601916;6.799327957617713;2.315185650704734;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.25481178545664;2677.545440172712;0.07582403087572775;106044.58497231414;0.0;0.0;135.0;4.0;146.19609540533958;4.0;120.0;4.0;108.75454315503737;4.0;120.0;4.0;108.89794712923742;4.0;30.0;4.0;41.15416695535242;4.0;101.25481178545664;2677.545440172712;0.008781356794658513;106044.58497231414;0.0;0.0;101.13820454730654;272.0983456220104;0.8358240308757281;15596.333289601916;0.5851597106187489;0.22636146104120675;165.8341146619564;376.0203924824525;0.7687813567946589;106044.58497231414;0.6361893983304685;0.2661782481354851;101.25481178545664;2677.545440172712;0.06704267408106925;106044.58497231414;0.0;0.0;121.54797277527746;272.0983456220104;0.8358240308757281;106044.58497231414;0.5851597106187489;0.22636146104120675;152.83079754043592;336.66004832609707;0.8358240308757281;106044.58497231414;0.5851597106187489;0.22636146104120675;150.5156118897312;349.42761273314983;0.7600000000000003;106044.58497231414;0.6435401947834699;0.27245549962786514;112.60143422493098;278.42468826825916;0.7600000000000003;106044.58497231414;0.6435401947834699;0.27245549962786514;112.57361593665439;278.3732842958248;0.7600000000000003;15596.333289601916;0.6435401947834699;0.27245549962786514;101.13820454730654;2688.945391857567;0.07582403087572775;15596.333289601916;0.0;0.0;54.77949364748724;229.3337180973812;0.07582403087572775;15596.333289601916;0.0;0.0;54.78301728109375;229.42547272619376;0.07582403087572775;106044.58497231414;0.0;0.0;"Zustand 3: Temperatur 425.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.929258253914164e-19;`gtol` termination condition is satisfied.;4;2.5246301277531506e-08;7.654094660917337e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.24528036457963;121.50180443364707;150.50417769099897;54.793761247645364;0.11670278967162508;0.26590884728577724;0.22660346894695588;0.2721456372592481;187.11736638753973;186.60505359902675;187.95517431652226;185.7207099607689;54.78780341870134;0.5007477716937355;10.149621543544749;26.19123004710167;0.0069574277237421335;0.0395782825454725;18.711736636335495;18.660505359774216;7.518206972712075;12.381380663855339;4.980709401970538;101.21731841214023;0.015494534929756726;2689.095581224493;272.0933946488943;234.05366187552474;0.013106283203123126;0.8327586144875431;0.5947097582470169;0.23334965256373402;9.937579648067185e-10;-2.9745805818492954e-09;5.494598553923424e-09;-7.226107490154732e-10;-1.2796022019756492e-09;1.28457600112597e-09;2.9388047551037744e-09;2.418477151877596e-08;9.937579648067185e-12;-2.9745805818492957e-11;5.4945985539234244e-11;-7.226107490154732e-10;-1.2796022019756493e-11;1.28457600112597e-11;2.9388047551037744e-11;2.418477151877596e-10;146.19123004710167;120.0;108.75866182317452;120.0;108.89230203583918;41.160589330085315;19.546134616498023;17.90142965159896;60.056729082054915;24.793761247645364;7.49511790375567;7.5413434110342905;18.754719635420372;54.09501811944756;2.397251960599988;8.969122718978895;4.0;0.7700000000000004;106008.79508261576;15607.013857609303;6.792381684913445;2.397251960599988;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.24528036457963;2677.530466958978;0.07586489769066584;106008.79508261576;0.0;0.0;135.0;4.0;146.19123004710167;4.0;120.0;4.0;108.75866182317452;4.0;120.0;4.0;108.89230203583918;4.0;30.0;4.0;41.160589330085315;4.0;101.24528036457963;2677.530466958978;0.00885364519865313;106008.79508261576;0.0;0.0;101.21731841214023;272.09339464889393;0.8458648976906662;15607.013857609303;0.5854950071247913;0.22660346894695588;165.7373646635997;375.7249553305426;0.7788536451986535;106008.79508261576;0.6358700098223209;0.26590884728577724;101.24528036457963;2677.530466958978;0.06701125249201272;106008.79508261576;0.0;0.0;121.50180443364707;272.09339464889393;0.8458648976906662;106008.79508261576;0.5854950071247913;0.22660346894695588;152.90142965159896;336.86473528293607;0.8458648976906662;106008.79508261576;0.5854950071247913;0.22660346894695588;150.50417769099897;349.2582419399352;0.7700000000000004;106008.79508261576;0.6431813951948147;0.2721456372592481;112.53268171466817;278.10525048836695;0.7700000000000004;106008.79508261576;0.6431813951948147;0.2721456372592481;112.50488209624433;278.0538501214248;0.7700000000000004;15607.013857609303;0.6431813951948147;0.2721456372592481;101.21731841214023;2689.095581224493;0.07586489769066584;15607.013857609303;0.0;0.0;54.793761247645364;229.39340961020244;0.07586489769066584;15607.013857609303;0.0;0.0;54.79728391639162;229.48511773788107;0.07586489769066584;106008.79508261576;0.0;0.0;"Zustand 3: Temperatur 426.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.887 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.415058712903051e-19;`gtol` termination condition is satisfied.;4;2.186112463587105e-08;6.949904622227633e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.23583554203697;121.45810529715766;150.49034548810675;54.807879709644624;0.11760643660198779;0.265644224626957;0.22683889557285764;0.27184233989481316;187.03166009790544;186.71131324744226;187.88168803478504;185.81423837268167;55.609964314367545;0.5004915678261149;10.275949673715532;26.18610407284126;0.006957645172664917;0.040089293681296;18.70316600769983;18.671131324643465;7.5152675214456295;12.387615891343176;5.055451301549042;101.29460968773986;0.015390690200978992;2689.242295766348;272.09156933294395;234.308442940201;0.013172974747359234;0.8427324184052695;0.5949779885613015;0.233548818849398;9.729461680763052e-10;-2.671917798124923e-09;4.7963908400561195e-09;-6.597457025137032e-10;-1.3556871181208408e-09;1.0076064427266829e-09;2.534051191105391e-09;2.090712314384291e-08;9.729461680763052e-12;-2.671917798124923e-11;4.796390840056119e-11;-6.597457025137032e-10;-1.3556871181208408e-11;1.0076064427266828e-11;2.534051191105391e-11;2.090712314384291e-10;146.18610407284126;120.0;108.76305693571862;120.0;108.88670823129894;41.16694457221547;19.45610697314737;17.969905857612957;60.127665115524394;24.807879709644624;7.562283067137969;7.468447247978759;18.764164457963034;54.07530681035297;2.4795603695062027;8.992607184475446;4.0;0.7800000000000004;105973.34022195106;15617.588934851019;6.785512198074893;2.4795603695062027;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.23583554203697;2677.5156292856395;0.07590539315262834;105973.34022195106;0.0;0.0;135.0;4.0;146.18610407284126;4.0;120.0;4.0;108.76305693571862;4.0;120.0;4.0;108.88670823129894;4.0;30.0;4.0;41.16694457221547;4.0;101.23583554203697;2677.5156292856395;0.008926962807553543;105973.34022195106;0.0;0.0;101.29460968773986;272.0915693329436;0.8559053931526287;15617.588934851019;0.5858208666629529;0.22683889557285764;165.64221104598863;375.4345914391052;0.7889269628075539;105973.34022195106;0.6355559684176041;0.265644224626957;101.23583554203697;2677.5156292856395;0.0669784303450748;105973.34022195106;0.0;0.0;121.45810529715766;272.0915693329436;0.8559053931526287;105973.34022195106;0.5858208666629529;0.22683889557285764;152.96990585761296;337.06366176191483;0.8559053931526287;105973.34022195106;0.5858208666629529;0.22683889557285764;150.49034548810675;349.08767887495924;0.7800000000000004;105973.34022195106;0.6428297938438052;0.27184233989481316;112.46549811268221;277.7928528321457;0.7800000000000004;105973.34022195106;0.6428297938438052;0.27184233989481316;112.43771693286203;277.74145630178504;0.7800000000000004;15617.588934851019;0.6428297938438052;0.27184233989481316;101.29460968773986;2689.242295766348;0.07590539315262834;15617.588934851019;0.0;0.0;54.807879709644624;229.45247724833277;0.07590539315262834;15617.588934851019;0.0;0.0;54.81140142094597;229.5441393145403;0.07590539315262834;105973.34022195106;0.0;0.0;"Zustand 3: Temperatur 426.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9939808114422698e-19;`gtol` termination condition is satisfied.;4;1.90094084317432e-08;6.315030976079642e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.2264659447946;121.41680101053828;150.47422301761065;54.82186564457743;0.11852311126002447;0.26538423780178333;0.22706796525466919;0.2715453891834619;186.94176689855442;186.81657545869874;187.80376260867976;185.90702185770792;56.428683135420975;0.500231127034463;10.40218728466945;26.18072768532022;0.006957858520471257;0.04060003327232104;18.694176688041388;18.681657545788255;7.512150504391959;12.39380145703125;5.129880285253166;101.3701554075289;0.015290469810410483;2689.3856813942816;272.0927544403504;234.557274799576;0.013240714532952724;0.8527048513735842;0.5952391117685855;0.2337428619655613;9.273151135857916e-10;-2.3638477841814165e-09;4.3052068576798774e-09;-6.022430332208728e-10;-1.1192184956598794e-09;8.161862297129119e-10;2.2391759557649493e-09;1.8140553947887383e-08;9.273151135857915e-12;-2.3638477841814166e-11;4.3052068576798774e-11;-6.022430332208728e-10;-1.1192184956598795e-11;8.16186229712912e-12;2.2391759557649494e-11;1.8140553947887384e-10;146.18072768532022;120.0;108.76771754732778;120.0;108.88115897980214;41.17324015901306;19.367868537686547;18.0362914333071;60.196915248515836;24.82186564457743;7.62791612008516;7.397562139798879;18.773534055205403;54.05577257501335;2.5620684156964444;9.016954178520223;4.0;0.7900000000000004;105938.17744280591;15628.070783070307;6.778711135450411;2.5620684156964444;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.2264659447946;2677.5009092986847;0.07594556590653656;105938.17744280591;0.0;0.0;135.0;4.0;146.18072768532022;4.0;120.0;4.0;108.76771754732778;4.0;120.0;4.0;108.88115897980214;4.0;30.0;4.0;41.17324015901306;4.0;101.2264659447946;2677.5009092986847;0.009001304757645955;105938.17744280591;0.0;0.0;101.3701554075289;272.09275444034927;0.8659455659065369;15628.070783070307;0.5861376261001123;0.22706796525466919;165.54859622300677;375.1491297564557;0.7990013047576463;105938.17744280591;0.6352471215157445;0.26538423780178333;101.2264659447946;2677.5009092986847;0.0669442611488906;105938.17744280591;0.0;0.0;121.41680101053828;272.09275444034927;0.8659455659065369;105938.17744280591;0.5861376261001123;0.22706796525466919;153.0362914333071;337.25699265242116;0.8659455659065369;105938.17744280591;0.5861376261001123;0.22706796525466919;150.47422301761065;348.91600314549;0.7900000000000004;105938.17744280591;0.6424851624460451;0.2715453891834619;112.39984683201806;277.487290317017;0.7900000000000004;105938.17744280591;0.6424851624460451;0.2715453891834619;112.37208387991484;277.4358978698369;0.7900000000000004;15628.070783070307;0.6424851624460451;0.2715453891834619;101.3701554075289;2689.3856813942816;0.07594556590653656;15628.070783070307;0.0;0.0;54.82186564457743;229.51099050571716;0.07594556590653656;15628.070783070307;0.0;0.0;54.82538640478879;229.60260689486927;0.07594556590653656;105938.17744280591;0.0;0.0;"Zustand 3: Temperatur 426.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6471160450074902e-19;`gtol` termination condition is satisfied.;4;1.6478583814390704e-08;5.739540129675008e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.21716100556097;121.37781920853041;150.45591290120518;54.83573451664887;0.11945266319558846;0.26512874972016226;0.22729089242013129;0.2712545757072851;186.8478479832798;186.92095662082346;187.72157099460938;185.99916505956435;57.24394023047099;0.49996649893195855;10.528329864277449;26.1751105253158;0.006958068096265235;0.04111048274332528;18.68478479675845;18.69209566202148;7.508862839825801;12.399944337174999;5.2039945666008185;101.44402856303117;0.015193738989417898;2689.5258763911665;272.0968386305321;234.80038014997407;0.013309494455416293;0.8626759667063202;0.59549337763115;0.23393195549332965;9.099778708332451e-10;-2.138015986474784e-09;3.780996848945506e-09;-5.498173027973507e-10;-1.0356302482250612e-09;6.086793291615322e-10;1.9393553429836174e-09;1.5695292177042575e-08;9.099778708332452e-12;-2.1380159864747837e-11;3.780996848945506e-11;-5.498173027973507e-10;-1.0356302482250612e-11;6.086793291615322e-12;1.9393553429836175e-11;1.5695292177042575e-10;146.1751105253158;120.0;108.77263331371955;120.0;108.87564802275335;41.17948305148468;19.281354662593742;18.100649049486037;60.26454551154649;24.83573451664887;7.69205278245056;7.328604750688385;18.782838994439032;54.036393691745616;2.644736148280856;9.04212707471305;4.0;0.8000000000000004;105903.26686931131;15638.470833880747;6.771970737693348;2.644736148280856;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.21716100556097;2677.4862904075317;0.0759854611617361;105903.26686931131;0.0;0.0;135.0;4.0;146.1751105253158;4.0;120.0;4.0;108.77263331371955;4.0;120.0;4.0;108.87564802275335;4.0;30.0;4.0;41.17948305148468;4.0;101.21716100556097;2677.4862904075317;0.00907666569991433;105903.26686931131;0.0;0.0;101.44402856303117;272.0968386305332;0.8759854611617365;15638.470833880747;0.5864456066814954;0.22729089242013129;165.45646518790954;374.86840639422314;0.8090766656999147;105903.26686931131;0.634943321867496;0.26512874972016226;101.21716100556097;2677.4862904075317;0.06690879546182177;105903.26686931131;0.0;0.0;121.37781920853041;272.0968386305332;0.8759854611617365;105903.26686931131;0.5864456066814954;0.22729089242013129;153.10064904948604;337.4448869355288;0.8759854611617365;105903.26686931131;0.5864456066814954;0.22729089242013129;150.45591290120518;348.7432904391582;0.8000000000000004;105903.26686931131;0.6421472815189547;0.2712545757072851;112.33569213381736;277.188365152207;0.8000000000000004;105903.26686931131;0.6421472815189547;0.2712545757072851;112.30794721754944;277.13697704877785;0.8000000000000004;15638.470833880747;0.6421472815189547;0.2712545757072851;101.44402856303117;2689.5258763911665;0.0759854611617361;15638.470833880747;0.0;0.0;54.83573451664887;229.56901407826103;0.0759854611617361;15638.470833880747;0.0;0.0;54.83925433100774;229.6605851234305;0.0759854611617361;105903.26686931131;0.0;0.0;"Zustand 3: Temperatur 426.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3664880616087252e-19;`gtol` termination condition is satisfied.;4;1.433366399937155e-08;5.22778741267991e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.20791090357778;121.34108951694895;150.4355128919854;54.84950072636826;0.12039493979913128;0.2648776283305755;0.22750788211461287;0.2709696985590005;186.75005576094594;187.0245651162592;187.63527675036053;186.09076522942357;58.05571822652906;0.49969773251992905;10.654373053818505;26.16926170819056;0.0069582741957967785;0.041620624102860854;18.67500557473233;18.70245651158423;7.5054110700514265;12.40605101518427;5.277792566220558;101.51629835654313;0.015100368839276776;2689.663011887155;272.10371438326155;235.03797090226482;0.013379306127120572;0.8726458148169693;0.595741024101449;0.23411626508309458;8.775060678090085e-10;-1.897085155633249e-09;3.3870719562401064e-09;-5.027698257720203e-10;-9.251266419596504e-10;4.16889633925166e-10;1.6595151919318596e-09;1.3622639016830362e-08;8.775060678090085e-12;-1.897085155633249e-11;3.3870719562401065e-11;-5.027698257720203e-10;-9.251266419596504e-12;4.16889633925166e-12;1.6595151919318596e-11;1.3622639016830362e-10;146.16926170819056;120.0;108.77779445272961;120.0;108.87016954369477;41.18567973183366;19.19650366430676;18.16303889611737;60.33061862470947;24.849500726368262;7.754727927259523;7.261496096186477;18.792089096422217;54.017149944562334;2.72752600413196;9.06809038964019;4.0;0.8100000000000004;105868.57147019767;15648.799748177695;6.765283802837728;2.72752600413196;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.20791090357778;2677.4717571922565;0.07602512094408953;105868.57147019767;0.0;0.0;135.0;4.0;146.16926170819056;4.0;120.0;4.0;108.77779445272961;4.0;120.0;4.0;108.87016954369477;4.0;30.0;4.0;41.18567973183366;4.0;101.20791090357778;2677.4717571922565;0.009153039859285334;105868.57147019767;0.0;0.0;101.51629835654313;272.10371438326115;0.8860251209440899;15648.799748177695;0.5867451149048287;0.22750788211461287;165.36576537249732;374.59226426520956;0.8191530398592857;105868.57147019767;0.6346444273575279;0.2648776283305755;101.20791090357778;2677.4717571922565;0.06687208108480419;105868.57147019767;0.0;0.0;121.34108951694895;272.10371438326115;0.8860251209440899;105868.57147019767;0.5867451149048287;0.22750788211461287;153.16303889611737;337.6274979128621;0.8860251209440899;105868.57147019767;0.5867451149048287;0.22750788211461287;150.4355128919854;348.5696126769318;0.8100000000000004;105868.57147019767;0.6418159399961784;0.2709696985590005;112.27299912730876;276.89588647242374;0.8100000000000004;105868.57147019767;0.6418159399961784;0.2709696985590005;112.24527207274048;276.844502985877;0.8100000000000004;15648.799748177695;0.6418159399961784;0.2709696985590005;101.51629835654313;2689.663011887155;0.07602512094408953;15648.799748177695;0.0;0.0;54.84950072636826;229.6266082120988;0.07602512094408953;15648.799748177695;0.0;0.0;54.85301959913244;229.7181341986331;0.07602512094408953;105868.57147019767;0.0;0.0;"Zustand 3: Temperatur 426.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.395 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1559211261619987e-19;`gtol` termination condition is satisfied.;4;1.2715786946963907e-08;4.808162073312418e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.19870651012718;121.306543543761;150.41311611120835;54.86317768717379;0.12134978675407058;0.26463074640412265;0.22771913049440984;0.2706905649407108;186.64853442267514;187.1275018985285;187.54503463952986;186.18191276551792;58.86400183284044;0.49942487615265324;10.780312641489271;26.163189857815496;0.006958477084315153;0.04213043991825398;18.664853441063926;18.712750189816603;7.501801385614805;12.412127517599062;5.35127289405384;101.58703043549019;0.015010236045559367;2689.797212300839;272.11327791545847;235.2702488133207;0.013450140922828258;0.8826144434051012;0.5959822780093617;0.23429594890047023;8.466827239317354e-10;-1.7518004824523814e-09;3.1054128157848027e-09;-4.6372039541608956e-10;-8.402878393098945e-10;3.624620603659423e-10;1.5319869817176368e-09;1.2035883401040337e-08;8.466827239317353e-12;-1.7518004824523814e-11;3.1054128157848024e-11;-4.6372039541608956e-10;-8.402878393098944e-12;3.624620603659423e-12;1.5319869817176368e-11;1.2035883401040337e-10;146.1631898578155;120.0;108.78319170816206;120.0;108.86471813603362;41.19183623795027;19.113256658024;18.22351879892483;60.39519419753992;24.86317768717379;7.815975583893646;7.196161272671873;18.80129348987282;53.99802251436353;2.8104026877164756;9.094809777226715;4.0;0.8200000000000004;105834.05684999503;15659.067470953858;6.758643645051505;2.8104026877164756;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.19870651012718;2677.457295318191;0.07606458432792906;105834.05684999503;0.0;0.0;135.0;4.0;146.1631898578155;4.0;120.0;4.0;108.78319170816206;4.0;120.0;4.0;108.86471813603362;4.0;30.0;4.0;41.19183623795027;4.0;101.19870651012718;2677.457295318191;0.009230421087731212;105834.05684999503;0.0;0.0;101.58703043549019;272.1132779154576;0.8960645843279295;15659.067470953858;0.587036443337471;0.22771913049440984;165.2764465158395;374.32055274421816;0.8292304210877316;105834.05684999503;0.6343503007984856;0.26463074640412265;101.19870651012718;2677.457295318191;0.06683416324019785;105834.05684999503;0.0;0.0;121.306543543761;272.1132779154576;0.8960645843279295;105834.05684999503;0.587036443337471;0.22771913049440984;153.22351879892483;337.8049734275505;0.8960645843279295;105834.05684999503;0.587036443337471;0.22771913049440984;150.41311611120835;348.395038166806;0.8200000000000004;105834.05684999503;0.6414909348591912;0.2706905649407108;112.21173376653428;276.60967007900877;0.8200000000000004;105834.05684999503;0.6414909348591912;0.2706905649407108;112.18402441610635;276.5582914937426;0.8200000000000004;15659.067470953858;0.6414909348591912;0.2706905649407108;101.58703043549019;2689.797212300839;0.07606458432792906;15659.067470953858;0.0;0.0;54.86317768717379;229.6838290239932;0.07606458432792906;15659.067470953858;0.0;0.0;54.86669562167009;229.7753101928683;0.07606458432792906;105834.05684999503;0.0;0.0;"Zustand 3: Temperatur 426.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.78675522863784e-20;`gtol` termination condition is satisfied.;4;1.121749888689833e-08;4.4241960238302823e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.18953933866129;121.27411486238981;150.38881127688143;54.87677789564219;0.12231704839568483;0.2643879813224175;0.22792482529274677;0.270416989785764;186.54342046551443;187.2298610203403;187.4509911896814;186.27269170670476;59.668777663786265;0.499147977510521;10.906144556452192;26.15690313788963;0.006958676999130753;0.04263991329231917;18.654342045492793;18.722986102011426;7.49803964762036;12.418179447024194;5.424434333215876;101.65628711037562;0.014923222606487312;2689.928595749629;272.12542909222606;235.49740607642738;0.013521990019978669;0.8925818976282891;0.5962173557056494;0.23447115804519464;8.228866477111296e-10;-1.5883685478002008e-09;2.799765752570238e-09;-4.2798387056564025e-10;-8.276117569039343e-10;2.2606627680943348e-10;1.341845745628234e-09;1.0586489906927454e-08;8.228866477111296e-12;-1.5883685478002006e-11;2.799765752570238e-11;-4.2798387056564025e-10;-8.276117569039343e-12;2.260662768094335e-12;1.341845745628234e-11;1.0586489906927454e-10;146.15690313788963;120.0;108.78881631640661;120.0;108.85928877352245;41.19795819499643;19.031557401760267;18.282144331077575;60.458328915379184;24.876777895642192;7.875828943760212;7.132529206030995;18.81046066133871;53.9789938791173;2.893333054196148;9.1222520177908;4.0;0.8300000000000004;105799.69105805813;15669.283281592778;6.752044056944488;2.893333054196148;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.18953933866129;2677.4428914577798;0.07610388764826737;105799.69105805813;0.0;0.0;135.0;4.0;146.15690313788963;4.0;120.0;4.0;108.78881631640661;4.0;120.0;4.0;108.85928877352245;4.0;30.0;4.0;41.19795819499643;4.0;101.18953933866129;2677.4428914577798;0.00930880290857288;105799.69105805813;0.0;0.0;101.65628711037562;272.12542909222657;0.9061038876482678;15669.283281592778;0.5873198713846027;0.22792482529274677;165.1884605396499;374.05312734281415;0.8393088029085732;105799.69105805813;0.6340608097263376;0.2643879813224175;101.18953933866129;2677.4428914577798;0.06679508473969449;105799.69105805813;0.0;0.0;121.27411486238981;272.12542909222657;0.9061038876482678;105799.69105805813;0.5873198713846027;0.22792482529274677;153.28214433107757;337.97745608071307;0.9061038876482678;105799.69105805813;0.5873198713846027;0.22792482529274677;150.38881127688143;348.2196317609218;0.8300000000000004;105799.69105805813;0.6411720707887577;0.270416989785764;112.15186284459901;276.32953819108644;0.8300000000000004;105799.69105805813;0.6411720707887577;0.270416989785764;112.12417105623979;276.27816480157765;0.8300000000000004;15669.283281592778;0.6411720707887577;0.270416989785764;101.65628711037562;2689.928595749629;0.07610388764826737;15669.283281592778;0.0;0.0;54.87677789564219;229.74072879507023;0.07610388764826737;15669.283281592778;0.0;0.0;54.880294894405154;229.83216534600297;0.07610388764826737;105799.69105805813;0.0;0.0;"Zustand 3: Temperatur 426.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.302 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.2965028381498e-20;`gtol` termination condition is satisfied.;4;9.897823173079892e-09;4.0734513224414014e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.18040149833877;121.24373898766788;150.3626829207741;54.89031299689009;0.12329656810592697;0.2641492148890985;0.22812514625352076;0.27014879539606074;186.4348431849296;187.3317301263052;187.35328521709386;186.36318019295925;60.470034075893295;0.4988670835799745;11.031864862842816;26.150409281395298;0.0069588741519743475;0.0431490278402942;18.643484317560496;18.733173012619044;7.49413140871202;12.424212012787459;5.497275825212148;101.72412755675992;0.014839215574967807;2690.0572744300657;272.14007132928475;235.71962586852038;0.013594844434577369;0.9025482202642359;0.5964464636557659;0.23464203693811467;8.105658366730495e-10;-1.4403269688045839e-09;2.510205376893282e-09;-3.951569071958261e-10;-7.066489615681348e-10;1.1473844097054098e-10;1.1473559879959794e-09;9.324651273345808e-09;8.105658366730495e-12;-1.4403269688045838e-11;2.510205376893282e-11;-3.951569071958261e-10;-7.066489615681348e-12;1.1473844097054097e-12;1.1473559879959794e-11;9.324651273345808e-11;146.1504092813953;120.0;108.79465997505417;120.0;108.85387678271775;41.2040508448747;18.951352153755067;18.33896891698481;60.520076711885224;24.89031299689009;7.934320368560577;7.070532418294249;18.819598501661233;53.960047721183855;2.97628599621072;9.150385002342375;4.0;0.8400000000000004;105765.44441079853;15679.455840811464;6.745479274574418;2.97628599621072;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.18040149833877;2677.428533217749;0.07614306469881282;105765.44441079853;0.0;0.0;135.0;4.0;146.1504092813953;4.0;120.0;4.0;108.79465997505417;4.0;120.0;4.0;108.85387678271775;4.0;30.0;4.0;41.2040508448747;4.0;101.18040149833877;2677.428533217749;0.009388178562431179;105765.44441079853;0.0;0.0;101.72412755675992;272.1400713292851;0.9161430646988132;15679.455840811464;0.5875956660026508;0.22812514625352076;165.10176143515037;373.7898494153473;0.8493881785624315;105765.44441079853;0.6337758262207767;0.2641492148890985;101.18040149833877;2677.428533217749;0.06675488613638164;105765.44441079853;0.0;0.0;121.24373898766788;272.1400713292851;0.9161430646988132;105765.44441079853;0.5875956660026508;0.22812514625352076;153.3389689169848;338.1450834348705;0.9161430646988132;105765.44441079853;0.5875956660026508;0.22812514625352076;150.3626829207741;348.04345500540603;0.8400000000000004;105765.44441079853;0.6408591598278672;0.27014879539606074;112.0933539853255;276.05531920173615;0.8400000000000004;105765.44441079853;0.6408591598278672;0.27014879539606074;112.06567963143942;276.00395131145007;0.8400000000000004;15679.455840811464;0.6408591598278672;0.27014879539606074;101.72412755675992;2690.0572744300657;0.07614306469881282;15679.455840811464;0.0;0.0;54.89031299689009;229.7973562444249;0.07614306469881282;15679.455840811464;0.0;0.0;54.89382906153389;229.88874833876073;0.07614306469881282;105765.44441079853;0.0;0.0;"Zustand 3: Temperatur 426.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.050170240917967e-20;`gtol` termination condition is satisfied.;4;8.804126391794561e-09;3.7550420079988364e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.17128565161022;121.2153533466369;150.33481159753495;54.90379384439143;0.12428818860442059;0.2639143331410084;0.22832026554241705;0.269885811100952;186.322925128036;187.43319090285672;187.25204831002134;186.45345088524783;61.267761021307244;0.4985822406393818;11.157469754371634;26.14371561770548;0.0069590687311042385;0.04365776766862889;18.63229251197801;18.743319090278135;7.490081932428704;12.43023005894656;5.569796456602331;101.79060800347042;0.01475810681337165;2690.1833549723106;272.15711149335834;235.93708286325372;0.01366869505277346;0.9125134518597884;0.5966697989980714;0.23480872368624725;7.76168462834903e-10;-1.3183978353481507e-09;2.299429979757406e-09;-3.650554303291642e-10;-6.962750376260374e-10;7.537437340943143e-11;1.0494431990082376e-09;8.255881311924895e-09;7.76168462834903e-12;-1.3183978353481507e-11;2.2994299797574057e-11;-3.650554303291642e-10;-6.9627503762603735e-12;7.537437340943143e-13;1.0494431990082376e-11;8.255881311924896e-11;146.14371561770548;120.0;108.80071481399392;120.0;108.84847781786794;41.21011907313738;18.87258953686512;18.39404393226414;60.58048893033305;24.90379384439143;7.991481400278531;7.010106810523496;18.82871434838978;53.94116884198161;3.059232334729188;9.179177713441277;4.0;0.8500000000000004;105731.28932947975;15689.593233639767;6.738943945518183;3.059232334729188;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.17128565161022;2677.4142090726245;0.07618214691256142;105731.28932947975;0.0;0.0;135.0;4.0;146.14371561770548;4.0;120.0;4.0;108.80071481399392;4.0;120.0;4.0;108.84847781786794;4.0;30.0;4.0;41.21011907313738;4.0;101.17128565161022;2677.4142090726245;0.009468541043758112;105731.28932947975;0.0;0.0;101.79060800347042;272.1571114933583;0.9261821469125618;15689.593233639767;0.5878640823721448;0.22832026554241705;165.0163051545706;373.5305858734553;0.8594685410437586;105731.28932947975;0.633495226722383;0.2639143331410084;101.17128565161022;2677.4142090726245;0.06671360586880332;105731.28932947975;0.0;0.0;121.2153533466369;272.1571114933583;0.9261821469125618;105731.28932947975;0.5878640823721448;0.22832026554241705;153.39404393226414;338.3079882140379;0.9261821469125618;105731.28932947975;0.5878640823721448;0.22832026554241705;150.33481159753495;347.8665662922741;0.8500000000000004;105731.28932947975;0.6405520210637834;0.269885811100952;112.03617563319563;275.78684744459053;0.8500000000000004;105731.28932947975;0.6405520210637834;0.269885811100952;112.00851859972147;275.7354853649804;0.8500000000000004;15689.593233639767;0.6405520210637834;0.269885811100952;101.79060800347042;2690.1833549723106;0.07618214691256142;15689.593233639767;0.0;0.0;54.90379384439143;229.85375677938399;0.07618214691256142;15689.593233639767;0.0;0.0;54.90730897588634;229.94510454277915;0.07618214691256142;105731.28932947975;0.0;0.0;"Zustand 3: Temperatur 426.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.998229252160776e-20;`gtol` termination condition is satisfied.;4;7.842158798710273e-09;3.463590406546587e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.1621849749896;121.18889724473212;150.30527408404004;54.917230555305764;0.12529175221679834;0.2636832261709742;0.22851034813308269;0.26962787293309187;186.2077825162521;187.53431949458374;187.14740527951744;186.54357135380585;62.06194991424397;0.498293494249835;11.28295554914747;26.13682909786195;0.0069592609032210085;0.044166117354614946;18.62077825089093;18.753431949460563;7.4858962112055485;12.436238090194523;5.641995446858544;101.85578190767984;0.014679792760687952;2690.306938769953;272.17645979929773;236.14994370961935;0.013743532658773261;0.9224776308700493;0.5968875500640102;0.23497135042368353;7.452669592566963e-10;-1.2000143101431604e-09;2.0732500161102507e-09;-3.3738112303893786e-10;-6.212701464392012e-10;-2.1884716261411086e-11;8.880078894435428e-10;7.342805474763736e-09;7.452669592566962e-12;-1.2000143101431603e-11;2.0732500161102508e-11;-3.3738112303893786e-10;-6.212701464392012e-12;-2.1884716261411086e-13;8.880078894435428e-12;7.342805474763736e-11;146.13682909786195;120.0;108.80697336844992;120.0;108.84308783769103;41.216167433886596;18.79522041219201;18.447418798179513;60.639614473793245;24.917230555305764;8.047342772790273;6.951191460770076;18.8378150250104;53.9223430837655;3.1421447141394765;9.208600203055312;4.0;0.8600000000000004;105697.20019029363;15699.703009231265;6.732433099412439;3.1421447141394765;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.1621849749896;2677.399908303242;0.07622116352882213;105697.20019029363;0.0;0.0;135.0;4.0;146.13682909786195;4.0;120.0;4.0;108.80697336844992;4.0;120.0;4.0;108.84308783769103;4.0;30.0;4.0;41.216167433886596;4.0;101.1621849749896;2677.399908303242;0.00954988313452925;105697.20019029363;0.0;0.0;101.85578190767984;272.17645979929836;0.9362211635288226;15699.703009231265;0.5881253645276358;0.22851034813308269;164.93204951005396;373.27520891923535;0.8695498831345296;105697.20019029363;0.6332188918609405;0.2636832261709742;101.1621849749896;2677.399908303242;0.06667128039429289;105697.20019029363;0.0;0.0;121.18889724473212;272.17645979929836;0.9362211635288226;105697.20019029363;0.5881253645276358;0.22851034813308269;153.4474187981795;338.46629849544456;0.9362211635288226;105697.20019029363;0.5881253645276358;0.22851034813308269;150.30527408404004;347.6890210071117;0.8600000000000004;105697.20019029363;0.6402504803242742;0.26962787293309187;111.9802970416768;275.52396296815976;0.8600000000000004;105697.20019029363;0.6402504803242742;0.26962787293309187;111.95265722720973;275.4726070177474;0.8600000000000004;15699.703009231265;0.6402504803242742;0.26962787293309187;101.85578190767984;2690.306938769953;0.07622116352882213;15699.703009231265;0.0;0.0;54.917230555305764;229.90997272692144;0.07622116352882213;15699.703009231265;0.0;0.0;54.92074475392553;230.00127625183535;0.07622116352882213;105697.20019029363;0.0;0.0;"Zustand 3: Temperatur 426.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.109430228352306e-20;`gtol` termination condition is satisfied.;4;6.984494866327387e-09;3.196695239885187e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.15309312288849;121.1643118283713;150.2741435695482;54.930632561545906;0.1263071011143123;0.26345578795934776;0.2286955521705179;0.26937482332078033;186.0895256388681;187.6351868889051;187.03947457912278;186.63360443662532;62.85259350952323;0.4980008892506424;11.408318684762477;26.12975631811412;0.006959450815225756;0.04467406192710373;18.608952563235835;18.763518688894283;7.481578983187602;12.442240295720817;5.713872137328933;101.91970011787782;0.014604174211555266;2690.428122287067;272.1980297055076;236.35836747898162;0.013819347959530659;0.9324407937879138;0.5970998968639104;0.23513004363067938;7.171934157668147e-10;-1.0950387263619632e-09;1.900275492516812e-09;-3.1196156768942274e-10;-5.672688985214336e-10;-3.771560841414612e-11;8.130598416755674e-10;6.509765171358595e-09;7.171934157668147e-12;-1.0950387263619633e-11;1.900275492516812e-11;-3.1196156768942274e-10;-5.672688985214336e-12;-3.7715608414146117e-13;8.130598416755674e-12;6.509765171358595e-11;146.12975631811412;120.0;108.81342855388021;120.0;108.83770308393389;41.22220017278141;18.719197760801762;18.499141071199404;60.69749994509641;24.930632561545906;8.101934424872923;6.893728436002391;18.846906877111508;53.9035572570416;3.2249975016512167;9.238623568218486;4.0;0.8700000000000004;105663.15318621686;15709.792217654049;6.725942120830647;3.2249975016512167;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.15309312288849;2677.3856209400524;0.076260141747444;105663.15318621686;0.0;0.0;135.0;4.0;146.12975631811412;4.0;120.0;4.0;108.81342855388021;4.0;120.0;4.0;108.83770308393389;4.0;30.0;4.0;41.22220017278141;4.0;101.15309312288849;2677.3856209400524;0.009632197434686197;105663.15318621686;0.0;0.0;101.91970011787782;272.19802970550745;0.9462601417474444;15709.792217654049;0.5883797459484081;0.2286955521705179;164.84895407891588;373.0235957939578;0.8796321974346867;105663.15318621686;0.632946706291714;0.26345578795934776;101.15309312288849;2677.3856209400524;0.0666279443127578;105663.15318621686;0.0;0.0;121.1643118283713;272.19802970550745;0.9462601417474444;105663.15318621686;0.5883797459484081;0.2286955521705179;153.4991410711994;338.6201378939114;0.9462601417474444;105663.15318621686;0.5883797459484081;0.2286955521705179;150.2741435695482;347.51087167292303;0.8700000000000004;105663.15318621686;0.6399543698878917;0.26937482332078033;111.92568826015281;275.2665113179736;0.8700000000000004;105663.15318621686;0.6399543698878917;0.26937482332078033;111.89806557512708;275.21516182150566;0.8700000000000004;15709.792217654049;0.6399543698878917;0.26937482332078033;101.91970011787782;2690.428122287067;0.076260141747444;15709.792217654049;0.0;0.0;54.930632561545906;229.9660435473031;0.076260141747444;15709.792217654049;0.0;0.0;54.93414582689229;230.05730289531576;0.076260141747444;105663.15318621686;0.0;0.0;"Zustand 3: Temperatur 426.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
