config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.363938646466402e-20;`gtol` termination condition is satisfied.;4;6.3153340524270815e-09;2.9542981049536633e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.14400419416495;121.14154004481338;150.24148983686473;54.94400865704506;0.1273340775198037;0.26323191621372793;0.22887602931356588;0.2691265107963422;185.96825921950915;187.73585927142844;186.92836869582527;186.72360857035784;63.6396857918629;0.49770446975857596;11.533555713638746;26.122503541836693;0.006959638595796455;0.04518158684802582;18.596825921362917;18.773585927152364;7.477134747852946;12.448240571309436;5.7854259811705075;101.98241102562719;0.014531156106697104;2690.5469973441686;272.2217378089353;236.56250608300567;0.013896131606640605;0.9424029752645718;0.5973070115415897;0.23528492443296525;6.892619808240852e-10;-1.01267971786001e-09;1.7190018297696952e-09;-2.8861524281609263e-10;-4.983746748621343e-10;-9.521272659185342e-11;7.163123427744722e-10;5.879968512090272e-09;6.8926198082408515e-12;-1.01267971786001e-11;1.7190018297696953e-11;-2.8861524281609263e-10;-4.9837467486213425e-12;-9.521272659185342e-13;7.163123427744722e-12;5.879968512090272e-11;146.1225035418367;120.0;108.8200736425942;120.0;108.83232006158147;41.22822124829116;18.644476572826136;18.54925652796834;60.75418977733602;24.94400865704506;8.155285514120521;6.837662616967009;18.85599580583505;53.8847990734472;3.307766691103609;9.269219924860579;4.0;0.8800000000000004;105629.12619930758;15719.867443986506;6.719466724238508;3.307766691103609;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.14400419416495;2677.371337710673;0.076299106871212;105629.12619930758;0.0;0.0;135.0;4.0;146.1225035418367;4.0;120.0;4.0;108.8200736425942;4.0;120.0;4.0;108.83232006158147;4.0;30.0;4.0;41.22822124829116;4.0;101.14400419416495;2677.371337710673;0.009715476389030695;105629.12619930758;0.0;0.0;101.98241102562719;272.22173780893536;0.9562991068712124;15719.867443986506;0.5886274501132541;0.22887602931356588;164.76698011466283;372.77562854097766;0.8897154763890311;105629.12619930758;0.6326785585391657;0.26323191621372793;101.14400419416495;2677.371337710673;0.0665836304821813;105629.12619930758;0.0;0.0;121.14154004481338;272.22173780893536;0.9562991068712124;105629.12619930758;0.5886274501132541;0.22887602931356588;153.54925652796834;338.7696257391846;0.9562991068712124;105629.12619930758;0.5886274501132541;0.22887602931356588;150.24148983686473;347.33216808986333;0.8800000000000004;105629.12619930758;0.6396635282081634;0.2691265107963422;111.8723201199528;275.01434332716605;0.8800000000000004;105629.12619930758;0.6396635282081634;0.2691265107963422;111.84471448587948;274.96300061483873;0.8800000000000004;15719.867443986506;0.6396635282081634;0.2691265107963422;101.98241102562719;2690.5469973441686;0.076299106871212;15719.867443986506;0.0;0.0;54.94400865704506;230.02200603182555;0.076299106871212;15719.867443986506;0.0;0.0;54.94752098813427;230.11322123579308;0.076299106871212;105629.12619930758;0.0;0.0;"Zustand 3: Temperatur 426.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.736042497851866e-20;`gtol` termination condition is satisfied.;4;5.7740516797625276e-09;2.7335114771487116e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.13491270140577;121.12052659925729;150.2073794345839;54.95736704121265;0.12837252389148196;0.2630115122148837;0.22905192505670904;0.26888278971790636;185.8440827557726;187.83639835333952;186.8141945126685;186.81363809475695;64.42322187616702;0.49740427916953617;11.658663298702928;26.115076719842875;0.006959824356840697;0.04568867799536487;18.584408275039667;18.783639835346843;7.472567780524676;12.454242539607371;5.85665653428036;102.0439607078722;0.014460647333102622;2690.6636513864664;272.2475037385704;236.76250466554296;0.013973874214666115;0.9523642082221963;0.5975090587978266;0.23543610888100286;6.655227480223402e-10;-9.169411896436941e-10;1.5647287909814622e-09;-2.671965981804192e-10;-4.483808879740536e-10;-1.2892087397631258e-10;6.463949375756783e-10;5.375937917051488e-09;6.655227480223402e-12;-9.169411896436941e-12;1.564728790981462e-11;-2.671965981804192e-10;-4.483808879740536e-12;-1.2892087397631258e-12;6.463949375756784e-12;5.3759379170514876e-11;146.11507671984288;120.0;108.82690224206527;120.0;108.82693552064853;41.234234351276314;18.571013743316996;18.59780924584112;60.80972635659589;24.95736704121265;8.207424432447112;6.782941534193071;18.865087298594233;53.866057084141914;3.3904298112572064;9.30036238045949;4.0;0.8900000000000005;105595.0986834811;15729.93483969133;6.713002931012345;3.3904298112572064;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.13491270140577;2677.357049991732;0.07633808243686191;105595.0986834811;0.0;0.0;135.0;4.0;146.11507671984288;4.0;120.0;4.0;108.82690224206527;4.0;120.0;4.0;108.82693552064853;4.0;30.0;4.0;41.234234351276314;4.0;101.13491270140577;2677.357049991732;0.009799712311455974;105595.0986834811;0.0;0.0;102.0439607078722;272.24750373856904;0.9663380824368624;15729.93483969133;0.5888686910202171;0.22905192505670904;164.68609046315987;372.53119378091577;0.8997997123114564;105595.0986834811;0.6324143408458981;0.2630115122148837;101.13491270140577;2677.357049991732;0.06653837012540594;105595.0986834811;0.0;0.0;121.12052659925729;272.24750373856904;0.9663380824368624;105595.0986834811;0.5888686910202171;0.22905192505670904;153.59780924584112;338.9148772458904;0.9663380824368624;105595.0986834811;0.5888686910202171;0.22905192505670904;150.2073794345839;347.1529574693355;0.8900000000000005;105595.0986834811;0.6393777996489679;0.26888278971790636;111.8201642187978;274.76731491259227;0.8900000000000005;105595.0986834811;0.6393777996489679;0.26888278971790636;111.79257556755289;274.71597931933906;0.8900000000000005;15729.93483969133;0.6393777996489679;0.26888278971790636;102.0439607078722;2690.6636513864664;0.07633808243686191;15729.93483969133;0.0;0.0;54.95736704121265;230.07789448464496;0.07633808243686191;15729.93483969133;0.0;0.0;54.96087843650662;230.16906555070622;0.07633808243686191;105595.0986834811;0.0;0.0;"Zustand 3: Temperatur 426.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1817061180170876e-20;`gtol` termination condition is satisfied.;4;4.978254319848098e-09;2.522580471666697e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.12581354223971;121.10121791155865;150.17187584131602;54.97071535951159;0.12942228307913392;0.26279448067279776;0.22922337903539472;0.2686435200085034;185.71709083925873;187.9368616766194;186.69705365004796;186.9037435366254;65.20319791492625;0.49710036016455106;11.783638209120213;26.10748150952503;0.006960008194815298;0.04619532164609016;18.571709083467933;18.793686167675258;7.467882146018776;12.460249569068022;5.927563446887669;102.10439305811104;0.014392560536462519;2690.7781677310772;272.27525005288607;236.95850196782624;0.014052566379094689;0.9623245239582029;0.5977061962908021;0.2355837082149696;6.361204896165873e-10;-8.381135785384686e-10;1.443083874619333e-09;-2.473093951849137e-10;-4.214371074340306e-10;-1.3318413039087318e-10;6.050697720638709e-10;4.579391088554985e-09;6.361204896165873e-12;-8.381135785384685e-12;1.4430838746193331e-11;-2.473093951849137e-10;-4.214371074340306e-12;-1.3318413039087318e-12;6.050697720638709e-12;4.579391088554985e-11;146.10748150952503;120.0;108.83390827451865;120.0;108.82154643919705;41.24024292324276;18.49876797483938;18.64484167963576;60.86415013486828;24.970715359511587;8.258378820916164;6.729515216407606;18.87418645776029;53.847320622243615;3.4729658383197375;9.332025005635444;4.0;0.9000000000000005;105561.05155510716;15740.000151953776;6.706547048031894;3.4729658383197375;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.12581354223971;2677.34274976389;0.07637709033729712;105561.05155510716;0.0;0.0;135.0;4.0;146.10748150952503;4.0;120.0;4.0;108.83390827451865;4.0;120.0;4.0;108.82154643919705;4.0;30.0;4.0;41.24024292324276;4.0;101.12581354223971;2677.34274976389;0.009884897406394252;105561.05155510716;0.0;0.0;102.10439305811104;272.2752500528855;0.9763770903372976;15740.000151953776;0.589103673677668;0.22922337903539472;164.6062494843644;372.29018250149835;0.9098848974063947;105561.05155510716;0.632153949031665;0.26279448067279776;101.12581354223971;2677.34274976389;0.06649219293090286;105561.05155510716;0.0;0.0;121.10121791155865;272.2752500528855;0.9763770903372976;105561.05155510716;0.589103673677668;0.22922337903539472;153.64484167963576;339.0560036779027;0.9763770903372976;105561.05155510716;0.589103673677668;0.22922337903539472;150.17187584131602;346.9732845656191;0.9000000000000005;105561.05155510716;0.6390970342360156;0.2686435200085034;111.7691929059232;274.52528688307456;0.9000000000000005;105561.05155510716;0.6390970342360156;0.2686435200085034;111.74162117908384;274.4739587479122;0.9000000000000005;15740.000151953776;0.6390970342360156;0.2686435200085034;102.10439305811104;2690.7781677310772;0.07637709033729712;15740.000151953776;0.0;0.0;54.97071535951159;230.13374089246466;0.07637709033729712;15740.000151953776;0.0;0.0;54.974225816953435;230.22486780190934;0.07637709033729712;105561.05155510716;0.0;0.0;"Zustand 3: Temperatur 426.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7216289772695284e-20;`gtol` termination condition is satisfied.;4;4.407888489608276e-09;2.333079071643106e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.1167019730371;121.08356207055033;150.13503962104966;54.9840607407308;0.13048319846583356;0.2625807295867277;0.22939052531158582;0.2684085669047732;185.58737345085422;188.03730289456013;186.5770427811355;186.99397187023877;65.9796110154396;0.4967927547163929;11.908477316393144;26.099723292515193;0.006960190191928138;0.04670150446071532;18.55873734468339;18.803730289472924;7.463081711263402;12.466264791315;5.998146456020535;102.16374991044324;0.01432681194127396;2690.8906258009265;272.30490213496137;237.15063067196624;0.014132198690262388;0.9722839522434347;0.597898575006767;0.2357278291101665;6.125588924987824e-10;-7.862865913921269e-10;1.3137650967109948e-09;-2.2911761377031326e-10;-4.495461780607002e-10;-1.6910917111090384e-10;5.137792413734132e-10;4.020307642349508e-09;6.125588924987824e-12;-7.862865913921268e-12;1.3137650967109949e-11;-2.2911761377031326e-10;-4.4954617806070015e-12;-1.6910917111090384e-12;5.137792413734133e-12;4.0203076423495076e-11;146.0997232925152;120.0;108.84108595806606;120.0;108.81615000776083;41.24625017311962;18.427699685591506;18.69039473395702;60.917499737323624;24.984060740730797;8.308175586494201;6.677336047622816;18.883298026962905;53.8285797500165;3.555355112907364;9.364182805269195;4.0;0.9100000000000005;105526.96709273498;15750.068750648788;6.70009564805157;3.555355112907364;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.1167019730371;2677.328429570595;0.07641615093369658;105526.96709273498;0.0;0.0;135.0;4.0;146.0997232925152;4.0;120.0;4.0;108.84108595806606;4.0;120.0;4.0;108.81615000776083;4.0;30.0;4.0;41.24625017311962;4.0;101.1167019730371;2677.328429570595;0.009971023788276624;105526.96709273498;0.0;0.0;102.16374991044324;272.30490213496194;0.9864161509336971;15750.068750648788;0.5893325945626894;0.22939052531158582;164.5274229781067;372.05248985671585;0.9199710237882771;105526.96709273498;0.6318972823552775;0.2625807295867277;101.1167019730371;2677.328429570595;0.06644512714541996;105526.96709273498;0.0;0.0;121.08356207055033;272.30490213496194;0.9864161509336971;105526.96709273498;0.5893325945626894;0.22939052531158582;153.69039473395702;339.19311250437477;0.9864161509336971;105526.96709273498;0.5893325945626894;0.22939052531158582;150.13503962104966;346.7931917994466;0.9100000000000005;105526.96709273498;0.6388210874157108;0.2684085669047732;111.71937926528113;274.28812475018617;0.9100000000000005;105526.96709273498;0.6388210874157108;0.2684085669047732;111.6918244135058;274.23680441561396;0.9100000000000005;15750.068750648788;0.6388210874157108;0.2684085669047732;102.16374991044324;2690.8906258009265;0.07641615093369658;15750.068750648788;0.0;0.0;54.9840607407308;230.18957508047052;0.07641615093369658;15750.068750648788;0.0;0.0;54.98757025774432;230.2806577914797;0.07641615093369658;105526.96709273498;0.0;0.0;"Zustand 3: Temperatur 426.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3332948109363564e-20;`gtol` termination condition is satisfied.;4;3.95541186486125e-09;2.1602290669909783e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.10757358454214;121.06750878840683;150.09692857126907;54.99740983153464;0.13155511408469625;0.26237017011272445;0.2295534926449406;0.26817780072073955;185.45501623712022;188.137772031922;186.4542539269488;187.08436675879483;66.75245916391778;0.49648150409899033;12.0331775906334;26.09180719121531;0.006960370417244366;0.047207213468414805;18.545501623352678;18.81377720321148;7.458170157093625;12.47229111722288;6.0684053786030745;102.22207115476112;0.014263321181196458;2691.001101341967;272.33638809147277;237.3390177226873;0.014212761746403513;0.9822425214130616;0.5980863396106041;0.23586857390985044;5.872209385415772e-10;-7.160423365348834e-10;1.197975052491529e-09;-2.1238144576329887e-10;-3.9182168620754965e-10;-1.9281287677586079e-10;4.516209628491197e-10;3.59344198841427e-09;5.872209385415772e-12;-7.160423365348834e-12;1.1979750524915289e-11;-2.1238144576329887e-10;-3.918216862075497e-12;-1.928128767758608e-12;4.516209628491197e-12;3.5934419884142697e-11;146.0918071912153;120.0;108.84842978905806;120.0;108.8107436149046;41.25225909281829;18.357770923257306;18.73450783242282;60.96981206194283;24.99740983153464;8.356840918465878;6.626358634296935;18.892426415457862;53.80982520974504;3.6375792611537463;9.396811689320657;4.0;0.9200000000000005;105492.82884422652;15760.145653362031;6.693645551538559;3.6375792611537463;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.10757358454214;2677.314082479879;0.0764552831594646;105492.82884422652;0.0;0.0;135.0;4.0;146.0918071912153;4.0;120.0;4.0;108.84842978905806;4.0;120.0;4.0;108.8107436149046;4.0;30.0;4.0;41.25225909281829;4.0;101.10757358454214;2677.314082479879;0.010058083498421121;105492.82884422652;0.0;0.0;102.22207115476112;272.33638809147254;0.9964552831594651;15760.145653362031;0.5895556420546519;0.2295534926449406;164.44957811447262;371.81801497777224;0.9300580834984216;105492.82884422652;0.6316442433836519;0.26237017011272445;101.10757358454214;2677.314082479879;0.06639719966104347;105492.82884422652;0.0;0.0;121.06750878840683;272.33638809147254;0.9964552831594651;105492.82884422652;0.5895556420546519;0.2295534926449406;153.73450783242282;339.32630755104475;0.9964552831594651;105492.82884422652;0.5895556420546519;0.2295534926449406;150.09692857126907;346.6127193788377;0.9200000000000005;105492.82884422652;0.638549819828074;0.26817780072073955;111.67069709908617;274.0556985491306;0.9200000000000005;105492.82884422652;0.638549819828074;0.26817780072073955;111.64315908153412;274.004386360578;0.9200000000000005;15760.145653362031;0.638549819828074;0.26817780072073955;102.22207115476112;2691.001101341967;0.0764552831594646;15760.145653362031;0.0;0.0;54.99740983153464;230.24542485694803;0.0764552831594646;15760.145653362031;0.0;0.0;55.00091840515955;230.33646330621684;0.0764552831594646;105492.82884422652;0.0;0.0;"Zustand 3: Temperatur 426.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.001154743337417e-20;`gtol` termination condition is satisfied.;4;3.5253741352376024e-09;2.0005772883532479e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.09842427925048;121.0530093544167;150.05759786310978;55.010768828553125;0.13263787472427896;0.26216271643733746;0.22971240474792926;0.2679510966224563;185.32010076838498;188.23831572632707;186.32877473203388;187.17496877826528;67.52174115615517;0.49616664889805817;12.157736097005547;26.083738084233573;0.0069605489276889235;0.04771243605280519;18.53201007652076;18.823831572655376;7.453150989296222;12.478331251859018;6.138340105164992;102.27939484453066;0.014202011137965088;2691.1096666264402;272.3696386528513;237.52378462876644;0.014294246164865854;0.9922002584517515;0.5982696287734318;0.23600604084314722;5.675531156157376e-10;-6.59738930153253e-10;1.0965663932438474e-09;-1.969369112231334e-10;-3.716706942213932e-10;-2.2669155441690236e-10;3.799982550845016e-10;3.1773765840625856e-09;5.675531156157376e-12;-6.59738930153253e-12;1.0965663932438474e-11;-1.969369112231334e-10;-3.716706942213932e-12;-2.2669155441690238e-12;3.7999825508450155e-12;3.177376584062586e-11;146.08373808423357;120.0;108.85593452559607;120.0;108.80532483383581;41.258272471670296;18.28894528393249;18.777218983049522;61.02112237286036;25.010768828553125;8.404400305318063;6.576539681065412;18.90157572074952;53.79104837844676;3.7196211199397453;9.429888443524476;4.0;0.9300000000000005;105458.62154057683;15770.235548652581;6.687193809834203;3.7196211199397453;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.09842427925048;2677.299702048872;0.07649450461661689;105458.62154057683;0.0;0.0;135.0;4.0;146.08373808423357;4.0;120.0;4.0;108.85593452559607;4.0;120.0;4.0;108.80532483383581;4.0;30.0;4.0;41.258272471670296;4.0;101.09842427925048;2677.299702048872;0.01014606852043461;105458.62154057683;0.0;0.0;102.27939484453066;272.36963865285145;1.0064945046166174;15770.235548652581;0.5897729968420853;0.22971240474792926;164.37268336816607;371.58666079412694;0.9401460685204351;105458.62154057683;0.6313947378665944;0.26216271643733746;101.09842427925048;2677.299702048872;0.06634843609618228;105458.62154057683;0.0;0.0;121.0530093544167;272.36963865285145;1.0064945046166174;105458.62154057683;0.5897729968420853;0.22971240474792926;153.77721898304952;339.45568914437877;1.0064945046166174;105458.62154057683;0.5897729968420853;0.22971240474792926;150.05759786310978;346.43190541355307;0.9300000000000005;105458.62154057683;0.6382830970890668;0.2679510966224563;111.62312091089223;273.8278826656094;0.9300000000000005;105458.62154057683;0.6382830970890668;0.2679510966224563;111.59559969468194;273.776578970929;0.9300000000000005;15770.235548652581;0.6382830970890668;0.2679510966224563;102.27939484453066;2691.1096666264402;0.07649450461661689;15770.235548652581;0.0;0.0;55.010768828553125;230.3013161474163;0.07649450461661689;15770.235548652581;0.0;0.0;55.01427645538905;230.39231025166697;0.07649450461661689;105458.62154057683;0.0;0.0;"Zustand 3: Temperatur 426.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.720222680567718e-20;`gtol` termination condition is satisfied.;4;3.1983055975942715e-09;1.854843756529222e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.08925025048137;121.04001658875688;150.0171001744062;55.02414350810574;0.1337313260181583;0.2619582856569648;0.22986738052692654;0.2677283344141767;185.1827047798045;188.33897745207128;186.20068872193787;187.2658156247707;68.2874565343549;0.4958482290232103;12.28214999235269;26.075520620801683;0.006960725768975139;0.048217159938491176;18.518270477694518;18.833897745229226;7.448027548891677;12.484387708293927;6.207950594088094;102.3357572976551;0.014142807788630602;2691.2163906431465;272.40458707592194;237.70504774610416;0.01437664259187943;1.0021571890732024;0.598448575480425;0.23614032423022632;5.402540637078346e-10;-6.141220865174546e-10;1.022669948724797e-09;-1.8271528734459253e-10;-3.540492343745427e-10;-2.2097879082139116e-10;3.61808361049043e-10;2.8593376555363648e-09;5.402540637078346e-12;-6.1412208651745456e-12;1.022669948724797e-11;-1.8271528734459253e-10;-3.540492343745427e-12;-2.2097879082139116e-12;3.61808361049043e-12;2.8593376555363647e-11;146.07552062080168;120.0;108.86359517213288;120.0;108.79989141000175;41.264292909812866;18.221187835817773;18.818564840458464;61.07146438784224;25.024143508105738;8.450878551759445;6.527837874477768;18.91074974951863;53.77224122567446;3.8014646660522544;9.463390700218497;4.0;0.9400000000000005;105424.33101621614;15780.342817617062;6.680737689584358;3.8014646660522544;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.08925025048137;2677.2852822909945;0.07653383166508132;105424.33101621614;0.0;0.0;135.0;4.0;146.07552062080168;4.0;120.0;4.0;108.86359517213288;4.0;120.0;4.0;108.79989141000175;4.0;30.0;4.0;41.264292909812866;4.0;101.08925025048137;2677.2852822909945;0.010234970793821836;105424.33101621614;0.0;0.0;102.3357572976551;272.4045870759216;1.0165338316650818;15780.342817617062;0.5899848323060256;0.22986738052692654;164.29670845661946;371.35833386398514;0.9502349707938224;105424.33101621614;0.6311486746167848;0.2619582856569648;101.08925025048137;2677.2852822909945;0.06629886087125948;105424.33101621614;0.0;0.0;121.04001658875688;272.4045870759216;1.0165338316650818;105424.33101621614;0.5899848323060256;0.22986738052692654;153.81856484045846;339.58135425001564;1.0165338316650818;105424.33101621614;0.5899848323060256;0.22986738052692654;150.0171001744062;346.2507860248208;0.9400000000000005;105424.33101621614;0.6380207895833241;0.2677283344141767;111.57662588853839;273.60455566969887;0.9400000000000005;105424.33101621614;0.6380207895833241;0.2677283344141767;111.54912144824056;273.5532608187005;0.9400000000000005;15780.342817617062;0.6380207895833241;0.2677283344141767;102.3357572976551;2691.2163906431465;0.07653383166508132;15780.342817617062;0.0;0.0;55.02414350810574;230.3572731190301;0.07653383166508132;15780.342817617062;0.0;0.0;55.027650184327285;230.44822277642393;0.07653383166508132;105424.33101621614;0.0;0.0;"Zustand 3: Temperatur 426.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.478707317473984e-20;`gtol` termination condition is satisfied.;4;2.8727814609544423e-09;1.7197135328152676e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.08004796298565;121.02848479644092;149.9754858158151;55.0375392537602;0.13483531452107947;0.26175679766257337;0.2300185343100563;0.2675093983352192;185.0429023961296;188.43979772741972;186.07007554344295;187.35694230646928;69.04960552956179;0.4955262837208582;12.406416522015425;26.067159234218252;0.006960900976446714;0.04872137317830017;18.504290239357623;18.84397977276366;7.442803021748872;12.490462820409423;6.277236866375025;102.3911931909056;0.014085640060653756;2691.321339275589;272.441169049012;237.88291854360244;0.014459941710997182;1.012113337794347;0.5986233073200857;0.2362715146754916;5.177298589842394e-10;-5.634888111671899e-10;9.416112334292848e-10;-1.69563363350278e-10;-2.788453912216937e-10;-2.1688606466341298e-10;3.2792968340800144e-10;2.5533495318086352e-09;5.177298589842394e-12;-5.634888111671898e-12;9.416112334292848e-12;-1.69563363350278e-10;-2.788453912216937e-12;-2.16886064663413e-12;3.2792968340800142e-12;2.5533495318086352e-11;146.06715923421825;120.0;108.87140696510511;120.0;108.7944412496131;41.270322830587304;18.1544650473586;18.858580765014892;61.12087036031829;25.0375392537602;8.496299795824314;6.4802137741995125;18.919952037014355;53.75339627439422;3.8830949491998012;9.497296909427973;4.0;0.9500000000000005;105389.94413518354;15790.471553898064;6.674274658324994;3.8830949491998012;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.08004796298565;2677.2708176455353;0.07657327950534365;105389.94413518354;0.0;0.0;135.0;4.0;146.06715923421825;4.0;120.0;4.0;108.87140696510511;4.0;120.0;4.0;108.7944412496131;4.0;30.0;4.0;41.270322830587304;4.0;101.08004796298565;2677.2708176455353;0.010324782226013539;105389.94413518354;0.0;0.0;102.3911931909056;272.44116904901017;1.0265732795053442;15790.471553898064;0.5901913148812569;0.2300185343100563;164.22162428157685;371.1329442136177;0.960324782226014;105389.94413518354;0.6309059653947292;0.26175679766257337;101.08004796298565;2677.2708176455353;0.0662484972793301;105389.94413518354;0.0;0.0;121.02848479644092;272.44116904901017;1.0265732795053442;105389.94413518354;0.5901913148812569;0.2300185343100563;153.8585807650149;339.7033966055597;1.0265732795053442;105389.94413518354;0.5901913148812569;0.2300185343100563;149.9754858158151;346.0693954500336;0.9500000000000005;105389.94413518354;0.6377627722665503;0.2675093983352192;111.53118788701295;273.38560015630304;0.9500000000000005;105389.94413518354;0.6377627722665503;0.2675093983352192;111.50370020417569;273.3343145003259;0.9500000000000005;15790.471553898064;0.6377627722665503;0.2675093983352192;102.3911931909056;2691.321339275589;0.07657327950534365;15790.471553898064;0.0;0.0;55.0375392537602;230.4133182959013;0.07657327950534365;15790.471553898064;0.0;0.0;55.04104497521888;230.50422338735635;0.07657327950534365;105389.94413518354;0.0;0.0;"Zustand 3: Temperatur 427.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.273856932011494e-20;`gtol` termination condition is satisfied.;4;2.621403836594084e-09;1.5961559648176579e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.0708141349545;121.01836972166961;149.93280285028658;55.05096108193004;0.13594968777581834;0.2615581750297105;0.2301659760623461;0.267294176866769;184.90076434211954;188.54081430734723;185.93701118939288;187.4483813218488;69.80818900898761;0.49520085158808846;12.53053301678963;26.058658154432976;0.006961074575860194;0.04922506414114283;18.490076433980402;18.85408143075772;7.437480447586846;12.496558754770344;6.346199000864311;102.44573564834661;0.01403043969450469;2691.424575468829;272.4793225996344;238.05750385284267;0.014544134250420004;1.0220687280048173;0.5987939467559262;0.2363996992493463;4.91951368530863e-10;-5.198046437726589e-10;8.698179954080842e-10;-1.5745615922213574e-10;-2.7827695703308564e-10;-2.2996005100139882e-10;2.936531018349342e-10;2.3155166672950145e-09;4.91951368530863e-12;-5.1980464377265885e-12;8.698179954080843e-12;-1.5745615922213574e-10;-2.7827695703308563e-12;-2.299600510013988e-12;2.936531018349342e-12;2.3155166672950146e-11;146.05865815443298;120.0;108.87936535948609;120.0;108.78897240898033;41.27636449206625;18.088744719535214;18.89730087896072;61.16937115628036;25.05096108193004;8.540687525996475;6.433629711139474;18.929185865045497;53.734506564885066;3.964498028674143;9.531586310370358;4.0;0.9600000000000005;105355.44872265501;15800.62558228265;6.66780237111566;3.964498028674143;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.0708141349545;2677.2563029494404;0.07661286225523678;105355.44872265501;0.0;0.0;135.0;4.0;146.05865815443298;4.0;120.0;4.0;108.87936535948609;4.0;120.0;4.0;108.78897240898033;4.0;30.0;4.0;41.27636449206625;4.0;101.0708141349545;2677.2563029494404;0.010415494703211218;105355.44872265501;0.0;0.0;102.44573564834661;272.47932259963267;1.0366128622552373;15800.62558228265;0.5903926043965327;0.2301659760623461;164.1474028739682;370.9104051851226;0.9704154947032118;105355.44872265501;0.6306665247986836;0.2615581750297105;101.0708141349545;2677.2563029494404;0.06619736755202556;105355.44872265501;0.0;0.0;121.01836972166961;272.47932259963267;1.0366128622552373;105355.44872265501;0.5903926043965327;0.2301659760623461;153.89730087896072;339.8219068476364;1.0366128622552373;105355.44872265501;0.5903926043965327;0.2301659760623461;149.93280285028658;345.88776614234416;0.9600000000000005;105355.44872265501;0.637508924476889;0.267294176866769;111.48678341129926;273.1709025918279;0.9600000000000005;105355.44872265501;0.637508924476889;0.267294176866769;111.45931247400353;273.11962648334753;0.9600000000000005;15800.62558228265;0.637508924476889;0.267294176866769;102.44573564834661;2691.424575468829;0.07661286225523678;15800.62558228265;0.0;0.0;55.05096108193004;230.46947266610394;0.07661286225523678;15800.62558228265;0.0;0.0;55.05446584409526;230.56033305652596;0.07661286225523678;105355.44872265501;0.0;0.0;"Zustand 3: Temperatur 427.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0968265690736178e-20;`gtol` termination condition is satisfied.;4;2.345471760442175e-09;1.4810986253950935e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.06154572133033;121.00962850276017;149.88909720630193;55.06441366562524;0.13707429436780044;0.2613623429133473;0.23030981158935587;0.26708256254843116;184.7563581390188;188.6420623623083;185.80156820878193;187.54016282493484;70.56320842798576;0.49487197058700444;12.65449689005146;26.05002141979776;0.0069612465840985255;0.04972822150048245;18.475635813696922;18.864206236253754;7.432062728362353;12.502677521644923;6.414837129860634;102.49941632425327;0.013977141113312308;2691.5261593859714;272.5189880050384;238.22890610300084;0.01462921098927028;1.032023382031839;0.5989606113822706;0.23652496165966858;4.742588544104365e-10;-4.812079623661702e-10;7.907487997727003e-10;-1.4624823574393986e-10;-2.7688429327099584e-10;-2.2922108655620832e-10;2.609965576994e-10;2.049574732154724e-09;4.742588544104365e-12;-4.8120796236617026e-12;7.907487997727004e-12;-1.4624823574393986e-10;-2.7688429327099585e-12;-2.2922108655620834e-12;2.609965576994e-12;2.0495747321547242e-11;146.05002141979776;120.0;108.8874660162212;120.0;108.78348308463308;41.282419997745706;18.023995922014535;18.934758119847288;61.21699632650757;25.06441366562524;8.584064598232544;6.388049691967922;18.938454278669667;53.7155656209207;4.045660913545362;9.566238903436215;4.0;0.9700000000000005;105320.83350144357;15810.808475969961;6.661318658151815;4.045660913545362;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.06154572133033;2677.241733411134;0.07665259302110872;105320.83350144357;0.0;0.0;135.0;4.0;146.05002141979776;4.0;120.0;4.0;108.8874660162212;4.0;120.0;4.0;108.78348308463308;4.0;30.0;4.0;41.282419997745706;4.0;101.06154572133033;2677.241733411134;0.010507100099830661;105320.83350144357;0.0;0.0;102.49941632425327;272.5189880050384;1.0466525930211092;15810.808475969961;0.5905888543956648;0.23030981158935587;164.0740173418123;370.69063329196996;0.9805071000998312;105320.83350144357;0.6304302701590845;0.2613623429133473;101.06154572133033;2677.241733411134;0.06614549292127805;105320.83350144357;0.0;0.0;121.00962850276017;272.5189880050384;1.0466525930211092;105320.83350144357;0.5905888543956648;0.23030981158935587;153.9347581198473;339.9369726338336;1.0466525930211092;105320.83350144357;0.5905888543956648;0.23030981158935587;149.88909720630193;345.7059288656444;0.9700000000000005;105320.83350144357;0.6372591297552459;0.26708256254843116;111.44338959932395;272.960353167179;0.9700000000000005;105320.83350144357;0.6372591297552459;0.26708256254843116;111.41593540176746;272.90908695944654;0.9700000000000005;15810.808475969961;0.6372591297552459;0.26708256254843116;102.49941632425327;2691.5261593859714;0.07665259302110872;15810.808475969961;0.0;0.0;55.06441366562524;230.52575578110256;0.07665259302110872;15810.808475969961;0.0;0.0;55.06791746371238;230.6165713205349;0.07665259302110872;105320.83350144357;0.0;0.0;"Zustand 3: Temperatur 427.085 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.465048728716728e-21;`gtol` termination condition is satisfied.;4;2.13617900768671e-09;1.3758669069874984e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.05223989830125;121.00221962776413;149.84441278504357;55.07790135655404;0.1382089839733758;0.26116922894746386;0.23045014272954661;0.266874451803549;184.6097482884993;188.7435746445119;185.66381590339398;187.63231477883812;71.31466578602735;0.49453967805963717;12.778305635013524;26.04125288806813;0.006961417009829005;0.05023083422335721;18.460974828663854;18.874357464474226;7.426552636145173;12.508820985240803;6.483151435133585;102.55226548084369;0.01392568129923382;2691.6261485548766;272.5601077054422;238.39722354164596;0.014715162762978018;1.041977321200994;0.5991234141646797;0.2366473824132431;4.540652298601344e-10;-4.4208547933521913e-10;7.219114195322618e-10;-1.3592504899406777e-10;-2.353317540837452e-10;-2.3035795493342448e-10;2.2606627680943348e-10;1.8607693164085504e-09;4.540652298601344e-12;-4.420854793352191e-12;7.219114195322618e-12;-1.3592504899406777e-10;-2.3533175408374517e-12;-2.3035795493342447e-12;2.260662768094335e-12;1.8607693164085505e-11;146.04125288806813;120.0;108.89570479046688;120.0;108.7779716041365;41.28849130648996;17.960188932912217;18.970984291245372;61.26377417435373;25.077901356554037;8.626453252895317;6.343439309623193;18.947760101698748;53.696567418686925;4.126571506201799;9.601235422765626;4.0;0.9800000000000005;105286.08803301942;15821.023572651204;6.654821513256625;4.126571506201799;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.05223989830125;2677.2271045862035;0.07669248396397144;105286.08803301942;0.0;0.0;135.0;4.0;146.04125288806813;4.0;120.0;4.0;108.89570479046688;4.0;120.0;4.0;108.7779716041365;4.0;30.0;4.0;41.28849130648996;4.0;101.05223989830125;2677.2271045862035;0.010599590287054908;105286.08803301942;0.0;0.0;102.55226548084369;272.5601077054439;1.056692483963972;15821.023572651204;0.5907802124401135;0.23045014272954661;164.00144182098035;370.47354808196167;0.9905995902870555;105286.08803301942;0.6301971214374621;0.26116922894746386;101.05223989830125;2677.2271045862035;0.06609289367691652;105286.08803301942;0.0;0.0;121.00221962776413;272.5601077054439;1.056692483963972;105286.08803301942;0.5907802124401135;0.23045014272954661;153.97098429124537;340.04867875925186;1.056692483963972;105286.08803301942;0.5907802124401135;0.23045014272954661;149.84441278504357;345.5239127845843;0.9800000000000005;105286.08803301942;0.6370132756735778;0.266874451803549;111.40098420499851;272.75384565644833;0.9800000000000005;105286.08803301942;0.6370132756735778;0.266874451803549;111.37354674710468;272.7025897031592;0.9800000000000005;15821.023572651204;0.6370132756735778;0.266874451803549;102.55226548084369;2691.6261485548766;0.07669248396397144;15821.023572651204;0.0;0.0;55.07790135655404;230.58218584818172;0.07669248396397144;15821.023572651204;0.0;0.0;55.08140418544957;230.67295637288007;0.07669248396397144;105286.08803301942;0.0;0.0;"Zustand 3: Temperatur 427.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.171565593918087e-21;`gtol` termination condition is satisfied.;4;1.9315073685204673e-09;1.278402565228816e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.04289404891813;120.99610289091572;149.7987915619447;55.0914282056313;0.13935360739834787;0.26097876314897545;0.23058706753651567;0.2666697447732879;184.4609964445596;188.8453816423296;185.52382051170076;187.7248630982068;72.0625635865771;0.4942040107429953;12.90195682212864;26.032356246684174;0.006961585854110437;0.05073289155998707;18.446099644290133;18.884538164255144;7.420952820478549;12.514990873199375;6.551142144272387;102.6043120612402;0.013875999676154493;2691.724598005908;272.60262622023777;238.56255044269616;0.014801980467846976;1.0519305658930291;0.5992824636666276;0.2367670389682508;4.3242209812888177e-10;-4.191633706795983e-10;6.610889613511972e-10;-1.2637901836143328e-10;-2.629576556500979e-10;-2.2183144210430328e-10;2.1617552192765288e-10;1.6582930584263522e-09;4.324220981288818e-12;-4.191633706795983e-12;6.610889613511972e-12;-1.2637901836143328e-10;-2.6295765565009787e-12;-2.2183144210430327e-12;2.161755219276529e-12;1.6582930584263523e-11;146.03235624668417;120.0;108.90407772059206;120.0;108.77243641757138;41.29458024176614;17.897295181940194;19.006010111063915;61.30973181947405;25.091428205631303;8.667875131501091;6.299765659351863;18.95710595108187;53.677506357597736;4.2072185491192045;9.636557309468913;4.0;0.9900000000000005;105251.20266281095;15831.273989437948;6.648309083212806;4.2072185491192045;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.04289404891813;2677.2124123548333;0.07673254636087556;105251.20266281095;0.0;0.0;135.0;4.0;146.03235624668417;4.0;120.0;4.0;108.90407772059206;4.0;120.0;4.0;108.77243641757138;4.0;30.0;4.0;41.29458024176614;4.0;101.04289404891813;2677.2124123548333;0.01069295714024898;105251.20266281095;0.0;0.0;102.6043120612402;272.60262622023805;1.066732546360876;15831.273989437948;0.5909668203948645;0.23058706753651567;163.92965142862437;370.2590720070869;1.0006929571402494;105251.20266281095;0.6299670011294292;0.26097876314897545;101.04289404891813;2677.2124123548333;0.06603958922062658;105251.20266281095;0.0;0.0;120.99610289091572;272.60262622023805;1.066732546360876;105251.20266281095;0.5909668203948645;0.23058706753651567;154.00601011106392;340.1571072683848;1.066732546360876;105251.20266281095;0.5909668203948645;0.23058706753651567;149.7987915619447;345.3417455502873;0.9900000000000005;105251.20266281095;0.6367712536713172;0.2666697447732879;111.35954558144681;272.55127728145436;0.9900000000000005;105251.20266281095;0.6367712536713172;0.2666697447732879;111.33212486849891;272.50003193644426;0.9900000000000005;15831.273989437948;0.6367712536713172;0.2666697447732879;102.6043120612402;2691.724598005908;0.07673254636087556;15831.273989437948;0.0;0.0;55.0914282056313;230.63877981627166;0.07673254636087556;15831.273989437948;0.0;0.0;55.09493005997365;230.72950514970933;0.07673254636087556;105251.20266281095;0.0;0.0;"Zustand 3: Temperatur 427.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
