config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.25422768986761e-23;`gtol` termination condition is satisfied.;6;4.720280006973157e-10;8.067499847992078e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.03350575240046;120.99123935311741;149.75227369240815;55.10499797849047;0.14050801614652916;0.2607908777637182;0.23072068047271702;0.26646834517934864;184.310161547093;188.94751169722696;185.3816453531116;187.81783175502733;72.80690481228557;0.49386500478318457;13.025448098566576;26.023335020759134;0.006961753110888116;0.051234383039583956;18.431016154667336;18.89475116971379;7.415265814124513;12.521188783659898;6.618809528378926;102.65558376045067;0.013828037997891928;2691.8215604063375;272.6464900819582;238.72497731852104;0.014889655064211027;1.0618831355862732;0.5994378642920662;0.23688400590001632;-3.062439191126032e-11;1.1738165994756855e-10;8.606093615526333e-11;6.5427663287209725e-12;-1.2505552149377763e-12;8.907363735488616e-11;1.2886403055745177e-10;4.1964653973991517e-10;-3.062439191126032e-13;1.1738165994756854e-12;8.606093615526334e-13;6.5427663287209725e-12;-1.2505552149377763e-14;8.907363735488616e-13;1.2886403055745178e-12;4.196465397399152e-12;146.02333502075913;120.0;108.91258101955071;120.0;108.76687609120648;41.30068849863795;17.83528718166002;19.03986526771638;61.354895261812715;25.104997978490474;8.708351291702911;6.2569972591000464;18.96649424759954;53.65837723855452;4.287591575308227;9.672186687114333;4.0;1.0;105216.16847935351;15841.56263405233;6.641779659614225;4.287591575308227;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.03350575240046;2677.1976529050457;0.07677279065048426;105216.16847935351;0.0;0.0;135.0;4.0;146.02333502075913;4.0;120.0;4.0;108.91258101955071;4.0;120.0;4.0;108.76687609120648;4.0;30.0;4.0;41.30068849863795;4.0;101.03350575240046;2677.1976529050457;0.010787192508332346;105216.16847935351;0.0;0.0;102.65558376045067;272.64649008195795;1.0767727906504843;15841.56263405233;0.5911488147272604;0.23072068047271702;163.85862220241916;370.04713024310905;1.0107871925083323;105216.16847935351;0.6297398340964915;0.2607908777637182;101.03350575240046;2677.1976529050457;0.06598559814215191;105216.16847935351;0.0;0.0;120.99123935311741;272.64649008195795;1.0767727906504843;105216.16847935351;0.5911488147272604;0.23072068047271702;154.03986526771638;340.2623375889353;1.0767727906504843;105216.16847935351;0.5911488147272604;0.23072068047271702;149.75227369240815;345.1594534095412;1.0;105216.16847935351;0.6365329589235983;0.26646834517934864;111.31905266600307;272.352548597225;1.0;105216.16847935351;0.6365329589235983;0.26646834517934864;111.29164870829709;272.3013142141854;1.0;15841.56263405233;0.6365329589235983;0.26646834517934864;102.65558376045067;2691.8215604063375;0.07677279065048426;15841.56263405233;0.0;0.0;55.10499797849047;230.6955534408067;0.07677279065048426;15841.56263405233;0.0;0.0;55.10849885265196;230.7862333946276;0.07677279065048426;105216.16847935351;0.0;0.0;"Zustand 3: Temperatur 427.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.254548549511366e-23;`gtol` termination condition is satisfied.;1;4.720959705092354e-10;8.067897556998808e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.03350575240046;120.99123935311741;149.75227369240815;55.10499797849047;0.14050801614652916;0.2607908777637182;0.23072068047271702;0.26646834517934864;184.31016154709306;188.94751169722696;185.3816453531116;187.81783175502733;72.8069048122856;0.4938650047831847;13.025448098566581;26.023335020759134;0.006961753110888116;0.051234383039583976;18.431016154667336;18.89475116971379;7.415265814124513;12.521188783659898;6.618809528378926;102.65558376045067;0.013828037997891717;2691.8215604063375;272.6464900819577;238.72497731852104;0.014889655064210805;1.061883135586274;0.5994378642920662;0.23688400590001632;-3.062439191126032e-11;1.1741008165699895e-10;8.611777957412414e-11;6.5427663287209725e-12;-1.2505552149377763e-12;8.907363735488616e-11;1.2886403055745177e-10;4.19703383158776e-10;-3.062439191126032e-13;1.1741008165699896e-12;8.611777957412414e-13;6.542766328720969e-12;-1.2505552149377763e-14;8.907363735488616e-13;1.2886403055745178e-12;4.1970338315877594e-12;146.02333502075913;120.0;108.91258101955071;120.0;108.76687609120648;41.30068849863795;17.83528718166002;19.03986526771638;61.354895261812715;25.104997978490474;8.708351291702911;6.2569972591000464;18.96649424759954;53.65837723855452;4.287591575308227;9.672186687114333;4.0;1.0000000000000004;105216.16847935351;15841.56263405233;6.641779659614225;4.287591575308227;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.03350575240046;2677.1976529050457;0.07677279065048426;105216.16847935351;0.0;0.0;135.0;4.0;146.02333502075913;4.0;120.0;4.0;108.91258101955071;4.0;120.0;4.0;108.76687609120648;4.0;30.0;4.0;41.30068849863795;4.0;101.03350575240046;2677.1976529050457;0.010787192508332346;105216.16847935351;0.0;0.0;102.65558376045067;272.64649008195795;1.0767727906504847;15841.56263405233;0.5911488147272604;0.23072068047271702;163.85862220241916;370.04713024310905;1.0107871925083327;105216.16847935351;0.6297398340964915;0.2607908777637182;101.03350575240046;2677.1976529050457;0.06598559814215191;105216.16847935351;0.0;0.0;120.99123935311741;272.64649008195795;1.0767727906504847;105216.16847935351;0.5911488147272604;0.23072068047271702;154.03986526771638;340.2623375889353;1.0767727906504847;105216.16847935351;0.5911488147272604;0.23072068047271702;149.75227369240815;345.1594534095412;1.0000000000000004;105216.16847935351;0.6365329589235983;0.26646834517934864;111.31905266600307;272.352548597225;1.0000000000000004;105216.16847935351;0.6365329589235983;0.26646834517934864;111.29164870829709;272.3013142141854;1.0000000000000004;15841.56263405233;0.6365329589235983;0.26646834517934864;102.65558376045067;2691.8215604063375;0.07677279065048426;15841.56263405233;0.0;0.0;55.10499797849047;230.6955534408067;0.07677279065048426;15841.56263405233;0.0;0.0;55.10849885265196;230.7862333946276;0.07677279065048426;105216.16847935351;0.0;0.0;"Zustand 3: Temperatur 427.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.891394999356448e-23;`gtol` termination condition is satisfied.;4;6.148939080537435e-10;1.0854856055569275e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.02407276035763;120.98759128715255;149.70489756232365;55.118614188377705;0.14167206439460153;0.2606055074401315;0.23085107248307338;0.2662701600868392;184.15730008842075;189.04999125039217;185.23735110739102;187.91124301424617;73.54769284071128;0.493522695755863;13.148777177642515;26.014192589020354;0.0069619187677716675;0.051735298436810455;18.415730008785705;18.904999125040614;7.409494044298363;12.52741620095147;6.686153894625694;102.70610707933821;0.01378174024472087;2691.9170861606176;272.6916476954909;238.8845910358214;0.01497817758262765;1.0718350489520314;0.5995897163641237;0.2369983549445902;2.894751105486648e-11;-1.7135448615590576e-10;1.566604623803869e-10;-9.035217019004449e-12;-6.80415723763872e-11;-1.3983481039758772e-11;-2.5863755581667647e-11;5.637161848426331e-10;2.8947511054866483e-13;-1.7135448615590576e-12;1.5666046238038688e-12;-8.945759424756874e-12;-6.80415723763872e-13;-1.3983481039758771e-13;-2.5863755581667646e-13;5.637161848426331e-12;146.01419258902035;120.0;108.9212110581704;120.0;108.76128929340632;41.30681765851625;17.774138539884802;19.07257842063632;61.39928942082196;25.118614188377705;8.747902230067496;6.21510397883219;18.975927239642374;53.63917521691474;4.367680858312667;9.708106329754855;4.0;1.0100000000000007;105180.9772246907;15851.89222924539;6.635231662163382;4.367680858312667;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.02407276035763;2677.1828226953594;0.07681322653465839;105180.9772246907;0.0;0.0;135.0;4.0;146.01419258902035;4.0;120.0;4.0;108.9212110581704;4.0;120.0;4.0;108.76128929340632;4.0;30.0;4.0;41.30681765851625;4.0;101.02407276035763;2677.1828226953594;0.010882288375975237;105180.9772246907;0.0;0.0;102.70610707933821;272.6916476954902;1.086813226534659;15851.89222924539;0.5913263266397876;0.23085107248307338;163.78833112890516;369.837650810822;1.0208822883759758;105180.9772246907;0.6295155477931338;0.2606055074401315;101.02407276035763;2677.1828226953594;0.06593093815868314;105180.9772246907;0.0;0.0;120.98759128715255;272.6916476954902;1.086813226534659;105180.9772246907;0.5913263266397876;0.23085107248307338;154.07257842063632;340.3644465214859;1.086813226534659;105180.9772246907;0.5913263266397876;0.23085107248307338;149.70489756232365;344.9770611640843;1.0100000000000007;105180.9772246907;0.636298290089381;0.2662701600868392;111.2794849573977;272.15756330202265;1.0100000000000007;105180.9772246907;0.636298290089381;0.2662701600868392;111.2520977699325;272.1063402342634;1.0100000000000007;15851.89222924539;0.636298290089381;0.2662701600868392;102.70610707933821;2691.9170861606176;0.07681322653465839;15851.89222924539;0.0;0.0;55.118614188377705;230.75252142133843;0.07681322653465839;15851.89222924539;0.0;0.0;55.122114076491584;230.84315579619613;0.07681322653465839;105180.9772246907;0.0;0.0;"Zustand 3: Temperatur 427.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.429 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8789204737081114e-23;`gtol` termination condition is satisfied.;4;5.044966767129512e-10;8.807860663870781e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.01459300344584;120.98512215808029;149.65669993924894;55.132280088407754;0.1428456058895734;0.2604225887253406;0.23097833129364317;0.2660750999006955;184.0024660688539;189.15284478608805;185.09099577645435;188.00511736790406;74.28493149468338;0.4931771186735993;13.271941849737537;26.00493218115156;0.00696208280610005;0.05223562780152675;18.40024660683937;18.915284478610474;7.403639831060324;12.533674491195828;6.753175590439431;102.75590740178717;0.013737052519692865;2692.011223558759;272.73804936343925;239.0414750996385;0.015067539121772056;1.081786323828221;0.5997381165116747;0.2371101552751813;2.41158204516978e-11;-1.503650537415524e-10;1.234070623468142e-10;-7.364664433850976e-12;-5.374545253289398e-11;-1.6683543435647152e-11;-3.3367086871294305e-11;4.601758973876713e-10;2.41158204516978e-13;-1.503650537415524e-12;1.234070623468142e-12;-7.2202592488735025e-12;-5.374545253289398e-13;-1.6683543435647153e-13;-3.3367086871294305e-13;4.601758973876713e-12;146.00493218115156;120.0;108.92996436743692;120.0;108.75567479857034;41.31296918577084;17.713823810304916;19.104177311217825;61.44293821601633;25.132280088407754;8.786547887698305;6.174056965649754;18.98540699655416;53.619895814158156;4.447477371968887;9.744299647937908;4.0;1.0200000000000005;105145.62131841418;15862.26530644179;6.628663642116345;4.447477371968887;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.01459300344584;2677.1679184652967;0.07685386294999264;105145.62131841418;0.0;0.0;135.0;4.0;146.00493218115156;4.0;120.0;4.0;108.92996436743692;4.0;120.0;4.0;108.75567479857034;4.0;30.0;4.0;41.31296918577084;4.0;101.01459300344584;2677.1679184652967;0.010978236618045934;105145.62131841418;0.0;0.0;102.75590740178717;272.7380493634395;1.096853862949993;15862.26530644179;0.5914994825070922;0.23097833129364317;163.71875599145648;369.630564081087;1.0309782366180464;105145.62131841418;0.6292940716735533;0.2604225887253406;101.01459300344584;2677.1679184652967;0.0658756263319467;105145.62131841418;0.0;0.0;120.98512215808029;272.7380493634395;1.096853862949993;105145.62131841418;0.5914994825070922;0.23097833129364317;154.10417731121782;340.46350851885853;1.096853862949993;105145.62131841418;0.5914994825070922;0.23097833129364317;149.65669993924894;344.7945924327673;1.0200000000000005;105145.62131841418;0.6360671493341428;0.2660750999006955;111.24082251014238;271.96622822231706;1.0200000000000005;105145.62131841418;0.6360671493341428;0.2660750999006955;111.2134521123017;271.91501682251163;1.0200000000000005;15862.26530644179;0.6360671493341428;0.2660750999006955;102.75590740178717;2692.011223558759;0.07685386294999264;15862.26530644179;0.0;0.0;55.132280088407754;230.8096973691615;0.07685386294999264;15862.26530644179;0.0;0.0;55.135778984412184;230.9002859555886;0.07685386294999264;105145.62131841418;0.0;0.0;"Zustand 3: Temperatur 427.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.391 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.363 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.546532374152724e-23;`gtol` termination condition is satisfied.;4;4.1961052136892457e-10;7.136571129264703e-12;1;True;;True;0;zulässig;feasible;True;True;True;101.00506456696644;120.98379656804019;149.6077160053096;55.145998705116824;0.14402849629382924;0.2602420602979971;0.23110254145080794;0.26588307812546375;183.84571126751598;189.2560950828308;184.94263496731662;188.09947377642678;75.01862495327113;0.49282830800692934;13.394939970353592;25.99555689399017;0.006962245201680858;0.0527353614213597;18.384571126713958;18.925609508285305;7.397705398694987;12.539964918431254;6.819874995763976;102.80500903918471;0.013693922956092786;2692.1040188583956;272.78564713878365;239.19570973529204;0.015157730854212348;1.0917369773176542;0.5998831577016918;0.23721947351297956;1.9596768652263563e-11;-1.326014853475499e-10;1.0368239600211382e-10;-5.946132475287413e-12;-5.803713065688498e-11;-2.2254198484006338e-11;-4.203570824756753e-11;3.764171196962707e-10;1.9596768652263562e-13;-1.326014853475499e-12;1.0368239600211381e-12;-5.7729441507644754e-12;-5.803713065688499e-13;-2.2254198484006338e-13;-4.2035708247567525e-13;3.764171196962707e-12;145.99555689399017;120.0;108.93883762157196;120.0;108.75003147270172;41.31914444275304;17.654318522687277;19.134688750622672;61.48586459643167;25.145998705116824;8.824307673695387;6.1338285823872525;18.99493543303356;53.60053486997009;4.52697274531306;9.780750657010799;4.0;1.0300000000000007;105110.09376586662;15872.68423073506;6.622074265317821;4.52697274531306;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.00506456696644;2677.152937197057;0.07689470817186583;105110.09376586662;0.0;0.0;135.0;4.0;145.99555689399017;4.0;120.0;4.0;108.93883762157196;4.0;120.0;4.0;108.75003147270172;4.0;30.0;4.0;41.31914444275304;4.0;101.00506456696644;2677.152937197057;0.01107502919094666;105110.09376586662;0.0;0.0;102.80500903918471;272.7856471387839;1.1068947081718665;15872.68423073506;0.5916684039574671;0.23110254145080794;163.64987541667745;369.42580295446254;1.0410750291909474;105110.09376586662;0.6290753374883228;0.2602420602979971;101.00506456696644;2677.152937197057;0.06581967898091917;105110.09376586662;0.0;0.0;120.98379656804019;272.7856471387839;1.1068947081718665;105110.09376586662;0.5916684039574671;0.23110254145080794;154.13468875062267;340.55959564484453;1.1068947081718665;105110.09376586662;0.5916684039574671;0.23110254145080794;149.6077160053096;344.6120695793434;1.0300000000000007;105110.09376586662;0.6358394420708875;0.26588307812546375;111.20304591102939;271.77845311987596;1.0300000000000007;105110.09376586662;0.6358394420708875;0.26588307812546375;111.17569232630461;271.7272537398552;1.0300000000000007;15872.68423073506;0.6358394420708875;0.26588307812546375;102.80500903918471;2692.1040188583956;0.07689470817186583;15872.68423073506;0.0;0.0;55.145998705116824;230.86709394766854;0.07689470817186583;15872.68423073506;0.0;0.0;55.14949660273163;230.9576365268291;0.07689470817186583;105110.09376586662;0.0;0.0;"Zustand 3: Temperatur 427.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.627105537719203e-23;`gtol` termination condition is satisfied.;4;3.460458698788375e-10;5.7045692873681586e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.99548568525648;120.98358022282758;149.55797945016053;55.15977284696089;0.14522059244428265;0.26006386279009763;0.23122378449504583;0.26569401126932335;183.68708532185553;189.35976327788717;184.79232197951484;188.19432972449692;75.748777745538;0.4924762976977062;13.517769461241212;25.98606969628321;0.006962405925109014;0.05323448982295692;18.36870853215464;18.935976327790257;7.391692879182357;12.54628864830248;6.886252522331576;102.85343528798597;0.013652301626241311;2692.1955163941725;272.83439477943267;239.34737206974935;0.015248744026973293;1.1016870258115303;0.6000249294559115;0.23732637387764324;1.716671249596402e-11;-1.0932410532404901e-10;9.00399754755199e-11;-4.7167825201199776e-12;-4.4082071326556616e-11;-1.5404566511278972e-11;-4.027356226288248e-11;3.091429334745044e-10;1.716671249596402e-13;-1.0932410532404902e-12;9.003997547551989e-13;-4.535367807807668e-12;-4.4082071326556615e-13;-1.5404566511278972e-13;-4.027356226288248e-13;3.0914293347450438e-12;145.9860696962832;120.0;108.94782763280415;120.0;108.74435827006596;41.32534469365356;17.59559911548763;19.164138674250523;61.52809059433241;25.15977284696089;8.861200478051728;6.094392344818175;19.004514314743517;53.58108853031831;4.606159224089993;9.817443956600357;4.0;1.0400000000000005;105074.38813652772;15883.151206921066;6.615462307677438;4.606159224089993;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;100.99548568525648;2677.1378761067367;0.07693576983850314;105074.38813652772;0.0;0.0;135.0;4.0;145.9860696962832;4.0;120.0;4.0;108.94782763280415;4.0;120.0;4.0;108.74435827006596;4.0;30.0;4.0;41.32534469365356;4.0;100.99548568525648;2677.1378761067367;0.011172658076104399;105074.38813652772;0.0;0.0;102.85343528798597;272.8343947794318;1.1169357698385036;15883.151206921066;0.5918332081357152;0.23122378449504583;163.58166881177084;369.22330266778357;1.051172658076105;105074.38813652772;0.6288592790832597;0.26006386279009763;100.99548568525648;2677.1378761067367;0.06576311176239874;105074.38813652772;0.0;0.0;120.98358022282758;272.8343947794318;1.1169357698385036;105074.38813652772;0.5918332081357152;0.23122378449504583;154.16413867425052;340.6527777080137;1.1169357698385036;105074.38813652772;0.5918332081357152;0.23122378449504583;149.55797945016053;344.4295138237435;1.0400000000000005;105074.38813652772;0.6356150768702462;0.26569401126932335;111.16613626622723;271.59415060689656;1.0400000000000005;105074.38813652772;0.6356150768702462;0.26569401126932335;111.13879952194827;271.54296359745143;1.0400000000000005;15883.151206921066;0.6356150768702462;0.26569401126932335;102.85343528798597;2692.1955163941725;0.07693576983850314;15883.151206921066;0.0;0.0;55.15977284696089;230.92472290793518;0.07693576983850314;15883.151206921066;0.0;0.0;55.16326973974765;231.0152192523498;0.07693576983850314;105074.38813652772;0.0;0.0;"Zustand 3: Temperatur 427.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.964264193502116e-24;`gtol` termination condition is satisfied.;4;2.732972661503033e-10;4.464138034044672e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.98585473194407;120.98443989411811;149.50752254261891;55.17360511824023;0.14642175242828429;0.25988793872218036;0.23134213908970314;0.2655078187175811;183.52663584798478;189.46386897196456;184.6401079338205;188.28970131743733;76.47539472488982;0.4921211211741336;13.64042830817567;25.97647343588426;0.006962564942149961;0.05373300376340683;18.352663584774547;18.946386897197954;7.385604317354525;12.552646754498392;6.95230861136249;102.9012084797846;0.013612140455789911;2692.285758672295;272.88424767916916;239.49653627545567;0.015340569963010697;1.1116364850295126;0.6001635180064594;0.23743091829270366;1.3997691894473974e-11;-9.755751761986176e-11;6.45741238258779e-11;-3.706479567711085e-12;-4.260414243617561e-11;-1.4978240869822912e-11;-3.8539837987627834e-11;2.3931079340400174e-10;1.3997691894473973e-13;-9.755751761986176e-13;6.45741238258779e-13;-3.5299805406772215e-12;-4.260414243617561e-13;-1.497824086982291e-13;-3.8539837987627835e-13;2.3931079340400175e-12;145.97647343588426;120.0;108.95693134367104;120.0;108.73865422742597;41.331571110763434;17.537642897285593;19.192552176154038;61.569637369021166;25.173605118240232;8.897244686947317;6.055722863886444;19.014145268055927;53.56155322787362;4.685029633535123;9.85436470814983;4.0;1.0500000000000007;105038.49852701987;15893.668289676896;6.608826647983051;4.685029633535123;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;100.98585473194407;2677.1227326290345;0.07697705499252261;105038.49852701987;0.0;0.0;135.0;4.0;145.97647343588426;4.0;120.0;4.0;108.95693134367104;4.0;120.0;4.0;108.73865422742597;4.0;30.0;4.0;41.331571110763434;4.0;100.98585473194407;2677.1227326290345;0.011271115288773571;105038.49852701987;0.0;0.0;102.9012084797846;272.8842476791683;1.1269770549925233;15893.668289676896;0.5919940079029146;0.23134213908970314;163.51411633316985;369.0230007060033;1.0612711152887744;105038.49852701987;0.6286458323345744;0.25988793872218036;100.98585473194407;2677.1227326290345;0.06570593970374904;105038.49852701987;0.0;0.0;120.98443989411811;272.8842476791683;1.1269770549925233;105038.49852701987;0.5919940079029146;0.23134213908970314;154.19255217615404;340.7431223440098;1.1269770549925233;105038.49852701987;0.5919940079029146;0.23134213908970314;149.50752254261891;344.2469452998821;1.0500000000000007;105038.49852701987;0.6353939653329969;0.2655078187175811;111.13007518596828;271.41323603809565;1.0500000000000007;105038.49852701987;0.6353939653329969;0.2655078187175811;111.10275531305268;271.36206174879715;1.0500000000000007;15893.668289676896;0.6353939653329969;0.2655078187175811;102.9012084797846;2692.285758672295;0.07697705499252261;15893.668289676896;0.0;0.0;55.17360511824023;230.982595146895;0.07697705499252261;15893.668289676896;0.0;0.0;55.17710099955235;231.07304502111825;0.07697705499252261;105038.49852701987;0.0;0.0;"Zustand 3: Temperatur 427.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.979444028064539e-24;`gtol` termination condition is satisfied.;4;2.1701568448197406e-10;3.4581625259853067e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.9761702112325;120.98634338324888;149.45637619981954;55.18749793160265;0.1476318355895323;0.25971423243275393;0.23145768114611293;0.2653244226150135;183.36440855000143;189.56843032335325;184.4860418893888;188.38560336753997;77.19848104716297;0.4917628113654322;13.76291455909796;25.96677084629198;0.006962722214091683;0.05423089422286656;18.336440854981813;18.956843032337144;7.3794416755771985;12.559040224505406;7.018043731568086;102.94835002881683;0.013573393142237076;2692.374786460307;272.9351628033671;239.64327370843202;0.015433200062237917;1.121585370055913;0.6002990064469439;0.23753316648835893;1.1112888387287967e-11;-8.597567102697212e-11;4.75210981676355e-11;-2.8541613517063524e-12;-4.118305696465541e-11;-1.8189894035458565e-11;-4.11262135457946e-11;1.8329160411667544e-10;1.1112888387287967e-13;-8.597567102697212e-13;4.75210981676355e-13;-2.6926050487795763e-12;-4.1183056964655407e-13;-1.8189894035458566e-13;-4.11262135457946e-13;1.8329160411667543e-12;145.96677084629198;120.0;108.96614582001263;120.0;108.73291845887917;41.33782478010488;17.48042800821537;19.21995354325071;61.61052524871195;25.18749793160265;8.932458197474375;6.017795791195795;19.0238297887675;53.54192566422472;4.763577343431166;9.89149861343924;4.0;1.0600000000000005;105002.41952799924;15904.237392690335;6.602166261442933;4.763577343431166;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;100.9761702112325;2677.107504403586;0.0770185701181505;105002.41952799924;0.0;0.0;135.0;4.0;145.96677084629198;4.0;120.0;4.0;108.96614582001263;4.0;120.0;4.0;108.73291845887917;4.0;30.0;4.0;41.33782478010488;4.0;100.9761702112325;2677.107504403586;0.01137039288102366;105002.41952799924;0.0;0.0;102.94835002881683;272.93516280336706;1.137018570118151;15904.237392690335;0.5921509120295453;0.23145768114611293;163.44719885450735;368.82483671052717;1.071370392881024;105002.41952799924;0.628434935076291;0.25971423243275393;100.9761702112325;2677.107504403586;0.06564817723712683;105002.41952799924;0.0;0.0;120.98634338324888;272.93516280336706;1.137018570118151;105002.41952799924;0.5921509120295453;0.23145768114611293;154.2199535432507;340.8306950980956;1.137018570118151;105002.41952799924;0.5921509120295453;0.23145768114611293;149.45637619981954;344.06438311422534;1.0600000000000005;105002.41952799924;0.6351760219716908;0.2653244226150135;111.09484476980964;271.2356274093651;1.0600000000000005;105002.41952799924;0.6351760219716908;0.2653244226150135;111.06754180252562;271.18446618840017;1.0600000000000005;15904.237392690335;0.6351760219716908;0.2653244226150135;102.94835002881683;2692.374786460307;0.0770185701181505;15904.237392690335;0.0;0.0;55.18749793160265;231.04072075971834;0.0770185701181505;15904.237392690335;0.0;0.0;55.19099279465445;231.13112392097426;0.0770185701181505;105002.41952799924;0.0;0.0;"Zustand 3: Temperatur 427.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5368492074577816e-24;`gtol` termination condition is satisfied.;4;1.7444600731834051e-10;2.6596425351756508e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.96643074976635;120.98925948612418;149.4045700526575;55.2014535197257;0.1488507025320618;0.2595426900108721;0.23157048394230403;0.26514374775366867;183.20044732263108;189.6734641358371;184.33017095377022;188.48204947461113;77.91804215043076;0.49140140071622085;13.885226322337601;25.956964552788918;0.006962877698070522;0.054728152397527166;18.320044732248956;18.967346413585762;7.37320683815233;12.565469964977202;7.0834583773181485;102.99488047673202;0.013536015077519885;2692.462638871712;272.9870986272472;239.78765303875645;0.015526625802262384;1.1315336953736819;0.6004314748752748;0.23763317609877702;8.72546479513403e-12;-6.886580194986891e-11;3.893774191965349e-11;-2.148281552649678e-12;-3.802824721788056e-11;-2.0520474208751693e-11;-4.689582056016661e-11;1.4151169125398155e-10;8.72546479513403e-14;-6.886580194986891e-13;3.893774191965349e-13;-2.0077397688314734e-12;-3.8028247217880564e-13;-2.0520474208751693e-13;-4.689582056016661e-13;1.4151169125398155e-12;145.95696455278892;120.0;108.97546824439172;120.0;108.72715015104001;41.34410670668882;17.423933383451754;19.24636628790057;61.6507737700432;25.201453519725703;8.966858432019421;5.980587767659699;19.033569250233654;53.52220279346216;4.841796235243066;9.928831893887434;4.0;1.0700000000000007;104966.14619326062;15914.860297192803;6.595480213657636;4.841796235243066;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;100.96643074976635;2677.092189262197;0.07706032117594352;104966.14619326062;0.0;0.0;135.0;4.0;145.95696455278892;4.0;120.0;4.0;108.97546824439172;4.0;120.0;4.0;108.72715015104001;4.0;30.0;4.0;41.34410670668882;4.0;100.96643074976635;2677.092189262197;0.011470482944385513;104966.14619326062;0.0;0.0;102.99488047673202;272.98709862724763;1.1470603211759443;15914.860297192803;0.5923040253783456;0.23157048394230403;163.38089793624067;368.6287523920416;1.0814704829443862;104966.14619326062;0.6282265270307669;0.2595426900108721;100.96643074976635;2677.092189262197;0.065589838231558;104966.14619326062;0.0;0.0;120.98925948612418;272.98709862724763;1.1470603211759443;104966.14619326062;0.5923040253783456;0.23157048394230403;154.24636628790057;340.9155595041357;1.1470603211759443;104966.14619326062;0.5923040253783456;0.23157048394230403;149.4045700526575;343.88184540109046;1.0700000000000007;104966.14619326062;0.6349611640974666;0.26514374775366867;111.06042759223675;271.06124526050917;1.0700000000000007;104966.14619326062;0.6349611640974666;0.26514374775366867;111.03314156798058;271.0100974545302;1.0700000000000007;15914.860297192803;0.6349611640974666;0.26514374775366867;102.99488047673202;2692.462638871712;0.07706032117594352;15914.860297192803;0.0;0.0;55.2014535197257;231.09910908864612;0.07706032117594352;15914.860297192803;0.0;0.0;55.20494735757785;231.18946528742413;0.07706032117594352;104966.14619326062;0.0;0.0;"Zustand 3: Temperatur 427.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.555 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9468670775858415e-24;`gtol` termination condition is satisfied.;4;1.3229608899483085e-10;1.9732547111743286e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.95663508904386;120.99315795924207;149.3521325077595;55.21547394622445;0.15007821512158406;0.25937325923145094;0.23168061823574798;0.2649657214659356;183.03479434761368;189.77898594078704;184.17254038624975;188.57905210111753;78.63408373644116;0.4910369212005897;14.007361764914942;25.94705707820657;0.006963031347374401;0.055224769692911124;18.30347943475089;18.977898594080305;7.366901615450973;12.571936806743569;7.148553066954545;103.04081953481801;0.013499963274453223;2692.549353445791;273.04001507663776;239.9297403739644;0.015620838738859888;1.1414814748963278;0.6005610005288294;0.2377310027543211;6.764366844436154e-12;-5.88329385209363e-11;2.9331204132176936e-11;-1.5812906539736105e-12;-2.4584778657299466e-11;-1.6001422409317456e-11;-3.601030584832188e-11;1.0476242096046917e-10;6.764366844436153e-14;-5.883293852093629e-13;2.9331204132176936e-13;-1.4641580129385275e-12;-2.4584778657299467e-13;-1.6001422409317456e-13;-3.6010305848321877e-13;1.0476242096046917e-12;145.94705707820657;120.0;108.98489590991329;120.0;108.72134855854563;41.35041781942505;17.368138718557645;19.27181317897231;61.690401715392966;25.21547394622445;9.000462352286775;5.944076375095278;19.043364910956143;53.5023818067329;4.919680671212802;9.966351270615348;4.0;1.0800000000000005;104929.67401091922;15925.538659928625;6.58876765499557;4.919680671212802;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;100.95663508904386;2677.076785216947;0.07710231363518716;104929.67401091922;0.0;0.0;135.0;4.0;145.94705707820657;4.0;120.0;4.0;108.98489590991329;4.0;120.0;4.0;108.72134855854563;4.0;30.0;4.0;41.35041781942505;4.0;100.95663508904386;2677.076785216947;0.011571377612113463;104929.67401091922;0.0;0.0;103.04081953481801;273.0400150766383;1.1571023136351877;15925.538659928625;0.5924534490776214;0.23168061823574798;163.31519579676421;368.4346914473544;1.0915713776121139;104929.67401091922;0.6280205497418643;0.25937325923145094;100.95663508904386;2677.076785216947;0.0655309360230737;104929.67401091922;0.0;0.0;120.99315795924207;273.0400150766383;1.1571023136351877;104929.67401091922;0.5924534490776214;0.23168061823574798;154.2718131789723;340.99777716027114;1.1571023136351877;104929.67401091922;0.5924534490776214;0.23168061823574798;149.3521325077595;343.69934937494793;1.0800000000000005;104929.67401091922;0.6347493117119095;0.2649657214659356;111.02680668862672;270.89001258195316;1.0800000000000005;104929.67401091922;0.6347493117119095;0.2649657214659356;110.99953764771323;270.8388785359412;1.0800000000000005;15925.538659928625;0.6347493117119095;0.2649657214659356;103.04081953481801;2692.549353445791;0.07710231363518716;15925.538659928625;0.0;0.0;55.21547394622445;231.15776876865252;0.07710231363518716;15925.538659928625;0.0;0.0;55.21896675181273;231.2480777492665;0.07710231363518716;104929.67401091922;0.0;0.0;"Zustand 3: Temperatur 427.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;120.0;120.0;30.0;120.0;4.0;4.0;4.0;120.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0647846163589234e-24;`gtol` termination condition is satisfied.;4;1.0310156731758459e-10;1.4593043660312427e-12;1;True;;True;0;zulässig;feasible;True;True;True;100.94678207832948;120.99800948682446;149.29909080616187;55.22956111584392;0.15131423648489875;0.2592058894933046;0.23178815237045697;0.26479027352257534;182.86749018425104;189.88501007386043;184.01319369495695;188.67662264233005;79.34661175352119;0.4906694043358422;14.129319110918765;25.93705084834039;0.00696318311172332;0.05572073771747231;18.28674901841741;18.98850100738752;7.360527747799225;12.578441509491013;7.213328341233532;103.08618612384038;0.013465196296811631;2692.6349662229222;273.093873471145;240.0695993757865;0.015715830506222606;1.1514287219979167;0.6006876579124047;0.23782670016897792;4.604316927725449e-12;-4.766320671478752e-11;2.006572685786523e-11;-1.1257661469699087e-12;-2.3646862246096134e-11;-1.4779288903810084e-11;-3.515765456540976e-11;7.693756742810365e-11;4.6043169277254495e-14;-4.766320671478752e-13;2.0065726857865228e-13;-1.0328129788714753e-12;-2.3646862246096135e-13;-1.4779288903810084e-13;-3.5157654565409755e-13;7.693756742810365e-13;145.9370508483404;120.0;108.99442621441642;120.0;108.71551299986066;41.35675897570934;17.31302443660678;19.296316271458124;61.72942714813104;25.22956111584392;9.033286472963027;5.908240090576044;19.053217921670523;53.482460117889275;4.997225465296253;10.004043945252533;4.0;1.0900000000000007;104892.99887649436;15936.27402060355;6.582027815340099;4.997225465296253;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;100.94678207832948;2677.0612904490663;0.07714455250413854;104892.99887649436;0.0;0.0;135.0;4.0;145.9370508483404;4.0;120.0;4.0;108.99442621441642;4.0;120.0;4.0;108.71551299986066;4.0;30.0;4.0;41.35675897570934;4.0;100.94678207832948;2677.0612904490663;0.011673069061132907;104892.99887649436;0.0;0.0;103.08618612384038;273.0938734711447;1.1671445525041393;15936.27402060355;0.5925992806855421;0.23178815237045697;163.25007528494717;368.24259948011314;1.1016730690611336;104892.99887649436;0.6278169465107865;0.2592058894933046;100.94678207832948;2677.0612904490663;0.06547148344300563;104892.99887649436;0.0;0.0;120.99800948682446;273.0938734711447;1.1671445525041393;104892.99887649436;0.5925992806855421;0.23178815237045697;154.29631627145812;341.07740780138766;1.1671445525041393;104892.99887649436;0.5925992806855421;0.23178815237045697;149.29909080616187;343.51691137984255;1.0900000000000007;104892.99887649436;0.634540387403671;0.26479027352257534;110.99396554157192;270.72185472524023;1.0900000000000007;104892.99887649436;0.634540387403671;0.26479027352257534;110.96671352703697;270.6707347823802;1.0900000000000007;15936.27402060355;0.634540387403671;0.26479027352257534;103.08618612384038;2692.6349662229222;0.07714455250413854;15936.27402060355;0.0;0.0;55.22956111584392;231.21670777008154;0.07714455250413854;15936.27402060355;0.0;0.0;55.23305288197139;231.30696927119465;0.07714455250413854;104892.99887649436;0.0;0.0;"Zustand 3: Temperatur 427.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
