config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1234056614208215e-24;`gtol` termination condition is satisfied.;5;2.0607757406726223e-10;2.0607792998867304e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.98088086235896;126.43016320254435;147.55158749045034;53.436017559311324;0.09325994708190821;0.2878856815997206;0.21547680550131978;0.29819190353220015;182.2153569677747;176.38627996372924;182.60836036827365;175.96794858686422;21.12528594540183;0.5081634018118358;5.573147762450141;31.358823992339182;0.006310687207466861;0.019017289158678417;18.221535696777526;17.638627996372875;7.304334414730926;11.731196572457584;1.9204805405098098;97.06983796898942;0.023223657459025864;2681.280346888217;278.7840953975022;221.6627795330432;0.010956288156665939;0.4608164365313561;0.5832733783307027;0.2250044160292669;4.263256414560601e-14;-2.0607515693882306e-10;-2.842170943040401e-14;-3.83026943495679e-15;5.115907697472721e-13;4.831690603168681e-13;4.547473508864641e-13;-5.400124791776761e-13;4.263256414560601e-16;-2.0607515693882304e-12;-2.842170943040401e-16;-3.83026943495679e-15;5.115907697472721e-15;4.831690603168682e-15;4.547473508864641e-15;-5.4001247917767615e-15;145.89804766553675;120.0;114.53922367319757;114.53922367319757;109.27702425373394;40.54941865811776;25.2178526050717;12.657029243104091;56.52041931087166;23.436017559311324;2.1429521006664913;17.46938570420815;14.55834281083861;55.83770437118022;0.10544175265374633;8.546088754863945;4.0;0.4;101348.81760630825;14618.201429258648;6.933056579960404;0.10544175265374633;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.98088086235896;2675.5397164265964;0.07177272468802204;101348.81760630825;0.0;0.0;135.0;4.0;145.89804766553675;4.0;120.0;8.0;114.53922367319757;8.0;114.53922367319757;8.0;109.27702425373394;8.0;30.0;4.0;40.54941865811776;4.0;99.98088086235896;2675.5397164265964;0.006693520506329302;101348.81760630825;0.0;0.0;97.06983796898942;278.7840953975026;0.47177272468802206;14618.201429258648;0.5697276371873816;0.21547680550131978;171.11590027060845;395.23958851585746;0.40669352050632934;101348.81760630825;0.6608956036263693;0.2878856815997206;99.98088086235896;2675.5397164265964;0.06507920418169273;101348.81760630825;0.0;0.0;126.43016320254435;278.7840953975026;0.47177272468802206;101348.81760630825;0.5697276371873816;0.21547680550131978;147.6570292431041;323.56261869889045;0.47177272468802206;101348.81760630825;0.5697276371873816;0.21547680550131978;147.55158749045034;357.0814993489678;0.4;101348.81760630825;0.6719548993148998;0.29819190353220015;117.8840744476804;304.2682844854633;0.4;101348.81760630825;0.6719548993148998;0.29819190353220015;117.85704789933351;304.2207412625666;0.4;14618.201429258648;0.6719548993148998;0.29819190353220015;97.06983796898942;2681.280346888217;0.07177272468802204;14618.201429258648;0.0;0.0;53.436017559311324;223.71334312131285;0.07177272468802204;14618.201429258648;0.0;0.0;53.43931988255372;223.8012691020374;0.07177272468802204;101348.81760630825;0.0;0.0;"Zustand 3: Temperatur 420.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.18926560732428e-25;`gtol` termination condition is satisfied.;5;1.355672114515836e-10;1.3556744157299924e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.9265892383034;126.30145021100367;147.76598001879188;53.503960134942815;0.09371317185590519;0.2873901912713587;0.21634560311267834;0.2974918566745248;182.7044223476546;176.89763553582878;183.14670084863607;176.42958978013607;21.914172439694454;0.5081103151383229;5.696670312192574;31.404173012677802;0.006310570396879232;0.01945668431449476;18.27044223476553;17.689763553582928;7.325868033945358;11.761972652009113;1.99219749453;97.38097749209737;0.022812614572893308;2681.869534444519;278.7438919153026;222.6424932779324;0.010995038444649774;0.47097682889730924;0.5843149618025045;0.22575280643860676;1.0302869668521453e-13;-1.355466849872755e-10;-1.1368683772161603e-13;-2.4980018054066022e-15;2.1032064978498966e-12;-5.115907697472721e-13;-6.252776074688882e-13;-6.821210263296962e-13;1.0302869668521452e-15;-1.355466849872755e-12;-1.1368683772161603e-15;-2.4980018054066022e-15;2.1032064978498965e-14;-5.115907697472721e-15;-6.252776074688882e-15;-6.8212102632969615e-15;145.92729798729994;120.0;114.52312497462214;114.52312497462214;109.24712049555109;40.580002125348585;24.96975103248201;12.892177546864218;56.80097536674879;23.503960134942815;2.242850135197955;17.142147482524763;14.596535736318742;55.73986348530917;0.12619752807233908;8.517359962285582;4.0;0.41000000000000003;101152.58641065183;14666.37618275751;6.896903853425743;0.12619752807233908;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.9265892383034;2675.4540390245934;0.07197186734195898;101152.58641065183;0.0;0.0;135.0;4.0;145.92729798729994;4.0;120.0;8.0;114.52312497462214;8.0;114.52312497462214;8.0;109.24712049555109;8.0;30.0;4.0;40.580002125348585;4.0;99.9265892383034;2675.4540390245934;0.006744711973007413;101152.58641065183;0.0;0.0;97.38097749209737;278.7438919153023;0.481971867341959;14666.37618275751;0.5709852097897291;0.21634560311267834;170.89704901978195;394.6134116961227;0.41674471197300744;101152.58641065183;0.66035344871952;0.2873901912713587;99.9265892383034;2675.4540390245934;0.06522715536895157;101152.58641065183;0.0;0.0;126.30145021100367;278.7438919153023;0.481971867341959;101152.58641065183;0.5709852097897291;0.21634560311267834;147.89217754686422;324.2116337578907;0.481971867341959;101152.58641065183;0.5709852097897291;0.21634560311267834;147.76598001879188;357.0924041652344;0.41000000000000003;101152.58641065183;0.6712166043585267;0.2974918566745248;117.78409024871809;303.6432030928092;0.41000000000000003;101152.58641065183;0.6712166043585267;0.2974918566745248;117.75714986480205;303.5957477652129;0.41000000000000003;14666.37618275751;0.6712166043585267;0.2974918566745248;97.38097749209737;2681.869534444519;0.07197186734195898;14666.37618275751;0.0;0.0;53.503960134942815;223.99756211764628;0.07197186734195898;14666.37618275751;0.0;0.0;53.507257010241915;224.08524318845824;0.07197186734195898;101152.58641065183;0.0;0.0;"Zustand 3: Temperatur 421.042 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 420.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1127803446480786e-25;`gtol` termination condition is satisfied.;5;9.069474368918421e-11;9.069487686355916e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.87548474577892;126.17426134955377;147.9701622492645;53.568172686463754;0.0941658078255641;0.2869077513107851;0.21718219344773318;0.29681370419998043;183.16100422973392;177.38091786232044;183.65053402347468;176.86518070936202;22.70714588051111;0.5080527609329512;5.820412415530386;31.446547323054517;0.00631041480716442;0.01989694441049723;18.316100422973392;17.738091786232026;7.346021360938832;11.791012047290796;2.064285989145611;97.6785240479179;0.022417885087632185;2682.433075791463;278.7054662481295;223.58325348389357;0.011033182627562754;0.4811266524520495;0.5853133376786622;0.22647231509664265;2.842170943040401e-14;-9.061196237780678e-11;-1.4210854715202004e-13;-1.5543122344752192e-15;3.865352482534945e-12;1.9895196601282805e-13;8.526512829121202e-14;0.0;2.842170943040401e-16;-9.061196237780678e-13;-1.4210854715202005e-15;-1.5543122344752192e-15;3.865352482534945e-14;1.9895196601282807e-15;8.526512829121202e-16;0.0;145.9546055161324;120.0;114.50805819307789;114.50805819307789;109.21902766947255;40.608906570712975;24.731465308937572;13.119537474837273;57.06961747720493;23.568172686463754;2.341894895372775;16.829534145159982;14.632573447298967;55.64756324222111;0.1493752255727827;8.489297174998;4.0;0.42000000000000004;100968.16230729631;14712.030915452191;6.862965615525485;0.1493752255727827;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.87548474577892;2675.3733764782755;0.07215983507961221;100968.16230729631;0.0;0.0;135.0;4.0;145.9546055161324;4.0;120.0;8.0;114.50805819307789;8.0;114.50805819307789;8.0;109.21902766947255;8.0;30.0;4.0;40.608906570712975;4.0;99.87548474577892;2675.3733764782755;0.006794989162831162;100968.16230729631;0.0;0.0;97.6785240479179;278.7054662481322;0.49215983507961225;14712.030915452191;0.5721918505343235;0.21718219344773318;170.68607082506998;394.0074793783366;0.4267949891628312;100968.16230729631;0.6598246323024012;0.2869077513107851;99.87548474577892;2675.3733764782755;0.06536484591678104;100968.16230729631;0.0;0.0;126.17426134955377;278.7054662481322;0.49215983507961225;100968.16230729631;0.5721918505343235;0.21718219344773318;148.11953747483727;324.8432130978685;0.49215983507961225;100968.16230729631;0.5721918505343235;0.21718219344773318;147.9701622492645;357.098297122987;0.42000000000000004;100968.16230729631;0.6704996352211209;0.29681370419998043;117.68496417455577;303.0336640741511;0.42000000000000004;100968.16230729631;0.6704996352211209;0.29681370419998043;117.65810510462723;302.98629039698324;0.42000000000000004;14712.030915452191;0.6704996352211209;0.29681370419998043;97.6785240479179;2682.433075791463;0.07215983507961221;14712.030915452191;0.0;0.0;53.568172686463754;224.26617911521188;0.07215983507961221;14712.030915452191;0.0;0.0;53.57146442725144;224.35362963114227;0.07215983507961221;100968.16230729631;0.0;0.0;"Zustand 3: Temperatur 421.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9044043479698657e-25;`gtol` termination condition is satisfied.;5;6.171545651521011e-11;6.171554663081038e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.82733683335141;126.04889632006558;148.16438767413098;53.628933366681906;0.09461925247446305;0.28643773339088857;0.21798810051413015;0.29615642386731594;183.5872044714019;177.83822040208048;184.1220658974613;177.2767106961817;23.503684999020358;0.5079906639468994;5.94436009036265;31.48613860168257;0.006310233404545812;0.020338046434744208;18.35872044714014;17.78382204020811;7.364882635898427;11.818447379745441;2.1366986362801876;97.96328997032231;0.0220387352124198;2682.9724967513357;278.6690427777932;224.48713486353793;0.011070882600922705;0.4912665924953693;0.5862709255491217;0.22716442712622775;-9.947598300641403e-14;-6.17070838870859e-11;-2.842170943040401e-14;-1.0547118733938987e-15;6.252776074688882e-13;-6.252776074688882e-13;8.526512829121202e-14;4.831690603168681e-13;-9.947598300641404e-16;-6.17070838870859e-13;-2.842170943040401e-16;-1.0547118733938987e-15;6.252776074688882e-15;-6.252776074688882e-15;8.526512829121202e-16;4.831690603168682e-15;145.98009596120824;120.0;114.49395735952567;114.49395735952567;109.19262031717574;40.63625720108138;24.502394915315165;13.339408151321322;57.32703276924093;23.628933366681906;2.439984054396973;16.53066738920336;14.666620526174256;55.56040005201095;0.17502047719034408;8.462098121935696;4.0;0.43000000000000005;100794.66263255865;14755.343265633066;6.8310618613205225;0.17502047719034408;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.82733683335141;2675.29736748044;0.07233747509629196;100794.66263255865;0.0;0.0;135.0;4.0;145.98009596120824;4.0;120.0;8.0;114.49395735952567;8.0;114.49395735952567;8.0;109.19262031717574;8.0;30.0;4.0;40.63625720108138;4.0;99.82733683335141;2675.29736748044;0.006844517819501232;100794.66263255865;0.0;0.0;97.96328997032231;278.6690427778049;0.502337475096292;14755.343265633066;0.5733502558582043;0.21798810051413015;170.4824908765234;393.4206556457924;0.4368445178195013;100794.66263255865;0.6593085368479518;0.28643773339088857;99.82733683335141;2675.29736748044;0.06549295727679072;100794.66263255865;0.0;0.0;126.04889632006558;278.6690427778049;0.502337475096292;100794.66263255865;0.5733502558582043;0.21798810051413015;148.33940815132132;325.45767823550193;0.502337475096292;100794.66263255865;0.5733502558582043;0.21798810051413015;148.16438767413098;357.09892118984556;0.43000000000000005;100794.66263255865;0.6698030694735425;0.29615642386731594;117.58679819812988;302.43918863398403;0.43000000000000005;100794.66263255865;0.6698030694735425;0.29615642386731594;117.56001594560303;302.39189085157767;0.43000000000000005;14755.343265633066;0.6698030694735425;0.29615642386731594;97.96328997032231;2682.9724967513357;0.07233747509629196;14755.343265633066;0.0;0.0;53.628933366681906;224.52035745076807;0.07233747509629196;14755.343265633066;0.0;0.0;53.63222026516479;224.60759070567704;0.07233747509629196;100794.66263255865;0.0;0.0;"Zustand 3: Temperatur 421.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.710 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1299959120179498e-25;`gtol` termination condition is satisfied.;5;4.753930778759369e-11;4.753937130459236e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.78193384739069;125.9256171236749;148.3489180201696;53.686497863322586;0.09507480883111809;0.28597955387694135;0.21876476139500098;0.29551905734795714;183.98495173766636;178.271467535248;184.563324181562;177.6660050881624;24.303296748266096;0.5079239500252253;6.0684996716788735;31.523122836629625;0.006310037212729443;0.020779965976933656;18.39849517376669;17.82714675352488;7.382532967262586;11.844400339210848;2.20939061348305;98.2360308345439;0.02167447233860425;2683.489216990783;278.6348237620406;225.35608519226705;0.011108287701268815;0.5013972777276031;0.5871899788843993;0.22783053577734205;-3.268496584496461e-13;-4.745359660773829e-11;-8.526512829121202e-14;-7.771561172376096e-16;-2.6432189770275727e-12;-7.958078640513122e-13;-3.410605131648481e-13;-5.400124791776761e-13;-3.268496584496461e-15;-4.745359660773829e-13;-8.526512829121202e-16;-7.771561172376096e-16;-2.6432189770275728e-14;-7.958078640513123e-15;-3.4106051316484808e-15;-5.4001247917767615e-15;146.00388467330538;120.0;114.48076183667575;114.48076183667575;109.16778321561827;40.66216911095978;24.2819867677332;13.552077228728592;57.573861723584116;23.686497863322586;2.5370289481822965;16.244731002131857;14.698827989285064;55.478003023543124;0.2031592085589864;8.435936464472547;4.0;0.44000000000000006;100631.28047071183;14796.477823182664;6.801029385050398;0.2031592085589864;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.78193384739069;2675.225680166694;0.07250556542887188;100631.28047071183;0.0;0.0;135.0;4.0;146.00388467330538;4.0;120.0;8.0;114.48076183667575;8.0;114.48076183667575;8.0;109.16778321561827;8.0;30.0;4.0;40.66216911095978;4.0;99.78193384739069;2675.225680166694;0.006893452772342118;100631.28047071183;0.0;0.0;98.2360308345439;278.63482376203194;0.5125055654288719;14796.477823182664;0.5744629459295638;0.21876476139500098;170.28587144103858;392.85189028482813;0.44689345277234216;100631.28047071183;0.658804587749352;0.28597955387694135;99.78193384739069;2675.225680166694;0.06561211265652976;100631.28047071183;0.0;0.0;125.9256171236749;278.63482376203194;0.5125055654288719;100631.28047071183;0.5744629459295638;0.21876476139500098;148.5520772287286;326.055375630437;0.5125055654288719;100631.28047071183;0.5744629459295638;0.21876476139500098;148.3489180201696;357.094081354414;0.44000000000000006;100631.28047071183;0.6691260384581059;0.29551905734795714;117.48968065920235;301.8593160174449;0.44000000000000006;100631.28047071183;0.6691260384581059;0.29551905734795714;117.4629710518177;301.81208882204277;0.44000000000000006;14796.477823182664;0.6691260384581059;0.29551905734795714;98.2360308345439;2683.489216990783;0.07250556542887188;14796.477823182664;0.0;0.0;53.686497863322586;224.76116651950258;0.07250556542887188;14796.477823182664;0.0;0.0;53.68978019207515;224.84819483485197;0.07250556542887188;100631.28047071183;0.0;0.0;"Zustand 3: Temperatur 421.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5820022063845794e-17;`gtol` termination condition is satisfied.;4;5.613709784703916e-07;5.624948366668941e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.73908124586245;125.80465010561329;148.52402202683453;53.74110143213147;0.09553368619021611;0.2855326701255954;0.21951353154774988;0.29490070433398696;184.35601910459684;178.6824298863435;184.97617599406098;178.03474048076527;25.105516490384925;0.5078525486089105;6.192817817161433;31.5576619079921;0.0063098355905660385;0.021222677529735532;18.4356018673785;17.868242985705184;7.399047040653533;11.868982696189349;2.282319712986637;98.49744967789775;0.021324441160440372;2683.9845578613285;278.6029869279529;226.19193270831317;0.011145535228349268;0.5115192860672115;0.5880725971994318;0.22847194805527093;-2.993782999283212e-09;-3.5246808138822416e-07;5.003107617085334e-08;-3.554141425610169e-10;-2.2277362177192117e-08;2.9291669534359244e-08;3.7925019569229335e-08;4.308118377593928e-07;-2.993782999283212e-11;-3.5246808138822415e-09;5.003107617085334e-10;-3.554141425610169e-10;-2.2277362177192116e-10;2.9291669534359244e-10;3.7925019569229335e-10;4.308118377593928e-09;146.02607769764336;120.0;114.46841578965126;114.46841578965126;109.1444103924992;40.686748198943974;24.06973079757182;13.757820873411106;57.810701478953774;23.741101432131472;2.6329533156996945;15.970966111753512;14.72933454378881;55.40003094695015;0.23379884657657612;8.410962584469416;4.0;0.45000000000000007;100477.27708212816;14835.587153909768;6.772719949654867;0.23379884657657612;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.73908124586245;2675.1580093533667;0.07266482129556073;100477.27708212816;0.0;0.0;135.0;4.0;146.02607769764336;4.0;120.0;8.0;114.46841578965126;8.0;114.46841578965126;8.0;109.1444103924992;8.0;30.0;4.0;40.686748198943974;4.0;99.73908124586245;2675.1580093533667;0.006941938234718232;100477.27708212816;0.0;0.0;98.49744967789775;278.60298692794834;0.5226648212955608;14835.587153909768;0.5755322777023852;0.21951353154774988;170.09580849521518;392.3002112578442;0.4569419382347183;100477.27708212816;0.6583122498947349;0.2855326701255954;99.73908124586245;2675.1580093533667;0.06572288306084251;100477.27708212816;0.0;0.0;125.80465010561329;278.60298692794834;0.5226648212955608;100477.27708212816;0.5755322777023852;0.21951353154774988;148.7578208734111;326.63667021306856;0.5226648212955608;100477.27708212816;0.5755322777023852;0.21951353154774988;148.52402202683453;357.08363840674883;0.45000000000000007;100477.27708212816;0.6684677223892094;0.29490070433398696;117.39368752114387;301.29360175479616;0.45000000000000007;100477.27708212816;0.6684677223892094;0.29490070433398696;117.3670466843003;301.2464402491745;0.45000000000000007;14835.587153909768;0.6684677223892094;0.29490070433398696;98.49744967789775;2683.9845578613285;0.07266482129556073;14835.587153909768;0.0;0.0;53.74110143213147;224.98959027500328;0.07266482129556073;14835.587153909768;0.0;0.0;53.74437944554904;225.07642508004466;0.07266482129556073;100477.27708212816;0.0;0.0;"Zustand 3: Temperatur 421.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1082650580794457e-17;`gtol` termination condition is satisfied.;4;4.694250056955854e-07;4.708003946641179e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.69860011719197;125.68618827128745;148.68997454217362;53.792960586879076;0.0959969932883953;0.2850965753353789;0.22023569065085635;0.29430051816536895;184.70203852433357;179.0727369559508;185.36234247101166;178.38445721532733;25.909908183058814;0.5077763946888418;6.317301552467414;31.589904889942545;0.006309636462988424;0.0216661548512275;18.470203814325448;17.90727369296465;7.414493699636646;11.892297145445397;2.3554462226599346;98.7482010208721;0.020988020299462132;2684.459749895505;278.5736846911093;226.99639389008314;0.011182750931341023;0.5216331493671549;0.5889207385552867;0.22908989096736015;-2.6311504086606874e-09;-2.662004661146966e-07;4.5261771219884395e-08;-3.5962549604917626e-10;-1.9904490500266547e-08;2.630429207783891e-08;3.3646387009866885e-08;3.810791042724304e-07;-2.6311504086606873e-11;-2.662004661146966e-09;4.5261771219884394e-10;-3.5962549604917626e-10;-1.9904490500266549e-10;2.630429207783891e-10;3.3646387009866886e-10;3.810791042724304e-09;146.04677263901516;120.0;114.45686774907261;114.45686774907261;109.12240431559991;40.71009192320281;23.865155646868516;13.956904285413486;58.03810909766929;23.792960586879076;2.727692098063926;15.708666728200512;14.758267631880642;55.32616979304481;0.26692974323987073;8.387304701812695;4.0;0.4600000000000001;100331.97560474325;14872.81264126889;6.745998757917743;0.26692974323987073;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.69860011719197;2675.0940742482235;0.07281590029849583;100331.97560474325;0.0;0.0;135.0;4.0;146.04677263901516;4.0;120.0;8.0;114.45686774907261;8.0;114.45686774907261;8.0;109.12240431559991;8.0;30.0;4.0;40.71009192320281;4.0;99.69860011719197;2675.0940742482235;0.006990107492243165;100331.97560474325;0.0;0.0;98.7482010208721;278.57368469110725;0.5328159002984959;14872.81264126889;0.576560458139714;0.22023569065085635;169.91192828588368;391.7647163535113;0.46699010749224323;100331.97560474325;0.6578310225660469;0.2850965753353789;99.69860011719197;2675.0940742482235;0.06582579280625267;100331.97560474325;0.0;0.0;125.68618827128745;278.57368469110725;0.5328159002984959;100331.97560474325;0.576560458139714;0.22023569065085635;148.9569042854135;327.20194103357653;0.5328159002984959;100331.97560474325;0.576560458139714;0.22023569065085635;148.68997454217362;357.0675041652138;0.4600000000000001;100331.97560474325;0.6678273469135325;0.29430051816536895;117.29888356947475;300.7416168050182;0.4600000000000001;100331.97560474325;0.6678273469135325;0.29430051816536895;117.27230790193607;300.69451646838513;0.4600000000000001;14872.81264126889;0.6678273469135325;0.29430051816536895;98.7482010208721;2684.459749895505;0.07281590029849583;14872.81264126889;0.0;0.0;53.792960586879076;225.20653429459912;0.07281590029849583;14872.81264126889;0.0;0.0;53.796234522555096;225.29318619943203;0.07281590029849583;100331.97560474325;0.0;0.0;"Zustand 3: Temperatur 422.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.896925041386897e-18;`gtol` termination condition is satisfied.;4;3.9570642560595e-07;3.9741477177847575e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.66032562608626;125.57039364608465;148.8470545203216;53.84227489599289;0.09646575065815877;0.284670797571304;0.22093244636753;0.2937177005591738;185.0245158484044;179.44389077760317;185.72341393278134;178.71657287328406;26.71606354208784;0.5076954301034593;6.441938228317326;31.61998940279875;0.006309446528022582;0.0221103710737058;18.502451551399393;17.94438907543427;7.4289365580103714;11.914438189570285;2.4287330677693535;98.9888943819222;0.02066461966795174;2684.915939330184;278.5470436393957;227.7710796449375;0.011220049663026144;0.5317393584129447;0.5897362287942102;0.22968551572430235;-2.3404389537518e-09;-2.0337504835765685e-07;4.069138981321885e-08;-3.681115412490499e-10;-1.7477958635936375e-08;2.3260469106389792e-08;2.972979018522892e-08;3.3441048685745045e-07;-2.3404389537518e-11;-2.0337504835765685e-09;4.069138981321885e-10;-3.681115412490499e-10;-1.7477958635936375e-10;2.3260469106389792e-10;2.972979018522892e-10;3.3441048685745044e-09;146.06605956031126;120.0;114.44607015751251;114.44607015751251;109.10167503570375;40.73229011827772;23.667825546602614;14.149581416589228;58.256604263644476;23.842274895992887;2.8211903798026015;15.457175775590315;14.785744531426246;55.25613005980489;0.3025268962676364;8.365070177945597;4.0;0.4700000000000001;100194.75464155423;14908.285458076878;6.720742966943366;0.3025268962676364;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.66032562608626;2675.0336160383017;0.07295940807597079;100194.75464155423;0.0;0.0;135.0;4.0;146.06605956031126;4.0;120.0;8.0;114.44607015751251;8.0;114.44607015751251;8.0;109.10167503570375;8.0;30.0;4.0;40.73229011827772;4.0;99.66032562608626;2675.0336160383017;0.007038084067623453;100194.75464155423;0.0;0.0;98.9888943819222;278.5470436393928;0.5429594080759709;14908.285458076878;0.5775495539217657;0.22093244636753;169.73388510691387;391.24456889906924;0.47703808406762355;100194.75464155423;0.6573604388691981;0.284670797571304;99.66032562608626;2675.0336160383017;0.06592132400834734;100194.75464155423;0.0;0.0;125.57039364608465;278.5470436393928;0.5429594080759709;100194.75464155423;0.5775495539217657;0.22093244636753;149.14958141658923;327.75157558913617;0.5429594080759709;100194.75464155423;0.5775495539217657;0.22093244636753;148.8470545203216;357.0456342910008;0.4700000000000001;100194.75464155423;0.6672041785785168;0.2937177005591738;117.20532346813906;300.2029458986002;0.4700000000000001;100194.75464155423;0.6672041785785168;0.2937177005591738;117.1788096201974;300.1559025558902;0.4700000000000001;14908.285458076878;0.6672041785785168;0.2937177005591738;98.9888943819222;2684.915939330184;0.07295940807597079;14908.285458076878;0.0;0.0;53.84227489599289;225.41283329137406;0.07295940807597079;14908.285458076878;0.0;0.0;53.84554497589886;225.49931215262595;0.07295940807597079;100194.75464155423;0.0;0.0;"Zustand 3: Temperatur 422.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 421.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.692017469342698e-18;`gtol` termination condition is satisfied.;4;3.353026014049738e-07;3.3740235533684997e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.62410584463504;125.45739979656338;148.99554398438886;53.88922833425602;0.0969408859403335;0.2842548953111042;0.22160493958416153;0.29315149840431576;185.32484196056788;179.79727599944897;186.06086120613628;179.03239218141064;27.523601669606304;0.5076096045079347;6.566715561107797;31.648042617442343;0.006309271423726773;0.022555298993459066;18.532484166865995;17.979727597866248;7.442434448855625;11.935492810344975;2.5021456205693746;99.22009774190781;0.020353678024322523;2685.354194578828;278.5231654792105;228.5175024900948;0.011257535914817374;0.5418383665242743;0.5905207724518554;0.2302599034504912;-2.0527082256194262e-09;-1.5665681729615244e-07;3.631504341683467e-08;-3.7585318191091233e-10;-1.5254357776939287e-08;2.0786501409020275e-08;2.623602313178708e-08;2.919079236107791e-07;-2.052708225619426e-11;-1.5665681729615244e-09;3.6315043416834667e-10;-3.7585318191091233e-10;-1.5254357776939286e-10;2.0786501409020276e-10;2.6236023131787077e-10;2.919079236107791e-09;146.08402164835934;120.0;114.435979030917;114.435979030917;109.08213955180781;40.753425598053184;23.47733681899291;14.336095625944154;58.46667214385462;23.889228334256018;2.91340235820212;15.21588128900919;14.811873186281957;55.1896447858453;0.3405516415552938;8.344347008268073;4.0;0.4800000000000001;100065.04335739183;14942.127265059458;6.696840522258371;0.3405516415552938;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.62410584463504;2674.9763960798396;0.07309590243909159;100065.04335739183;0.0;0.0;135.0;4.0;146.08402164835934;4.0;120.0;8.0;114.435979030917;8.0;114.435979030917;8.0;109.08213955180781;8.0;30.0;4.0;40.753425598053184;4.0;99.62410584463504;2674.9763960798396;0.0070859815410537225;100065.04335739183;0.0;0.0;99.22009774190781;278.52316547921015;0.5530959024390917;14942.127265059458;0.5785015027826961;0.22160493958416153;169.56135846735225;390.73899076971355;0.4870859815410538;100065.04335739183;0.656900061273578;0.2842548953111042;99.62410584463504;2674.9763960798396;0.06600992089803787;100065.04335739183;0.0;0.0;125.45739979656338;278.52316547921015;0.5530959024390917;100065.04335739183;0.5785015027826961;0.22160493958416153;149.33609562594415;328.28596709865855;0.5530959024390917;100065.04335739183;0.5785015027826961;0.22160493958416153;148.99554398438886;357.01802399242825;0.4800000000000001;100065.04335739183;0.6665975223832623;0.29315149840431576;117.1130527882953;299.677187176472;0.4800000000000001;100065.04335739183;0.6665975223832623;0.29315149840431576;117.08659764179788;299.6301969702356;0.4800000000000001;14942.127265059458;0.6665975223832623;0.29315149840431576;99.22009774190781;2685.354194578828;0.07309590243909159;14942.127265059458;0.0;0.0;53.88922833425602;225.60925676554714;0.07309590243909159;14942.127265059458;0.0;0.0;53.89249476596251;225.69557174645848;0.07309590243909159;100065.04335739183;0.0;0.0;"Zustand 3: Temperatur 422.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.237 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.139906162380844e-18;`gtol` termination condition is satisfied.;4;2.8519343905250843e-07;2.8774663029758816e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.58980058990954;125.34731431352321;149.13572648235845;53.933990641179605;0.09742323913479617;0.28384845519656654;0.2222542484460609;0.29260120020842995;185.60430373340944;180.13417012999895;186.3760467665764;179.33311706793097;28.33216810324094;0.5075188758939606;6.691621627474412;31.674182243821633;0.006309115876336358;0.023000911221939646;18.56043034796495;18.01341701116451;7.455041871194587;11.955541136326287;2.5756516568295766;99.44234064337945;0.02005466099492398;2685.775512008742;278.5021281608594;229.23708274088955;0.011295304439715825;0.5519305931496162;0.5912759616721284;0.23081406969979115;-1.8028032400252414e-09;-1.218844047912171e-07;3.221580868739693e-08;-3.824881522618284e-10;-1.328828602709109e-08;1.8353858877162565e-08;2.303664814462536e-08;2.5375993573106825e-07;-1.8028032400252413e-11;-1.2188440479121709e-09;3.221580868739693e-10;-3.824881522618284e-10;-1.3288286027091089e-10;1.8353858877162564e-10;2.303664814462536e-10;2.5375993573106824e-09;146.10073586922306;120.0;114.42655362540143;114.42655362540143;109.06372117719775;40.773574768540584;23.29331508868205;14.516679921523917;58.66876587483887;23.933990641179605;3.0042904223521987;14.984212982021972;14.836753035491881;55.126467558349304;0.38095343916546653;8.32520538608344;4.0;0.4900000000000001;99942.31670374193;14974.450952795949;6.674189058336141;0.38095343916546653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.58980058990954;2674.9221940931498;0.07322589758933196;99942.31670374193;0.0;0.0;135.0;4.0;146.10073586922306;4.0;120.0;8.0;114.42655362540143;8.0;114.42655362540143;8.0;109.06372117719775;8.0;30.0;4.0;40.773574768540584;4.0;99.58980058990954;2674.9221940931498;0.007133904131705581;99942.31670374193;0.0;0.0;99.44234064337945;278.50212816086184;0.5632258975893321;14974.450952795949;0.5794181227063462;0.2222542484460609;169.3940509579051;390.2472576388863;0.49713390413170566;99942.31670374193;0.6564494795286335;0.28384845519656654;99.58980058990954;2674.9221940931498;0.06609199345762637;99942.31670374193;0.0;0.0;125.34731431352321;278.50212816086184;0.5632258975893321;99942.31670374193;0.5794181227063462;0.2222542484460609;149.51667992152392;328.8055112696743;0.5632258975893321;99942.31670374193;0.5794181227063462;0.2222542484460609;149.13572648235845;356.984702666316;0.4900000000000001;99942.31670374193;0.6660067188587909;0.29260120020842995;117.02210892743977;299.1639514315329;0.4900000000000001;99942.31670374193;0.6660067188587909;0.29260120020842995;116.9957095776478;299.11701079638607;0.4900000000000001;14974.450952795949;0.6660067188587909;0.29260120020842995;99.44234064337945;2685.775512008742;0.07322589758933196;14974.450952795949;0.0;0.0;53.933990641179605;225.79651468413851;0.07322589758933196;14974.450952795949;0.0;0.0;53.937253618848445;225.88267430913513;0.07322589758933196;99942.31670374193;0.0;0.0;"Zustand 3: Temperatur 422.667 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.045657481583253e-18;`gtol` termination condition is satisfied.;4;2.4374406840872296e-07;2.468058946452962e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.55728040002026;125.24022126219012;149.26788569905727;53.97671852482148;0.09791356658182042;0.28345108963682736;0.2228813922984962;0.2920661330737285;185.8640935458668;180.4557525997367;186.67023445150392;179.61985552836427;29.14143377822109;0.5074232108110873;6.8166448654838705;31.698517390647055;0.006308983826577674;0.02344718033307216;18.58640933254745;18.045575258364714;7.466809378522059;11.974657033882643;2.649221261294026;99.65611707582372;0.01976705935210702;2686.1808213265135;278.4839874464778;229.93115449869927;0.011333440867129174;0.5620164269735375;0.592003284678677;0.2313489688748613;-1.575703123535277e-09;-9.601319561625132e-08;2.8635895432671532e-08;-3.875730847369141e-10;-1.1547541589607135e-08;1.608955813026114e-08;2.0124616639805026e-08;2.2039230884729477e-07;-1.575703123535277e-11;-9.601319561625132e-10;2.8635895432671534e-10;-3.875730847369141e-10;-1.1547541589607135e-10;1.608955813026114e-10;2.0124616639805027e-10;2.2039230884729475e-09;146.11627353743222;120.0;114.41775614678517;114.41775614678517;109.04634898385564;40.792808169840725;23.11541270590692;14.691557317982756;58.86330890598299;23.97671852482148;3.093824303877682;14.76163907096145;14.860475746764905;55.06637075371134;0.4236716189254821;8.3076993051327;4.0;0.5000000000000001;99826.09122962145;15005.361305930344;6.652694939785867;0.4236716189254821;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.55728040002026;2674.870806571641;0.07334986784066655;99826.09122962145;0.0;0.0;135.0;4.0;146.11627353743222;4.0;120.0;8.0;114.41775614678517;8.0;114.41775614678517;8.0;109.04634898385564;8.0;30.0;4.0;40.792808169840725;4.0;99.55728040002026;2674.870806571641;0.007181947168584833;99826.09122962145;0.0;0.0;99.65611707582372;278.48398744647733;0.5733498678406667;15005.361305930344;0.5803011206137912;0.2228813922984962;169.23168624333914;389.76869437078557;0.5071819471685849;99826.09122962145;0.6560083083727899;0.28345108963682736;99.55728040002026;2674.870806571641;0.06616792067208171;99826.09122962145;0.0;0.0;125.24022126219012;278.48398744647733;0.5733498678406667;99826.09122962145;0.5803011206137912;0.2228813922984962;149.69155731798276;329.31060381594244;0.5733498678406667;99826.09122962145;0.5803011206137912;0.2228813922984962;149.26788569905727;356.94572913876107;0.5000000000000001;99826.09122962145;0.6654311416234159;0.2920661330737285;116.93252195705742;298.6628615791675;0.5000000000000001;99826.09122962145;0.6654311416234159;0.2920661330737285;116.90617569612232;298.61596721850134;0.5000000000000001;15005.361305930344;0.6654311416234159;0.2920661330737285;99.65611707582372;2686.1808213265135;0.07334986784066655;15005.361305930344;0.0;0.0;53.97671852482148;225.97526251446817;0.07334986784066655;15005.361305930344;0.0;0.0;53.9799782301443;226.06127471888388;0.07334986784066655;99826.09122962145;0.0;0.0;"Zustand 3: Temperatur 422.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2560862926964826e-18;`gtol` termination condition is satisfied.;4;2.0878846851850016e-07;2.1241875118249248e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;99.52642561064295;125.13618355215493;149.3923041489469;54.01755675497009;0.09841254540466308;0.2830624346434766;0.22348733536036364;0.29154565998187515;186.10531775330745;180.7631129882881;186.94459812842092;179.89362965427637;29.951093868519678;0.5073225843396835;6.94177407371872;31.721149331191214;0.006308878538411749;0.02389407898764185;18.610531756206804;18.076311297413096;7.477783925545017;11.992908642459678;2.722826722222697;99.8618881398341;0.0194903875187892;2686.570990553743;278.4687787097718;230.60097129998798;0.011372022316806785;0.5720962286784022;0.5927041335864461;0.23186549836601847;-1.3722178948682995e-09;-7.59299894070864e-08;2.5417449478482013e-08;-3.9105679805473414e-10;-1.0204502132182824e-08;1.415713768437854e-08;1.738118271532585e-08;1.912394225200842e-07;-1.3722178948682994e-11;-7.59299894070864e-10;2.541744947848201e-10;-3.9105679805473414e-10;-1.0204502132182824e-10;1.415713768437854e-10;1.738118271532585e-10;1.912394225200842e-09;146.1307008225662;120.0;114.409551491375;114.409551491375;109.02995730314905;40.81119096819907;22.94330642961245;14.860941206833104;59.05069717163502;24.017556754970087;3.1819803008647796;14.547663351540905;14.883125880732052;55.00914394505588;0.46863705788621246;8.291868154904705;4.0;0.5100000000000001;99715.92132821478;15034.955616236211;6.632272410603714;0.46863705788621246;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.52642561064295;2674.8220453457016;0.07346825099520882;99715.92132821478;0.0;0.0;135.0;4.0;146.1307008225662;4.0;120.0;8.0;114.409551491375;8.0;114.409551491375;8.0;109.02995730314905;8.0;30.0;4.0;40.81119096819907;4.0;99.52642561064295;2674.8220453457016;0.007230197586867172;99715.92132821478;0.0;0.0;99.8618881398341;278.4687787097718;0.5834682509952089;15034.955616236211;0.5811521003388581;0.22348733536036364;169.07400725217866;389.3026708591124;0.5172301975868673;99715.92132821478;0.6555761854585345;0.2830624346434766;99.52642561064295;2674.8220453457016;0.06623805340834164;99715.92132821478;0.0;0.0;125.13618355215493;278.4687787097718;0.5834682509952089;99715.92132821478;0.5811521003388581;0.22348733536036364;149.8609412068331;329.8016384111056;0.5834682509952089;99715.92132821478;0.5811521003388581;0.22348733536036364;149.3923041489469;356.90118724983074;0.5100000000000001;99715.92132821478;0.664870195190011;0.29154565998187515;116.84431539725023;298.17355221082704;0.5100000000000001;99715.92132821478;0.664870195190011;0.29154565998187515;116.81801969913522;298.12670107555715;0.5100000000000001;15034.955616236211;0.664870195190011;0.29154565998187515;99.8618881398341;2686.570990553743;0.07346825099520882;15034.955616236211;0.0;0.0;54.01755675497009;226.14610579533957;0.07346825099520882;15034.955616236211;0.0;0.0;54.020813358093164;226.23197797077523;0.07346825099520882;99715.92132821478;0.0;0.0;"Zustand 3: Temperatur 423.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.542 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
