config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6872750692359333e-18;`gtol` termination condition is satisfied.;4;1.7945611077142016e-07;1.8369948662072703e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.49712552098441;125.03524519840744;149.5092619730745;54.05663915682419;0.09892077823947035;0.2826821478667105;0.22407299014836393;0.2910391773445265;186.32900423911266;181.05725850296992;187.20022944435362;180.15538291378144;30.760866545981994;0.507216979871429;7.066998408517484;31.742172186680023;0.006308802692838683;0.024341580037831212;18.63290040732182;18.105725849044923;7.488009178127568;12.010358859902109;2.796442418805733;100.06008450550814;0.01922418225419029;2686.946830620921;278.45651885950554;231.2477114307389;0.011411118004583054;0.582170333403878;0.5933798115991992;0.23236450241929407;-1.2168790419764264e-09;-6.088107085133743e-08;2.253855768685753e-08;-3.9257608275278244e-10;-8.835570497467415e-09;1.2520700920504169e-08;1.5249810303430422e-08;1.6589447682235914e-07;-1.2168790419764264e-11;-6.088107085133743e-10;2.253855768685753e-10;-3.9257608275278244e-10;-8.835570497467415e-11;1.2520700920504168e-10;1.5249810303430423e-10;1.6589447682235914e-09;146.1440792009039;120.0;114.40190701422387;114.40190701422387;109.01448527637154;40.82878340328767;22.77669533931993;15.025035732745437;59.23130110222047;24.05663915682419;3.268740570360137;14.341822508715723;14.904781493239454;54.95459245922888;0.5157737596709353;8.277738275479692;4.0;0.5200000000000001;99611.39586817172;15063.324248401177;6.6128428377119;0.5157737596709353;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.49712552098441;2674.7757362846023;0.07358145140846095;99611.39586817172;0.0;0.0;135.0;4.0;146.1440792009039;4.0;120.0;8.0;114.40190701422387;8.0;114.40190701422387;8.0;109.01448527637154;8.0;30.0;4.0;40.82878340328767;4.0;99.49712552098441;2674.7757362846023;0.007278734437314729;99611.39586817172;0.0;0.0;100.06008450550814;278.45651885950514;0.5935814514084611;15063.324248401177;0.5819725699550591;0.22407299014836393;168.92077454022382;388.84859825792284;0.5272787344373149;99611.39586817172;0.6551527694646304;0.2826821478667105;99.49712552098441;2674.7757362846023;0.06630271697114622;99611.39586817172;0.0;0.0;125.03524519840744;278.45651885950514;0.5935814514084611;99611.39586817172;0.5819725699550591;0.22407299014836393;150.02503573274544;330.27900501198184;0.5935814514084611;99611.39586817172;0.5819725699550591;0.22407299014836393;149.5092619730745;356.85118179982953;0.5200000000000001;99611.39586817172;0.6643233129881463;0.2910391773445265;116.75750692292775;297.6956692090625;0.5200000000000001;99611.39586817172;0.6643233129881463;0.2910391773445265;116.73125942963986;297.6488584782205;0.5200000000000001;15063.324248401177;0.6643233129881463;0.2910391773445265;100.06008450550814;2686.946830620921;0.07358145140846095;15063.324248401177;0.0;0.0;54.05663915682419;226.3096042920234;0.07358145140846095;15063.324248401177;0.0;0.0;54.05989281714267;226.3953433277733;0.07358145140846095;99611.39586817172;0.0;0.0;"Zustand 3: Temperatur 423.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.071 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2834288361083265e-18;`gtol` termination condition is satisfied.;4;1.553082957388061e-07;1.6021415893162044e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.46927763915744;124.93743345265102;149.6190358548613;54.09408951527172;0.0994387981262539;0.28230990681904583;0.22463922066741335;0.29054611278194126;186.5361091622697;181.3391207847197;187.43814476873527;180.405986762112;31.570491690902667;0.507106388746688;7.19230737959313;31.761673537478316;0.006308758468878856;0.024789656614216112;18.653610901758253;18.133912077368684;7.497525791057612;12.027065783251441;2.8700447036486074;100.25110867946728;0.018968001483649907;2687.309099605701;278.4472083011556;231.87248291271476;0.011450789833442498;0.5922390529427131;0.5940315396349037;0.2328467757432242;-1.059053289509393e-09;-4.9232014021072246e-08;2.0054073956998764e-08;-3.934545467210171e-10;-7.705040161454235e-09;1.103288127524138e-08;1.334038302047702e-08;1.446871635835123e-07;-1.0590532895093929e-11;-4.923201402107224e-10;2.0054073956998763e-10;-3.934545467210171e-10;-7.705040161454235e-11;1.103288127524138e-10;1.334038302047702e-10;1.446871635835123e-09;146.15646585898742;120.0;114.3947923215091;114.3947923215091;108.99987644943639;40.84564119525834;22.61529895209702;15.184036169912474;59.40546748420894;24.09408951527172;3.354092484917885;14.143683642041822;14.925514682351661;54.90253606724042;0.5650003150511793;8.265324446569707;4.0;0.5300000000000001;99512.13516391639;15090.551162284277;6.594334036826068;0.5650003150511793;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.46927763915744;2674.731718121061;0.07368984277615542;99512.13516391639;0.0;0.0;135.0;4.0;146.15646585898742;4.0;120.0;8.0;114.3947923215091;8.0;114.3947923215091;8.0;108.99987644943639;8.0;30.0;4.0;40.84564119525834;4.0;99.46927763915744;2674.731718121061;0.007327629399773509;99512.13516391639;0.0;0.0;100.25110867946728;278.44720830115745;0.6036898427761556;15090.551162284277;0.5827639485097741;0.22463922066741335;168.77176481108444;388.4059255700447;0.5373276293997736;99512.13516391639;0.6547377383849078;0.28230990681904583;99.46927763915744;2674.731718121061;0.06636221337638191;99512.13516391639;0.0;0.0;124.93743345265102;278.44720830115745;0.6036898427761556;99512.13516391639;0.5827639485097741;0.22463922066741335;150.18403616991247;330.74308849308045;0.6036898427761556;99512.13516391639;0.5827639485097741;0.22463922066741335;149.6190358548613;356.7958348626801;0.5300000000000001;99512.13516391639;0.6637899555688246;0.29054611278194126;116.67210900608131;297.2288694061486;0.5300000000000001;99512.13516391639;0.6637899555688246;0.29054611278194126;116.64590751508211;297.1820964691406;0.5300000000000001;15090.551162284277;0.6637899555688246;0.29054611278194126;100.25110867946728;2687.309099605701;0.07368984277615542;15090.551162284277;0.0;0.0;54.09408951527172;226.46627577764605;0.07368984277615542;15090.551162284277;0.0;0.0;54.097340382195966;226.55188809857395;0.07368984277615542;99512.13516391639;0.0;0.0;"Zustand 3: Temperatur 423.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0660261834334417e-18;`gtol` termination condition is satisfied.;4;1.403958091924506e-07;1.4601549119414979e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.44278699856739;124.84276079268915;149.72189806211532;54.130022398807796;0.09996707345625169;0.2819454072678578;0.22518684538237402;0.29006592309892876;186.72752300159823;181.6095621096626;187.65929142820252;180.64624665227464;32.379729581218065;0.5069908097900961;7.317690844192845;31.779734971034657;0.006308747613649152;0.02523828219759348;18.672752286977286;18.160956209951575;7.50637165740975;12.043083109341119;2.9436117838421954;100.43533709442863;0.018721423243696873;2687.658506641094;278.44083287494067;232.47632817142838;0.011491092965082439;0.6023026777062398;0.5946604624198495;0.2333130668656537;-9.724061555971275e-10;-4.104608564148293e-08;1.862298404375906e-08;-4.012108423268046e-10;-7.041222715997719e-09;1.0146834483748535e-08;1.2157869377915631e-08;1.3182537372813385e-07;-9.724061555971275e-12;-4.1046085641482935e-10;1.8622984043759061e-10;-4.012108423268046e-10;-7.041222715997719e-11;1.0146834483748534e-10;1.215786937791563e-10;1.3182537372813386e-09;146.16791405511952;120.0;114.38817908408487;114.38817908408487;108.98607840668433;40.861815915649686;22.458855522222564;15.33812929431366;59.57352117877895;24.130022398807796;3.438028048455976;13.952841989656235;14.945392085517483;54.85280779427876;0.616231232198345;8.25463129382814;4.0;0.5400000000000001;99417.78824671595;15116.714395163504;6.576679670452994;0.616231232198345;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.44278699856739;2674.6898413856375;0.07379377067132209;99417.78824671595;0.0;0.0;135.0;4.0;146.16791405511952;4.0;120.0;8.0;114.38817908408487;8.0;114.38817908408487;8.0;108.98607840668433;8.0;30.0;4.0;40.861815915649686;4.0;99.44278699856739;2674.6898413856375;0.007376947293313847;99417.78824671595;0.0;0.0;100.43533709442863;278.4408328749412;0.6137937706713222;15116.714395163504;0.583527572216595;0.22518684538237402;168.6267695773421;387.9741365565874;0.547376947293314;99417.78824671595;0.6543307879767041;0.2819454072678578;99.44278699856739;2674.6898413856375;0.06641682337800825;99417.78824671595;0.0;0.0;124.84276079268915;278.4408328749412;0.6137937706713222;99417.78824671595;0.583527572216595;0.22518684538237402;150.33812929431366;331.19426754372824;0.6137937706713222;99417.78824671595;0.583527572216595;0.22518684538237402;149.72189806211532;356.73528246270973;0.5400000000000001;99417.78824671595;0.6632696089657519;0.29006592309892876;116.58812949886101;296.77282027346814;0.5400000000000001;99417.78824671595;0.6632696089657519;0.29006592309892876;116.56197195154402;296.72608271384297;0.5400000000000001;15116.714395163504;0.6632696089657519;0.29006592309892876;100.43533709442863;2687.658506641094;0.07379377067132209;15116.714395163504;0.0;0.0;54.130022398807796;226.61659947859505;0.07379377067132209;15116.714395163504;0.0;0.0;54.13327061240557;226.70209107980008;0.07379377067132209;99417.78824671595;0.0;0.0;"Zustand 3: Temperatur 423.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.88694153921948e-19;`gtol` termination condition is satisfied.;4;1.2696896337139634e-07;1.333187274108141e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.41756553915121;124.75122676312373;149.81811562341915;54.16454390902419;0.10050601274399008;0.2815883617541787;0.2257166399977903;0.28959809244294904;186.9040759668752;181.86938102892515;187.864553302958;180.87690748975166;33.18835958904434;0.506870248778302;7.4431390007101275;31.79643257286807;0.006308771502941889;0.025687430679142902;18.690407584697734;18.18693810194627;7.5145821323735245;12.058460498567655;3.0171236021349817;100.61312203576693;0.0184840447174991;2687.995715520409;278.4373657287746;233.06022840638352;0.011532076366794097;0.6123614784825144;0.5952676541067344;0.23376408126476306;-9.085781016437977e-10;-3.444046114964294e-08;1.7377402627971605e-08;-4.0656250588355647e-10;-6.380105332937092e-09;9.462439720664406e-09;1.1236835462113959e-08;1.1989786230515165e-07;-9.085781016437977e-12;-3.444046114964294e-10;1.7377402627971606e-10;-4.0656250588355647e-10;-6.380105332937092e-11;9.462439720664407e-11;1.1236835462113959e-10;1.1989786230515164e-09;146.1784734429949;120.0;114.38204087012684;114.38204087012684;108.97304244040942;40.87735532469651;22.307120498307597;15.48749375432152;59.735766711070426;24.16454390902419;3.520543366577101;13.768918834359908;14.964475330975631;54.8052528396604;0.6693781309023734;8.245654600832154;4.0;0.5500000000000002;99328.0304075303;15141.88650567979;6.559818710189903;0.6693781309023734;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.41756553915121;2674.6499674415454;0.07389355484930837;99328.0304075303;0.0;0.0;135.0;4.0;146.1784734429949;4.0;120.0;8.0;114.38204087012684;8.0;114.38204087012684;8.0;108.97304244040942;8.0;30.0;4.0;40.87735532469651;4.0;99.41756553915121;2674.6499674415454;0.007426746565383318;99328.0304075303;0.0;0.0;100.61312203576693;278.43736572877515;0.6238935548493085;15141.88650567979;0.5842647001693447;0.2257166399977903;168.4855939413025;387.5527469115828;0.5574267465653835;99328.0304075303;0.6539316303248539;0.2815883617541787;99.41756553915121;2674.6499674415454;0.06646680828392505;99328.0304075303;0.0;0.0;124.75122676312373;278.43736572877515;0.6238935548493085;99328.0304075303;0.5842647001693447;0.2257166399977903;150.48749375432152;331.632913801171;0.6238935548493085;99328.0304075303;0.5842647001693447;0.2257166399977903;149.81811562341915;356.6696716208715;0.5500000000000002;99328.0304075303;0.6627617832029414;0.28959809244294904;116.50557216229157;296.32719963913894;0.5500000000000002;99328.0304075303;0.6627617832029414;0.28959809244294904;116.4794566334229;296.2804952197223;0.5500000000000002;15141.88650567979;0.6627617832029414;0.28959809244294904;100.61312203576693;2687.995715520409;0.07389355484930837;15141.88650567979;0.0;0.0;54.16454390902419;226.76101920876698;0.07389355484930837;15141.88650567979;0.0;0.0;54.16778960074902;226.846395687349;0.07389355484930837;99328.0304075303;0.0;0.0;"Zustand 3: Temperatur 423.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.381373121688938e-19;`gtol` termination condition is satisfied.;4;1.1438951547474695e-07;1.2150204213665659e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.39353154292405;124.6628196628742;149.90794962243768;54.19775236732107;0.10105596950714099;0.28123849829619385;0.22622934003132178;0.28914213059816385;187.0665428913636;182.11931753776693;188.05475589757398;181.0986586230923;33.99617889077493;0.506744717868216;7.568642380330633;31.811837370822445;0.006308831193739514;0.026137076406401224;18.706654278293666;18.211931752902824;7.5221902361644535;12.073243907524061;3.0905617199885618;100.78479341407706;0.018255481345241673;2688.321348014857;278.43676907986287;233.62510765575232;0.011573783332586296;0.6224157080265679;0.59585412341554;0.23420048425866657;-8.642331295050099e-10;-2.909925456151541e-08;1.603416421858128e-08;-4.0962822023260514e-10;-6.537362651215517e-09;8.738680890019168e-09;1.0231389069303987e-08;1.0842694564416888e-07;-8.642331295050098e-12;-2.9099254561515407e-10;1.6034164218581283e-10;-4.0962822023260514e-10;-6.537362651215517e-11;8.738680890019168e-11;1.0231389069303986e-10;1.0842694564416887e-09;146.18819036431603;120.0;114.37635299349358;114.37635299349358;108.96072324998005;40.89230368048845;22.15986513619208;15.632300423247614;59.892489733588604;24.197752367321073;3.601638168069428;13.591559579416526;14.982821450569531;54.7597275894359;0.7243508008099298;8.238382518979392;4.0;0.5600000000000002;99242.56096814426;15166.134985732187;6.5436949533621105;0.7243508008099298;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.39353154292405;2674.6119676035614;0.073989491359154;99242.56096814426;0.0;0.0;135.0;4.0;146.18819036431603;4.0;120.0;8.0;114.37635299349358;8.0;114.37635299349358;8.0;108.96072324998005;8.0;30.0;4.0;40.89230368048845;4.0;99.39353154292405;2674.6119676035614;0.0074770797826395384;99242.56096814426;0.0;0.0;100.78479341407706;278.4367690798623;0.6339894913591542;15166.134985732187;0.5849765195810422;0.22622934003132178;168.3480555005081;387.1413017388517;0.5674770797826397;99242.56096814426;0.6535399925895071;0.28123849829619385;99.39353154292405;2674.6119676035614;0.06651241157651447;99242.56096814426;0.0;0.0;124.6628196628742;278.4367690798623;0.6339894913591542;99242.56096814426;0.5849765195810422;0.22622934003132178;150.6323004232476;332.0593911487132;0.6339894913591542;99242.56096814426;0.5849765195810422;0.22622934003132178;149.90794962243768;356.5991577154877;0.5600000000000002;99242.56096814426;0.6622660109039877;0.28914213059816385;116.4244371438948;295.8916954089892;0.5600000000000002;99242.56096814426;0.6622660109039877;0.28914213059816385;116.39836183193057;295.8450220582635;0.5600000000000002;15166.134985732187;0.6622660109039877;0.28914213059816385;100.78479341407706;2688.321348014857;0.073989491359154;15166.134985732187;0.0;0.0;54.19775236732107;226.8999462412242;0.073989491359154;15166.134985732187;0.0;0.0;54.20099566054415;226.98521282540864;0.073989491359154;99242.56096814426;0.0;0.0;"Zustand 3: Temperatur 423.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.146315403839924e-19;`gtol` termination condition is satisfied.;4;1.0298847517357494e-07;1.1087213720173274e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.37060912245192;124.57751808419408;149.9916546211624;54.22973893980736;0.10161724681513419;0.280895559183989;0.2267256432265449;0.28869757142695834;187.21564762852628;182.36005777880467;188.23067090893986;181.3121383759461;34.80300121851069;0.5066142350078824;7.694191838646192;31.826015734628925;0.006308927469697877;0.026587194221323017;18.721564753054835;18.236005777085182;7.529226836574881;12.087475891112557;3.1639092039247902;100.95066039933329;0.018035365992691663;2688.635986933413;278.438995861787;234.17183659448347;0.011616251974489455;0.6324656024883821;0.5964208183771328;0.23462290369980812;-7.539995294791879e-10;-2.4662007547249232e-08;1.4816805560258217e-08;-4.1063041855693427e-10;-5.432156058304827e-09;7.952849045977928e-09;9.257718147637206e-09;9.797793154575629e-08;-7.53999529479188e-12;-2.4662007547249233e-10;1.4816805560258217e-10;-4.1063041855693427e-10;-5.432156058304827e-11;7.952849045977927e-11;9.257718147637206e-11;9.797793154575629e-10;146.19710811175395;120.0;114.37109237712502;114.37109237712502;108.94907866971039;40.906702020263424;22.01687523525146;15.772712748299966;60.04395837906986;24.229738939807362;3.68131537208302;13.420431977791736;15.0004832546731;54.716098719346064;0.7810581271375554;8.232796674473548;4.0;0.5700000000000002;99161.1012706381;15189.522639126746;6.5282565901846485;0.7810581271375554;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.37060912245192;2674.575722339052;0.07408185446287141;99161.1012706381;0.0;0.0;135.0;4.0;146.19710811175395;4.0;120.0;8.0;114.37109237712502;8.0;114.37109237712502;8.0;108.94907866971039;8.0;30.0;4.0;40.906702020263424;4.0;99.37060912245192;2674.575722339052;0.0075279940894764545;99161.1012706381;0.0;0.0;100.95066039933329;278.43899586178674;0.6440818544628716;15189.522639126746;0.5856641506320405;0.2267256432265449;168.2139833470054;386.7393732336207;0.5775279940894766;99161.1012706381;0.6531556158361658;0.280895559183989;99.37060912245192;2674.575722339052;0.06655386037339496;99161.1012706381;0.0;0.0;124.57751808419408;278.43899586178674;0.6440818544628716;99161.1012706381;0.5856641506320405;0.2267256432265449;150.77271274829997;332.4740551905959;0.6440818544628716;99161.1012706381;0.5856641506320405;0.2267256432265449;149.9916546211624;356.5239021828518;0.5700000000000002;99161.1012706381;0.6617818460201879;0.28869757142695834;116.34472140972053;295.4660053069489;0.5700000000000002;99161.1012706381;0.6617818460201879;0.28869757142695834;116.31868462791698;295.4193611065606;0.5700000000000002;15189.522639126746;0.6617818460201879;0.28869757142695834;100.95066039933329;2688.635986933413;0.07408185446287141;15189.522639126746;0.0;0.0;54.22973893980736;227.033761921612;0.07408185446287141;15189.522639126746;0.0;0.0;54.232979950364324;227.11892349748564;0.07408185446287141;99161.1012706381;0.0;0.0;"Zustand 3: Temperatur 423.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.171505303129331e-19;`gtol` termination condition is satisfied.;4;9.281959281376513e-08;1.0170059294939564e-09;1;True;;True;0;zulässig;feasible;True;True;True;99.34872775456142;124.49529230565241;150.0694781952845;54.26058820884356;0.10219010168650412;0.2805592999023867;0.22720621179904277;0.2882639714265238;187.35206703212725;182.5922383435415;188.39302036953632;181.5179381850943;35.608655656228066;0.5064788233475868;7.819778546474013;31.839029737852627;0.006309060880549828;0.027037759489147502;18.73520669435664;18.259223833633577;7.535720814977662;12.10119587845078;3.237150516109611;101.1110129251615;0.017823348168918982;2688.940178940213;278.4439912351266;234.70123606656998;0.011659515683973054;0.6425113827056658;0.5969686306875907;0.23503193246865461;-6.684217623842414e-10;-2.0977651615794457e-08;1.3651174413098488e-08;-4.1565689778977344e-10;-4.9052175654651364e-09;7.205755991890328e-09;8.332591505677556e-09;8.856085287334281e-08;-6.684217623842415e-12;-2.0977651615794456e-10;1.3651174413098488e-10;-4.1565689778977344e-10;-4.905217565465136e-11;7.205755991890329e-11;8.332591505677556e-11;8.856085287334282e-10;146.20526716699328;120.0;114.36623742914065;114.36623742914065;108.93806942121319;40.9205884176759;21.877949995347365;15.90888708567229;60.1904245074856;24.260588208843558;3.7595806982289446;13.25522450397915;15.01750967457923;54.67424237567411;0.8394088903878014;8.22887317212701;4.0;0.5800000000000002;99083.3928535393;15212.10793150309;6.513455814256046;0.8394088903878014;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.34872775456142;2674.5411205392184;0.07417089838963864;99083.3928535393;0.0;0.0;135.0;4.0;146.20526716699328;4.0;120.0;8.0;114.36623742914065;8.0;114.36623742914065;8.0;108.93806942121319;8.0;30.0;4.0;40.9205884176759;4.0;99.34872775456142;2674.5411205392184;0.007579531648616538;99083.3928535393;0.0;0.0;101.1110129251615;278.44399123512585;0.6541708983896388;15212.10793150309;0.586328650936923;0.22720621179904277;168.08321716234065;386.34655859007626;0.5875795316486168;99083.3928535393;0.6527782539913661;0.2805592999023867;99.34872775456142;2674.5411205392184;0.0665913667410221;99083.3928535393;0.0;0.0;124.49529230565241;278.44399123512585;0.6541708983896388;99083.3928535393;0.586328650936923;0.22720621179904277;150.9088870856723;332.8772528551173;0.6541708983896388;99083.3928535393;0.586328650936923;0.22720621179904277;150.0694781952845;356.44407050932693;0.5800000000000002;99083.3928535393;0.6613088626465374;0.2882639714265238;116.2664191335254;295.0498366181261;0.5800000000000002;99083.3928535393;0.6613088626465374;0.2882639714265238;116.24041930177106;295.0032197914207;0.5800000000000002;15212.10793150309;0.6613088626465374;0.2882639714265238;101.1110129251615;2688.940178940213;0.07417089838963864;15212.10793150309;0.0;0.0;54.26058820884356;227.162820058325;0.07417089838963864;15212.10793150309;0.0;0.0;54.263827045539074;227.24788119439762;0.07417089838963864;99083.3928535393;0.0;0.0;"Zustand 3: Temperatur 424.059 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.361709808368239e-19;`gtol` termination condition is satisfied.;4;8.345020436500372e-08;9.339924848057654e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.32782185613331;124.41610554686929;150.1416605780944;54.290378694633546;0.10277474915912001;0.2802294881343309;0.22767167453896386;0.2878409083995448;187.4764345567438;182.81645019785225;188.54248040381444;181.71660637030834;36.41298549292614;0.5063385106632484;7.9453939805546066;31.850937485565282;0.006309231776267251;0.027488748120746552;18.747643447696117;18.28164501913577;7.541699216328027;12.114440424179096;3.3102714100796056;101.26612307515586;0.01761909328419092;2689.2344371519157;278.4516939634942;235.21408037615868;0.011703603562245979;0.6525532553731266;0.5974983997202348;0.23542813079148958;-5.762643695561565e-10;-1.794952453337828e-08;1.2508479585449095e-08;-4.194828928660854e-10;-4.386237151265959e-09;6.4945595568133285e-09;7.621906661370303e-09;7.978263738550595e-08;-5.762643695561564e-12;-1.794952453337828e-10;1.2508479585449094e-10;-4.194828928660854e-10;-4.386237151265959e-11;6.494559556813329e-11;7.621906661370303e-11;7.978263738550595e-10;146.21270541607322;120.0;114.36176793050794;114.36176793050794;108.92765888833367;40.93399821757487;21.742900973424355;16.04097302659426;60.33212485758099;24.290378694633546;3.8364423147741604;13.095644855352077;15.033946074374626;54.6340434285824;0.8993124484998702;8.226583498946582;4.0;0.5900000000000002;99009.1957997933;15233.945312620479;6.49924847227656;0.8993124484998702;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.32782185613331;2674.5080588557457;0.07425685893537237;99009.1957997933;0.0;0.0;135.0;4.0;146.21270541607322;4.0;120.0;8.0;114.36176793050794;8.0;114.36176793050794;8.0;108.92765888833367;8.0;30.0;4.0;40.93399821757487;4.0;99.32782185613331;2674.5080588557457;0.007631730050427055;99009.1957997933;0.0;0.0;101.26612307515586;278.451693963494;0.6642568589353726;15233.945312620479;0.5869710196784091;0.22767167453896386;167.95560638949758;385.96247807999356;0.5976317300504272;99009.1957997933;0.6524076728728185;0.2802294881343309;99.32782185613331;2674.5080588557457;0.06662512888494532;99009.1957997933;0.0;0.0;124.41610554686929;278.451693963494;0.6642568589353726;99009.1957997933;0.5869710196784091;0.22767167453896386;151.04097302659426;333.26932211909406;0.6642568589353726;99009.1957997933;0.5869710196784091;0.22767167453896386;150.1416605780944;356.35983050699383;0.5900000000000002;99009.1957997933;0.6608466539282588;0.2878409083995448;116.18952204792271;294.64290594173553;0.5900000000000002;99009.1957997933;0.6608466539282588;0.2878409083995448;116.16355768522584;294.5963148432258;0.5900000000000002;15233.945312620479;0.6608466539282588;0.2878409083995448;101.26612307515586;2689.2344371519157;0.07425685893537237;15233.945312620479;0.0;0.0;54.290378694633546;227.2874491038212;0.07425685893537237;15233.945312620479;0.0;0.0;54.293615459751265;227.37241407361284;0.07425685893537237;99009.1957997933;0.0;0.0;"Zustand 3: Temperatur 424.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7029483195190047e-19;`gtol` termination condition is satisfied.;4;7.505692367390872e-08;8.605751936372562e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.3078303959162;124.33991509119824;150.20843439604783;54.3191833335506;0.10337136624149512;0.27990590288878325;0.2281226287658858;0.2874279802134935;187.5893435386108;183.03324228214925;188.67968465652672;181.9086515867849;37.215847131734215;0.5061933288031172;8.071029913499288;31.86179341309054;0.006309440336653824;0.027940136587277523;18.75893434667654;18.303324227623676;7.547187386420446;12.12724343865737;3.383258831562299;101.41624635867845;0.017422281943388827;2689.519243528483;278.46203764637875;235.71110034077918;0.011748540820464837;0.6625914141085171;0.5980109162041134;0.23581202837982257;-5.244231715550995e-10;-1.5451078638761828e-08;1.1567777846721583e-08;-4.2101450103970706e-10;-3.984439445048338e-09;5.9124829476786545e-09;6.924352646819898e-09;7.184539185800531e-08;-5.244231715550995e-12;-1.5451078638761828e-10;1.1567777846721584e-10;-4.2101450103970706e-10;-3.984439445048338e-11;5.912482947678654e-11;6.924352646819898e-11;7.184539185800531e-10;146.2194583456107;120.0;114.35766493252015;114.35766493252015;108.91781291138426;40.946964251324744;21.61155114238909;16.169113706590167;60.469282107353706;24.319183333550598;3.911910522756159;12.941418573841702;15.049834536603953;54.595394788131216;0.9606793105423321;8.225895331527965;4.0;0.6000000000000002;98938.28723189193;15255.085514683613;6.48559374751849;0.9606793105423321;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.3078303959162;2674.4764410934267;0.07433995492898171;98938.28723189193;0.0;0.0;135.0;4.0;146.2194583456107;4.0;120.0;8.0;114.35766493252015;8.0;114.35766493252015;8.0;108.91781291138426;8.0;30.0;4.0;40.946964251324744;4.0;99.3078303959162;2674.4764410934267;0.007684622707340009;98938.28723189193;0.0;0.0;101.41624635867845;278.46203764637875;0.6743399549289819;15255.085514683613;0.587592201416781;0.2281226287658858;167.83100948799978;385.58677333436185;0.6076846227073402;98938.28723189193;0.6520436493451551;0.27990590288878325;99.3078303959162;2674.4764410934267;0.0666553322216417;98938.28723189193;0.0;0.0;124.33991509119824;278.46203764637875;0.6743399549289819;98938.28723189193;0.587592201416781;0.2281226287658858;151.16911370659017;333.65059181658745;0.6743399549289819;98938.28723189193;0.587592201416781;0.2281226287658858;150.20843439604783;356.2713508278795;0.6000000000000002;98938.28723189193;0.6603948310333554;0.2874279802134935;116.11401975967027;294.24493894078176;0.6000000000000002;98938.28723189193;0.6603948310333554;0.2874279802134935;116.08808947724384;294.1983720464696;0.6000000000000002;15255.085514683613;0.6603948310333554;0.2874279802134935;101.41624635867845;2689.519243528483;0.07433995492898171;15255.085514683613;0.0;0.0;54.3191833335506;227.4079541551687;0.07433995492898171;15255.085514683613;0.0;0.0;54.322418123253044;227.492826957993;0.07433995492898171;98938.28723189193;0.0;0.0;"Zustand 3: Temperatur 424.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.163043190945888e-19;`gtol` termination condition is satisfied.;4;6.75138868754734e-08;7.953669833411351e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.28869654074975;124.26667328659505;150.2700244925756;54.34706991510177;0.10398009552352519;0.2795883336941959;0.22855964215998256;0.28702480365242045;187.6913501762269;183.243124799826;188.80522741330984;182.094545973756;38.01710906400643;0.5060433131630815;8.196678403849221;31.871648557588628;0.00630968659700102;0.028391901930290668;18.76913501115041;18.324312479455912;7.552209096679962;12.139636397836123;3.456100825207991;101.56162288681162;0.017232609269544993;2689.7950510774963;278.47495182069605;236.19298613255103;0.011794349149581218;0.6726260404210943;0.5985069256149583;0.23618412641781053;-4.5984904772922164e-10;-1.3281464816827793e-08;1.0598711241982528e-08;-4.2049236315122585e-10;-3.6892231491947314e-09;5.2668838179670274e-09;6.214150971572963e-09;6.472279778790835e-08;-4.598490477292216e-12;-1.3281464816827793e-10;1.0598711241982528e-10;-4.2049236315122585e-10;-3.689223149194731e-11;5.266883817967027e-11;6.214150971572962e-11;6.472279778790835e-10;146.2255592210662;120.0;114.35391066347756;114.35391066347756;108.90849959966909;40.95951703348243;21.483734030686207;16.29344610479143;60.60210585332919;24.34706991510177;3.9859974719179263;12.792287776665944;15.06521412272781;54.558196779847776;1.0234216122158273;8.226773253405383;4.0;0.6100000000000002;98870.45994577713;15275.575827061568;6.4724538744145;1.0234216122158273;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.28869654074975;2674.4461776563458;0.07442038957067532;98870.45994577713;0.0;0.0;135.0;4.0;146.2255592210662;4.0;120.0;8.0;114.35391066347756;8.0;114.35391066347756;8.0;108.90849959966909;8.0;30.0;4.0;40.95951703348243;4.0;99.28869654074975;2674.4461776563458;0.007738239216456777;98870.45994577713;0.0;0.0;101.56162288681162;278.4749518206959;0.6844203895706755;15275.575827061568;0.5881930896207191;0.22855964215998256;167.7092932517524;385.21910576479877;0.617738239216457;98870.45994577713;0.651685970536822;0.2795883336941959;99.28869654074975;2674.4461776563458;0.06668215035421854;98870.45994577713;0.0;0.0;124.26667328659505;278.4749518206959;0.6844203895706755;98870.45994577713;0.5881930896207191;0.22855964215998256;151.29344610479143;334.02138153453575;0.6844203895706755;98870.45994577713;0.5881930896207191;0.22855964215998256;150.2700244925756;356.1787997115415;0.6100000000000002;98870.45994577713;0.6599530221983472;0.28702480365242045;116.03990003318967;293.85567009766237;0.6100000000000002;98870.45994577713;0.6599530221983472;0.28702480365242045;116.01400252808207;293.8091259961373;0.6100000000000002;15275.575827061568;0.6599530221983472;0.28702480365242045;101.56162288681162;2689.7950510774963;0.07442038957067532;15275.575827061568;0.0;0.0;54.34706991510177;227.5246187814618;0.07442038957067532;15275.575827061568;0.0;0.0;54.35030281982131;227.60940316156785;0.07442038957067532;98870.45994577713;0.0;0.0;"Zustand 3: Temperatur 424.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7182846352125913e-19;`gtol` termination condition is satisfied.;4;6.073545604843772e-08;7.37330948111171e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.27036733210741;124.19632843354492;150.32664782747185;54.37410148194198;0.10460104853672449;0.27927657986851917;0.22898325447358495;0.2866310133484629;187.78297624996694;183.446572228376;188.9196664522469;182.2747280334835;38.81665090701563;0.5058885021960798;8.322331786045075;31.880550805986275;0.006309970470308768;0.02884402176714268;18.778297619172108;18.344657222361395;7.556786658222098;12.151648535185263;3.5287864471529344;101.70247845594577;0.017049784255043828;2690.0622858858524;278.49036293496954;236.66038991779877;0.011841047061229237;0.6826573045954087;0.5989871312965513;0.23654489940409615;-3.750741939256841e-10;-1.1666649868402601e-08;9.676938361735665e-09;-4.1808473350002373e-10;-3.3055584935937077e-09;4.7620574150641914e-09;5.704578143195249e-09;5.824585969094187e-08;-3.750741939256841e-12;-1.16666498684026e-10;9.676938361735665e-11;-4.1808473350002373e-10;-3.3055584935937076e-11;4.7620574150641914e-11;5.704578143195249e-11;5.824585969094187e-10;146.23103924939994;120.0;114.35048844341367;114.35048844341367;108.89968916011571;40.9716849418885;21.359292938587714;16.41410133055541;60.73079351405727;24.374101481941977;4.058716905857921;12.648009987467901;15.080121111306255;54.522356573337674;1.087453503083566;8.229179388625369;4.0;0.6200000000000002;98805.52116671363;15295.4603497315;6.4597938805057336;1.087453503083566;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.27036733210741;2674.4171850412845;0.07449835165663776;98805.52116671363;0.0;0.0;135.0;4.0;146.23103924939994;4.0;120.0;8.0;114.35048844341367;8.0;114.35048844341367;8.0;108.89968916011571;8.0;30.0;4.0;40.9716849418885;4.0;99.27036733210741;2674.4171850412845;0.007792605697541936;98805.52116671363;0.0;0.0;101.70247845594577;278.4903629349686;0.694498351656638;15295.4603497315;0.5887745299363976;0.22898325447358495;167.59033218798766;384.85915512725836;0.6277926056975421;98805.52116671363;0.6513344331317689;0.27927657986851917;99.27036733210741;2674.4171850412845;0.06670574595909583;98805.52116671363;0.0;0.0;124.19632843354492;278.4903629349686;0.694498351656638;98805.52116671363;0.5887745299363976;0.22898325447358495;151.4141013305554;334.3820015751805;0.694498351656638;98805.52116671363;0.5887745299363976;0.22898325447358495;150.32664782747185;356.0823439351874;0.6200000000000002;98805.52116671363;0.6595208718358706;0.2866310133484629;115.96714904491955;293.47484247165403;0.6200000000000002;98805.52116671363;0.6595208718358706;0.2866310133484629;115.94128309414208;293.42831985590055;0.6200000000000002;15295.4603497315;0.6595208718358706;0.2866310133484629;101.70247845594577;2690.0622858858524;0.07449835165663776;15295.4603497315;0.0;0.0;54.37410148194198;227.63770669677703;0.07449835165663776;15295.4603497315;0.0;0.0;54.37733258677804;227.72240616099324;0.07449835165663776;98805.52116671363;0.0;0.0;"Zustand 3: Temperatur 424.564 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.338265458742651e-19;`gtol` termination condition is satisfied.;4;5.444007718332421e-08;6.838516591692457e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.25279339012314;124.12882556895016;150.37851344212748;54.400336696388706;0.10523430885669903;0.27897044985807623;0.22939397913142573;0.28624626078535187;187.86471160783083;183.64402607731859;189.02352565420188;182.44960526456475;39.614362505668076;0.5057289369575235;8.447982660419711;31.888545121706443;0.0063102917665010545;0.029296474292450435;18.78647115555868;18.36440260731016;7.5609410262895675;12.163307017300275;3.6013056832524315;101.83902554660239;0.016873529137977246;2690.321348992941;278.5081952032258;237.11392830881007;0.01188865020065022;0.6926853664994151;0.5994521973348492;0.23689479685857742;-3.2379432468587765e-10;-1.010867123341086e-08;8.899547765395255e-09;-4.138816511733978e-10;-3.0373143999895547e-09;4.216985871607903e-09;5.0606274726305855e-09;5.2244047310523456e-08;-3.2379432468587765e-12;-1.010867123341086e-10;8.899547765395255e-11;-4.138816511733978e-10;-3.037314399989555e-11;4.2169858716079035e-11;5.0606274726305854e-11;5.224404731052346e-10;146.23592772774106;120.0;114.34738260603461;114.34738260603461;108.89135374046748;40.983494382614765;21.23808022367126;16.531204897474026;60.85553116398762;24.400336696388706;4.130083933680055;12.508357059432228;15.09458921591147;54.4877876590466;1.1526914553465417;8.233073957737929;4.0;0.6300000000000002;98743.29141511311;15314.78022720319;6.44758135279789;1.1526914553465417;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.25279339012314;2674.389385373952;0.07457401670006514;98743.29141511311;0.0;0.0;135.0;4.0;146.23592772774106;4.0;120.0;8.0;114.34738260603461;8.0;114.34738260603461;8.0;108.89135374046748;8.0;30.0;4.0;40.983494382614765;4.0;99.25279339012314;2674.389385373952;0.007847745106099285;98743.29141511311;0.0;0.0;101.83902554660239;278.508195203225;0.7045740167000654;15314.78022720319;0.5893373232162952;0.22939397913142573;167.47400795141232;384.5066182142633;0.6378477451060995;98743.29141511311;0.6509888427285759;0.27897044985807623;99.25279339012314;2674.389385373952;0.06672627159396585;98743.29141511311;0.0;0.0;124.12882556895016;278.508195203225;0.7045740167000654;98743.29141511311;0.5893373232162952;0.22939397913142573;151.53120489747403;334.7327529738982;0.7045740167000654;98743.29141511311;0.5893373232162952;0.22939397913142573;150.37851344212748;355.98214794343954;0.6300000000000002;98743.29141511311;0.659098039698047;0.28624626078535187;115.89575161121223;293.1022074577382;0.6300000000000002;98743.29141511311;0.659098039698047;0.28624626078535187;115.86991606631995;293.05570511759146;0.6300000000000002;15314.78022720319;0.659098039698047;0.28624626078535187;101.83902554660239;2690.321348992941;0.07457401670006514;15314.78022720319;0.0;0.0;54.400336696388706;227.7474632931758;0.07457401670006514;15314.78022720319;0.0;0.0;54.40356608142088;227.83208112718467;0.07457401670006514;98743.29141511311;0.0;0.0;"Zustand 3: Temperatur 424.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
