config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.032553372426673e-19;`gtol` termination condition is satisfied.;4;4.8965217298929946e-08;6.375818962967304e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.23592864261104;124.0641071554914;150.42582248137603;54.42583017627396;0.10587993495802896;0.2786697606375549;0.22979230472792317;0.28587021336863544;187.9370164423672;183.83589741646978;189.1172973972725;182.61955657282985;40.410143097011506;0.5055646606873215;8.573623883240213;31.895673752452353;0.0063106502090896684;0.02974923827629918;18.793701639537044;18.3835897412651;7.564691895997688;12.1746371045429;3.6736493732618545;101.97146424445765;0.016703578802347508;2690.572618118315;278.5283713484421;237.55418464124688;0.011937171633224719;0.7027103763250055;0.5999027512066677;0.23723424490493444;-2.4924418084992794e-10;-8.868894951774564e-09;8.144922958308598e-09;-4.0837250248060286e-10;-2.6697080102167092e-09;3.818769300778513e-09;4.6863704028510256e-09;4.699674605035398e-08;-2.4924418084992792e-12;-8.868894951774565e-11;8.144922958308597e-11;-4.0837250248060286e-10;-2.6697080102167094e-11;3.8187693007785126e-11;4.686370402851025e-11;4.699674605035397e-10;146.2402521795674;120.0;114.34457842711504;114.34457842711504;108.88346728558304;40.99496994117641;21.119956648488653;16.64487698524556;60.97649430328124;24.425830176273962;4.200114825594312;12.373114182657389;15.108649784503996;54.454409368638096;1.219054503869529;8.238415763173805;4.0;0.6400000000000002;98683.60347179203;15333.573864336895;6.4357862260221115;1.219054503869529;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.23592864261104;2674.3627059841892;0.07464754795823003;98683.60347179203;0.0;0.0;135.0;4.0;146.2402521795674;4.0;120.0;8.0;114.34457842711504;8.0;114.34457842711504;8.0;108.88346728558304;8.0;30.0;4.0;40.99496994117641;4.0;99.23592864261104;2674.3627059841892;0.007903677522593742;98683.60347179203;0.0;0.0;101.97146424445765;278.52837134844117;0.7146475479582303;15333.573864336895;0.5898822283281421;0.22979230472792317;167.36020882805605;384.161207662555;0.6479036775225939;98683.60347179203;0.650649013259406;0.2786697606375549;99.23592864261104;2674.3627059841892;0.06674387043563629;98683.60347179203;0.0;0.0;124.0641071554914;278.52837134844117;0.7146475479582303;98683.60347179203;0.5898822283281421;0.22979230472792317;151.64487698524556;335.07392756347963;0.7146475479582303;98683.60347179203;0.5898822283281421;0.22979230472792317;150.42582248137603;355.87837313700766;0.6400000000000002;98683.60347179203;0.658684200091943;0.28587021336863544;115.8256913923176;292.73752454753776;0.6400000000000002;98683.60347179203;0.658684200091943;0.28587021336863544;115.79988517440569;292.691041362731;0.6400000000000002;15333.573864336895;0.658684200091943;0.28587021336863544;101.97146424445765;2690.572618118315;0.07464754795823003;15333.573864336895;0.0;0.0;54.42583017627396;227.85411704527974;0.07464754795823003;15333.573864336895;0.0;0.0;54.42905791694494;227.93865632864134;0.07464754795823003;98683.60347179203;0.0;0.0;"Zustand 3: Temperatur 424.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.779711735098458e-19;`gtol` termination condition is satisfied.;4;4.4111695949323124e-08;5.966090403435835e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.21973007675581;124.0021136853394;150.46876826406373;54.45063280278015;0.10653796282603738;0.2783743371631291;0.2301786964295776;0.28550255355723575;188.00032337774817;184.0225691922786;189.20144475405937;182.7849344772569;41.203900535871384;0.5053957184298996;8.699248556981326;31.90197642074031;0.006311045449531364;0.030202293059742168;18.800032333540837;18.402256918887296;7.568057790261134;12.185662298203583;3.7458091403340394;102.09998309012735;0.01653968020087489;2690.816449256094;278.55081324526276;237.98171109040555;0.0119866221060142;0.7127324752668691;0.6003393862231701;0.2375636477392361;-2.0126122990404838e-10;-7.803052426424983e-09;7.532150902989088e-09;-4.0171421744616964e-10;-2.468993898219196e-09;3.40563133249816e-09;4.203172920824727e-09;4.233979211676342e-08;-2.0126122990404838e-12;-7.803052426424983e-11;7.532150902989087e-11;-4.0171421744616964e-10;-2.4689938982191963e-11;3.40563133249816e-11;4.203172920824727e-11;4.233979211676342e-10;146.2440384795304;120.0;114.34206205879008;114.34206205879008;108.87600540576204;41.00613452106927;21.004790783928343;16.755232689943227;61.09384856905808;24.45063280278015;4.26882683022842;12.242078968662724;15.122331982034268;54.42214643563295;1.286464425879501;8.245162610647583;4.0;0.6500000000000002;98626.3014329838;15351.877125419209;6.424380590545578;1.286464425879501;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.21973007675581;2674.337079016552;0.07471909737288307;98626.3014329838;0.0;0.0;135.0;4.0;146.2440384795304;4.0;120.0;8.0;114.34206205879008;8.0;114.34206205879008;8.0;108.87600540576204;8.0;30.0;4.0;41.00613452106927;4.0;99.21973007675581;2674.337079016552;0.007960420418307284;98626.3014329838;0.0;0.0;102.09998309012735;278.5508132452625;0.7247190973728833;15351.877125419209;0.5904099647630493;0.2301786964295776;167.24882926345873;383.8226508631187;0.6579604204183075;98626.3014329838;0.6503147664607479;0.2783743371631291;99.21973007675581;2674.337079016552;0.06675867695457578;98626.3014329838;0.0;0.0;124.0021136853394;278.5508132452625;0.7247190973728833;98626.3014329838;0.5904099647630493;0.2301786964295776;151.75523268994323;335.40580807737894;0.7247190973728833;98626.3014329838;0.5904099647630493;0.2301786964295776;150.46876826406373;355.77117730193737;0.6500000000000002;98626.3014329838;0.6582790411431274;0.28550255355723575;115.75695107469181;292.38056109259486;0.6500000000000002;98626.3014329838;0.6582790411431274;0.28550255355723575;115.73117316977158;292.33409602634913;0.6500000000000002;15351.877125419209;0.6582790411431274;0.28550255355723575;102.09998309012735;2690.816449256094;0.07471909737288307;15351.877125419209;0.0;0.0;54.45063280278015;227.9578807977475;0.07471909737288307;15351.877125419209;0.0;0.0;54.45385897012909;228.04234441777808;0.07471909737288307;98626.3014329838;0.0;0.0;"Zustand 3: Temperatur 424.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.567360502117997e-19;`gtol` termination condition is satisfied.;4;3.969152098000018e-08;5.598857923037513e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.20415751136659;123.94278420643616;150.50753639359186;54.47479200291616;0.10720840834463778;0.27808401187599874;0.23055359728777267;0.28514297805065064;188.05503938871152;184.2043983541979;189.27640351455972;182.94606713256996;41.99555057892274;0.5052221566897003;8.824850020715015;31.90749049916218;0.006311477079675045;0.030655618548000734;18.805503935060838;18.420439835122163;7.57105614067792;12.196404475257514;3.817777325983963;102.22475986339083;0.01638159179971624;2691.0531781466593;278.57544247047827;238.39703063690888;0.012037010285987026;0.7227517961470686;0.6007626637838092;0.23788338899205394;-1.5208456716209184e-10;-6.9008549985483114e-09;6.889194992254488e-09;-3.949000015879278e-10;-2.388304665146279e-09;2.976264568133047e-09;3.7072425129736075e-09;3.8103138422229677e-08;-1.5208456716209184e-12;-6.900854998548312e-11;6.889194992254488e-11;-3.949000015879278e-10;-2.388304665146279e-11;2.976264568133047e-11;3.707242512973607e-11;3.810313842222968e-10;146.24731096822438;120.0;114.3398204690622;114.3398204690622;108.86894525576764;41.017009470944856;20.892458463528953;16.86238226250225;61.20775039244597;24.47479200291616;4.336238011540047;12.115060605671374;15.135662957695615;54.39092859189361;1.3548458689103882;8.253271672698702;4.0;0.6600000000000003;98571.23984638977;15369.723517948438;6.413338517851694;1.3548458689103882;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.20415751136659;2674.3124410730043;0.07478880643305541;98571.23984638977;0.0;0.0;135.0;4.0;146.24731096822438;4.0;120.0;8.0;114.3398204690622;8.0;114.3398204690622;8.0;108.86894525576764;8.0;30.0;4.0;41.017009470944856;4.0;99.20415751136659;2674.3124410730043;0.008017988899683078;98571.23984638977;0.0;0.0;102.22475986339083;278.57544247047963;0.7347888064330557;15369.723517948438;0.5909212150571926;0.23055359728777267;167.13976943175334;383.49068896638136;0.6680179888996833;98571.23984638977;0.6499859313937577;0.27808401187599874;99.20415751136659;2674.3124410730043;0.06677081753337233;98571.23984638977;0.0;0.0;123.94278420643616;278.57544247047963;0.7347888064330557;98571.23984638977;0.5909212150571926;0.23055359728777267;151.86238226250225;335.7286682834654;0.7347888064330557;98571.23984638977;0.5909212150571926;0.23055359728777267;150.50753639359186;355.6607141593295;0.6600000000000003;98571.23984638977;0.657882264102796;0.28514297805065064;115.68951253373746;292.0310920698222;0.6600000000000003;98571.23984638977;0.657882264102796;0.28514297805065064;115.66376198845995;291.98464416293126;0.6600000000000003;15369.723517948438;0.657882264102796;0.28514297805065064;102.22475986339083;2691.0531781466593;0.07478880643305541;15369.723517948438;0.0;0.0;54.47479200291616;228.05895294690234;0.07478880643305541;15369.723517948438;0.0;0.0;54.47801666387403;228.14334361150432;0.07478880643305541;98571.23984638977;0.0;0.0;"Zustand 3: Temperatur 425.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.658 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.290 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.389820717975968e-19;`gtol` termination condition is satisfied.;4;3.578419065451825e-08;5.272230491880961e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.18917338794472;123.88605677963545;150.54230490237234;54.498352008576376;0.107891269459087;0.277798624246072;0.23091742947008692;0.2847911970287763;188.101547564463;184.38171780442798;189.34258404740717;183.10326018153356;42.78501622473502;0.5050440231220243;8.950421840822623;31.912251171541072;0.006311944642475626;0.031109195201939825;18.8101547530107;18.43817178017515;7.57370336198054;12.206884011878799;3.8895469300783057;102.34596230751572;0.016229083044489008;2691.283121636244;278.6021807719782;238.80063889440638;0.012088342976499189;0.7327684639891962;0.601173115459402;0.23819383299429556;-1.0593481647447334e-10;-6.126342100287729e-09;6.296488663792843e-09;-3.8720576744921686e-10;-2.106332885887241e-09;2.6764723770611454e-09;3.3515732411615318e-09;3.435602025092521e-08;-1.0593481647447334e-12;-6.126342100287729e-11;6.296488663792843e-11;-3.8720576744921686e-10;-2.106332885887241e-11;2.6764723770611455e-11;3.351573241161532e-11;3.4356020250925214e-10;146.25009255768322;120.0;114.33784138614214;114.33784138614214;108.86226542377574;41.02761470122175;20.782842282592696;16.966431336563744;61.31834760629397;24.498352008576376;4.4023671034105405;11.991879078626425;15.148667998197425;54.36069019752006;1.4241264341914075;8.262699800744542;4.0;0.6700000000000003;98518.28292099402;15387.144362123538;6.402635901922336;1.4241264341914075;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.18917338794472;2674.2887328849984;0.07485680696569508;98518.28292099402;0.0;0.0;135.0;4.0;146.25009255768322;4.0;120.0;8.0;114.33784138614214;8.0;114.33784138614214;8.0;108.86226542377574;8.0;30.0;4.0;41.02761470122175;4.0;99.18917338794472;2674.2887328849984;0.00807639593118267;98518.28292099402;0.0;0.0;102.34596230751572;278.60218077197743;0.7448568069656953;15387.144362123538;0.5914166270444972;0.23091742947008692;167.0329348402759;383.16507596842945;0.678076395931183;98518.28292099402;0.6496623440033433;0.277798624246072;99.18917338794472;2674.2887328849984;0.0667804110345124;98518.28292099402;0.0;0.0;123.88605677963545;278.60218077197743;0.7448568069656953;98518.28292099402;0.5914166270444972;0.23091742947008692;151.96643133656374;336.0427731443923;0.7448568069656953;98518.28292099402;0.5914166270444972;0.23091742947008692;150.54230490237234;355.5471330217715;0.6700000000000003;98518.28292099402;0.6574935826966948;0.2847911970287763;115.62335697889091;291.68889985036714;0.6700000000000003;98518.28292099402;0.6574935826966948;0.2847911970287763;115.59763289658946;291.6424682157374;0.6700000000000003;15387.144362123538;0.6574935826966948;0.2847911970287763;102.34596230751572;2691.283121636244;0.07485680696569508;15387.144362123538;0.0;0.0;54.498352008576376;228.15751852408704;0.07485680696569508;15387.144362123538;0.0;0.0;54.50157522625568;228.2418387736185;0.07485680696569508;98518.28292099402;0.0;0.0;"Zustand 3: Temperatur 425.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2425944262804523e-19;`gtol` termination condition is satisfied.;4;3.240451162080927e-08;4.985166850327985e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.17474257864632;123.83186887362433;150.57324442267554;54.52135409461442;0.10858652815655317;0.27751802035912193;0.23127059541344772;0.2844469334382093;188.14020873509213;184.55483818943262;189.40037301778958;183.2567984550137;43.572227106031114;0.5048613662566338;9.075957801902751;31.91629158157815;0.006312447641225912;0.03156300402785272;18.814020870400128;18.45548381870372;7.576014920787998;12.21711989679121;3.961111555587783;102.46374879835082;0.01608193384714594;2691.506578933084;278.6309504631543;239.19300580769368;0.012140625313655229;0.7427825965481126;0.6015712449156558;0.2384953259518648;-5.243094847173779e-11;-5.434500849332835e-09;5.8693672144727316e-09;-3.788508950997027e-10;-1.9103651993646054e-09;2.39541009250388e-09;3.145544269500533e-09;3.109084900643211e-08;-5.24309484717378e-13;-5.434500849332835e-11;5.869367214472731e-11;-3.788508950997027e-10;-1.9103651993646053e-11;2.39541009250388e-11;3.145544269500533e-11;3.109084900643211e-10;146.25240482865382;120.0;114.33611324707567;114.33611324707567;108.85594582916258;41.03796879123399;20.675831139730406;17.067481144990495;61.42578000711683;24.521354094614424;4.467233380290281;11.872364448724852;15.161370668429356;54.331369900673394;1.4942367223149517;8.273403790940108;4.0;0.6800000000000003;98467.30380291792;15404.168947450613;6.392250314757437;1.4942367223149517;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.17474257864632;2674.265899011965;0.07492322186176759;98467.30380291792;0.0;0.0;135.0;4.0;146.25240482865382;4.0;120.0;8.0;114.33611324707567;8.0;114.33611324707567;8.0;108.85594582916258;8.0;30.0;4.0;41.03796879123399;4.0;99.17474257864632;2674.265899011965;0.008135652540272506;98467.30380291792;0.0;0.0;102.46374879835082;278.63095046315397;0.7549232218617679;15404.168947450613;0.591896815950577;0.23127059541344772;166.92823596838423;382.84557787756023;0.6881356525402728;98467.30380291792;0.6493438467204421;0.27751802035912193;99.17474257864632;2674.265899011965;0.06678756932149509;98467.30380291792;0.0;0.0;123.83186887362433;278.63095046315397;0.7549232218617679;98467.30380291792;0.591896815950577;0.23127059541344772;152.0674811449905;336.34837899658106;0.7549232218617679;98467.30380291792;0.591896815950577;0.23127059541344772;150.57324442267554;355.4305785384429;0.6800000000000003;98467.30380291792;0.6571127225104871;0.2844469334382093;115.55846508268422;291.353773970673;0.6800000000000003;98467.30380291792;0.6571127225104871;0.2844469334382093;115.53276661970972;291.3073577882791;0.6800000000000003;15404.168947450613;0.6571127225104871;0.2844469334382093;102.46374879835082;2691.506578933084;0.07492322186176759;15404.168947450613;0.0;0.0;54.52135409461442;228.25375019149544;0.07492322186176759;15404.168947450613;0.0;0.0;54.524575928489185;228.33800240975793;0.07492322186176759;98467.30380291792;0.0;0.0;"Zustand 3: Temperatur 425.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.111233909861394e-19;`gtol` termination condition is satisfied.;4;2.9224683811163104e-08;4.714305696200436e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.16083220986991;123.78015770489122;150.6005183793655;54.54383679737492;0.10929415224495098;0.277242052535975;0.2316134789067831;0.2841099223239082;188.1713629711316;184.7240495449237;189.4501349727506;183.40694753117776;44.35711893160702;0.504674235252455;9.201451898008393;31.91964296994655;0.006312985547505318;0.03201702656617502;18.817136294312075;18.472404954281625;7.5780053989823175;12.227129835223185;4.0324653578651715;102.57826896300838;0.015939934093340807;2691.723832769185;278.66167475300006;239.57457723271398;0.012193860944122004;0.7527943047984332;0.6019575296937804;0.23878819703865542;-1.326583287664107e-11;-4.9098645149570075e-09;5.432696070784004e-09;-3.699354711450553e-10;-1.8073365026793908e-09;2.1074413325550267e-09;2.830006451404188e-09;2.8010845198878087e-08;-1.3265832876641072e-13;-4.909864514957008e-11;5.4326960707840045e-11;-3.699354711450553e-10;-1.8073365026793908e-11;2.1074413325550268e-11;2.830006451404188e-11;2.801084519887809e-10;146.25426812028297;120.0;114.33462515033642;114.33462515033642;108.84996762847106;41.04808908761504;20.57131981506393;17.165628726533157;61.530179875393344;24.543836797374922;4.530856542145671;11.756356187328038;15.173792940466512;54.3029103249047;1.5651103471676606;8.285340609359594;4.0;0.6900000000000003;98418.18391201328;15420.824677201956;6.382160874801596;1.5651103471676606;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.16083220986991;2674.24388756425;0.07498816574255496;98418.18391201328;0.0;0.0;135.0;4.0;146.25426812028297;4.0;120.0;8.0;114.33462515033642;8.0;114.33462515033642;8.0;108.84996762847106;8.0;30.0;4.0;41.04808908761504;4.0;99.16083220986991;2674.24388756425;0.008195768003236419;98418.18391201328;0.0;0.0;102.57826896300838;278.6616747530001;0.7649881657425552;15420.824677201956;0.5923623663434713;0.2316134789067831;166.8255879353469;382.5319719468436;0.6981957680032367;98418.18391201328;0.6490302880951384;0.277242052535975;99.16083220986991;2674.24388756425;0.06679239773931854;98418.18391201328;0.0;0.0;123.78015770489122;278.6616747530001;0.7649881657425552;98418.18391201328;0.5923623663434713;0.2316134789067831;152.16562872653316;336.64573374631885;0.7649881657425552;98418.18391201328;0.5923623663434713;0.2316134789067831;150.6005183793655;355.3111905189885;0.6900000000000003;98418.18391201328;0.6567394204116108;0.2841099223239082;115.49481709553163;291.02551090794464;0.6900000000000003;98418.18391201328;0.6567394204116108;0.2841099223239082;115.46914345785433;290.97910942016756;0.6900000000000003;15420.824677201956;0.6567394204116108;0.2841099223239082;102.57826896300838;2691.723832769185;0.07498816574255496;15420.824677201956;0.0;0.0;54.54383679737492;228.34780915623713;0.07498816574255496;15420.824677201956;0.0;0.0;54.54705730356636;228.4319955806548;0.07498816574255496;98418.18391201328;0.0;0.0;"Zustand 3: Temperatur 425.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.979828763578386e-20;`gtol` termination condition is satisfied.;4;2.6375438211003693e-08;4.467623252598273e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.14741150000054;123.73086052856769;150.62428319895798;54.56583611563383;0.11001409696873087;0.27697057898343325;0.23194644610643753;0.28377991020119697;188.1953309688908;184.88962280820948;189.4922138070381;183.55395516741774;45.13963297443293;0.5044826796808022;9.326898324162844;31.922334800981503;0.0063135578080200485;0.032471244879271;18.819533094362193;18.48896228063184;7.579688552346014;12.236930344321623;4.103602998073759;102.6896642520843;0.015802883169835153;2691.9351504750443;278.69427801812003;239.94577640603018;0.012248052185849456;0.7628036933860455;0.602332422858033;0.23907275941260395;4.293099209462525e-11;-4.378421181172598e-09;4.994319624529453e-09;-3.6061503783102467e-10;-1.6122498891490977e-09;1.8910952803707914e-09;2.5933957203960745e-09;2.526888920328929e-08;4.2930992094625254e-13;-4.378421181172598e-11;4.994319624529453e-11;-3.6061503783102467e-10;-1.6122498891490977e-11;1.8910952803707915e-11;2.5933957203960745e-11;2.5268889203289293e-10;146.25570161297196;120.0;114.33336681199046;114.33336681199046;108.84431312875427;41.0579917947494;20.469208582431577;17.260967122401155;61.6316724573349;24.56583611563383;4.593256612426387;11.64370255990616;15.185955311989915;54.27525778169803;1.6366839234431723;8.298467581053671;4.0;0.7000000000000003;98370.81233329997;15437.137201881193;6.37234812691257;1.6366839234431723;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.14741150000054;2674.2226499481876;0.07505174557189465;98370.81233329997;0.0;0.0;135.0;4.0;146.25570161297196;4.0;120.0;8.0;114.33336681199046;8.0;114.33336681199046;8.0;108.84431312875427;8.0;30.0;4.0;41.0579917947494;4.0;99.14741150000054;2674.2226499481876;0.008256750015018934;98370.81233329997;0.0;0.0;102.6896642520843;278.69427801811986;0.7750517455718949;15437.137201881193;0.5928138339502037;0.23194644610643753;166.72491019540354;382.22404596927015;0.7082567500150192;98370.81233329997;0.648721522460809;0.27697057898343325;99.14741150000054;2674.2226499481876;0.06679499555687571;98370.81233329997;0.0;0.0;123.73086052856769;278.69427801811986;0.7750517455718949;98370.81233329997;0.5928138339502037;0.23194644610643753;152.26096712240115;336.9350770774463;0.7750517455718949;98370.81233329997;0.5928138339502037;0.23194644610643753;150.62428319895798;355.1891038223674;0.7000000000000003;98370.81233329997;0.6563734240032467;0.28377991020119697;115.43239294751402;290.7039138589531;0.7000000000000003;98370.81233329997;0.6563734240032467;0.28377991020119697;115.40674338757361;290.6575263662684;0.7000000000000003;15437.137201881193;0.6563734240032467;0.28377991020119697;102.6896642520843;2691.9351504750443;0.07505174557189465;15437.137201881193;0.0;0.0;54.56583611563383;228.4398460107751;0.07505174557189465;15437.137201881193;0.0;0.0;54.569055347056235;228.523968741831;0.07505174557189465;98370.81233329997;0.0;0.0;"Zustand 3: Temperatur 425.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.007076676121086e-20;`gtol` termination condition is satisfied.;4;2.38509935406754e-08;4.244308347922211e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.13445161004978;123.68391488614708;150.6446885309648;54.58738569533426;0.11074630646322416;0.27670346347342983;0.23226984648975096;0.28345665446601603;188.21241533065898;185.05181120836644;189.52693411855333;183.69805261513318;45.91971560248075;0.5042867493353476;9.452291468217659;31.924394879780834;0.006314163850445421;0.032925641538486095;18.821241530781258;18.50518112067177;7.581077364802833;12.246536840855919;4.174519600584307;102.79806846934758;0.01567058951170684;2692.1407849746884;278.72868602481793;240.3070053127998;0.01230320017322617;0.7728108610454004;0.6026963545225447;0.23934931116172017;4.994404889657744e-11;-3.946624360651185e-09;4.574417289404664e-09;-3.5109382068299055e-10;-1.5174919099081308e-09;1.648714942348306e-09;2.2943993371882243e-09;2.2846393221698236e-08;4.994404889657745e-13;-3.9466243606511853e-11;4.574417289404664e-11;-3.5109382068299055e-10;-1.5174919099081306e-11;1.648714942348306e-11;2.2943993371882243e-11;2.2846393221698235e-10;146.25672340494373;120.0;114.3323285251629;114.3323285251629;108.8389657077247;41.067692057916645;20.369402852413486;17.353585563414526;61.73037641143094;24.587385695334262;4.654453847695322;11.53426005581531;15.197876915113113;54.24836200576112;1.7088970324497268;8.312742547623941;4.0;0.7100000000000003;98325.08525818338;15453.130542469386;6.362793932786592;1.7088970324497268;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.13445161004978;2674.2021406313747;0.0751140612186263;98325.08525818338;0.0;0.0;135.0;4.0;146.25672340494373;4.0;120.0;8.0;114.3323285251629;8.0;114.3323285251629;8.0;108.8389657077247;8.0;30.0;4.0;41.067692057916645;4.0;99.13445161004978;2674.2021406313747;0.008318604843415367;98325.08525818338;0.0;0.0;102.79806846934758;278.72868602481765;0.7851140612186266;15453.130542469386;0.5932517473506197;0.23226984648975096;166.6261262573572;381.9215976292381;0.7183186048434157;98325.08525818338;0.6484174096257989;0.27670346347342983;99.13445161004978;2674.2021406313747;0.06679545637521092;98325.08525818338;0.0;0.0;123.68391488614708;278.72868602481765;0.7851140612186266;98325.08525818338;0.5932517473506197;0.23226984648975096;152.35358556341453;337.21664066825605;0.7851140612186266;98325.08525818338;0.5932517473506197;0.23226984648975096;150.6446885309648;355.06444830119597;0.7100000000000003;98325.08525818338;0.6560144911091428;0.28345665446601603;115.37117233852314;290.38879252312444;0.7100000000000003;98325.08525818338;0.6560144911091428;0.28345665446601603;115.34554615230468;290.34241838011246;0.7100000000000003;15453.130542469386;0.6560144911091428;0.28345665446601603;102.79806846934758;2692.1407849746884;0.0751140612186263;15453.130542469386;0.0;0.0;54.58738569533426;228.53000150558034;0.0751140612186263;15453.130542469386;0.0;0.0;54.59060370196357;228.61406251556977;0.0751140612186263;98325.08525818338;0.0;0.0;"Zustand 3: Temperatur 425.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.161037495975102e-20;`gtol` termination condition is satisfied.;4;2.1638905400185916e-08;4.040058785704758e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.1219255061273;123.6392588148251;150.66187747779918;54.608516999546396;0.11149071506379567;0.27644057504691794;0.23258401375066926;0.283139922840624;188.2229017498799;185.21085154568317;189.5546024644211;183.83945582852925;46.69731784969708;0.5040864940657614;9.577625903007519;31.925849460651307;0.0063148030884462416;0.033380199610728904;18.822290172917583;18.5210851544196;7.582184098632483;12.255963721762196;4.245210713930073;102.90360826229698;0.015542870168758775;2692.3409757073837;278.76482610681245;240.6586459605169;0.01235930498786908;0.7828159009860782;0.6030497332669169;0.23961813618512215;8.640910209578578e-11;-3.533727976900991e-09;4.293156052881386e-09;-3.411864124558406e-10;-1.3909868812334025e-09;1.48719436765532e-09;2.0963000224583084e-09;2.0704078451672103e-08;8.640910209578578e-13;-3.533727976900991e-11;4.293156052881386e-11;-3.411864124558406e-10;-1.3909868812334026e-11;1.48719436765532e-11;2.0963000224583085e-11;2.0704078451672104e-10;146.25735058312677;120.0;114.33150112247546;114.33150112247546;108.83390974004334;41.07720403981358;20.271812843169755;17.44356964810214;61.826404222483404;24.608516999546396;4.714468657725092;11.427892860178474;15.209575616348161;54.222175911520424;1.7816921703029607;8.328123996868214;4.0;0.7200000000000003;98280.90547116204;15468.827204290441;6.353481370837397;1.7816921703029607;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.1219255061273;2674.1823169264744;0.075175205973947;98280.90547116204;0.0;0.0;135.0;4.0;146.25735058312677;4.0;120.0;8.0;114.33150112247546;8.0;114.33150112247546;8.0;108.83390974004334;8.0;30.0;4.0;41.07720403981358;4.0;99.1219255061273;2674.1823169264744;0.008381337469103476;98280.90547116204;0.0;0.0;102.90360826229698;278.7648261068132;0.7951752059739473;15468.827204290441;0.5936766095574446;0.23258401375066926;166.52916342629652;381.62443390456394;0.7283813374691038;98280.90547116204;0.6481178145890737;0.27644057504691794;99.1219255061273;2674.1823169264744;0.06679386850484352;98280.90547116204;0.0;0.0;123.6392588148251;278.7648261068132;0.7951752059739473;98280.90547116204;0.5936766095574446;0.23258401375066926;152.44356964810214;337.49064841474245;0.7951752059739473;98280.90547116204;0.5936766095574446;0.23258401375066926;150.66187747779918;354.9373487923877;0.7200000000000003;98280.90547116204;0.6556623892871605;0.283139922840624;115.31113481795688;290.0799628901507;0.7200000000000003;98280.90547116204;0.6556623892871605;0.283139922840624;115.28553134227491;290.0336015018024;0.7200000000000003;15468.827204290441;0.6556623892871605;0.283139922840624;102.90360826229698;2692.3409757073837;0.075175205973947;15468.827204290441;0.0;0.0;54.608516999546396;228.61840726014134;0.075175205973947;15468.827204290441;0.0;0.0;54.611733828522915;228.7024084012973;0.075175205973947;98280.90547116204;0.0;0.0;"Zustand 3: Temperatur 425.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.461 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.413423315301369e-20;`gtol` termination condition is satisfied.;4;1.9652812275756602e-08;3.850564456102863e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.10980783263904;123.5968310234706;150.67598682995504;54.62925946499729;0.11224724848551873;0.27618178774128094;0.23288926664093323;0.2828294928517133;188.2270601090308;185.36696536946525;189.5755085248293;183.97836657622034;47.472395023144564;0.503881963634064;9.702896378824201;31.926723347574466;0.006315474925943421;0.03383490264462479;18.822706009024568;18.53669653681386;7.583020341044326;12.265224438283237;4.31567227512118;103.00640357678446;0.015419550391009203;2692.5359494819886;278.8026273050672;241.00106156552215;0.0124163657765467;0.7928189012508504;0.6033929474494831;0.23987950501388167;1.241318159372895e-10;-3.1884184181762976e-09;3.972218109993264e-09;-3.311436680419888e-10;-1.2788632375304587e-09;1.3266401310829679e-09;1.9717845134437084e-09;1.8785101474350085e-08;1.241318159372895e-12;-3.188418418176298e-11;3.972218109993264e-11;-3.311436680419888e-10;-1.2788632375304587e-11;1.3266401310829678e-11;1.9717845134437084e-11;1.8785101474350086e-10;146.25759928881763;120.0;114.33087594124316;114.33087594124316;108.82913052927483;41.08654099099675;20.176353276898396;17.53100151193695;61.91986258578771;24.62925946499729;4.773321535056539;11.3244723644587;15.221068108604129;54.19665536846088;1.8550146819819133;8.344571168501602;4.0;0.7300000000000003;98238.18187766161;15484.248282301754;6.344394644585122;1.8550146819819133;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.10980783263904;2674.1631387918155;0.0752352670273968;98238.18187766161;0.0;0.0;135.0;4.0;146.25759928881763;4.0;120.0;8.0;114.33087594124316;8.0;114.33087594124316;8.0;108.82913052927483;8.0;30.0;4.0;41.08654099099675;4.0;99.10980783263904;2674.1631387918155;0.008444951712898562;98238.18187766161;0.0;0.0;103.00640357678446;278.80262730506684;0.8052352670273971;15484.248282301754;0.5940888994907062;0.23288926664093323;166.43395256571603;381.33237051542034;0.7384449517128989;98238.18187766161;0.6478226072788503;0.27618178774128094;99.10980783263904;2674.1631387918155;0.06679031531449824;98238.18187766161;0.0;0.0;123.5968310234706;278.80262730506684;0.8052352670273971;98238.18187766161;0.5940888994907062;0.23288926664093323;152.53100151193695;337.75731665740165;0.8052352670273971;98238.18187766161;0.5940888994907062;0.23288926664093323;150.67598682995504;354.80792514559835;0.7300000000000003;98238.18187766161;0.6553168953690562;0.2828294928517133;115.252259854969;289.77724703187175;0.7300000000000003;98238.18187766161;0.6553168953690562;0.2828294928517133;115.22667846494346;289.7308978501668;0.7300000000000003;15484.248282301754;0.6553168953690562;0.2828294928517133;103.00640357678446;2692.5359494819886;0.0752352670273968;15484.248282301754;0.0;0.0;54.62925946499729;228.70518641758466;0.0752352670273968;15484.248282301754;0.0;0.0;54.632475160813954;228.78912942962506;0.0752352670273968;98238.18187766161;0.0;0.0;"Zustand 3: Temperatur 425.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.753887443629808e-20;`gtol` termination condition is satisfied.;4;1.7867997757756294e-08;3.675292490028462e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.09807479539279;123.55657103903644;150.68714730405105;54.64964064616248;0.11301582488200405;0.27592698033698937;0.23318590976119502;0.28252515133966055;188.2251454973317;185.5203600627389;189.5899261828825;184.1149734639156;48.24490634443494;0.5036732075903475;9.828097816216111;31.92703998736681;0.006316178760754537;0.03428973465652144;18.822514548027264;18.5520360061525;7.583597047358838;12.274331564139324;4.385900577032849;103.10656807859857;0.015300463232531402;2692.7259212693643;278.8420204745721;241.33459765912718;0.012474380857200318;0.8028199450477599;0.6037263664274293;0.24013367557693244;1.447233444196172e-10;-2.9264057843647606e-09;3.6843630368821323e-09;-3.211876875575115e-10;-1.0884662060561823e-09;1.2139196314819856e-09;1.8257253486808622e-09;1.705905106064165e-08;1.4472334441961721e-12;-2.926405784364761e-11;3.684363036882132e-11;-3.211876875575115e-10;-1.0884662060561824e-11;1.2139196314819856e-11;1.8257253486808622e-11;1.705905106064165e-10;146.25748477854853;120.0;114.33044479118172;114.33044479118172;108.82461424501201;41.095715314757115;20.082943099145268;17.615959988469;62.010852763841456;24.64964064616248;4.831032992983751;11.223876712583149;15.232369995788929;54.17175899413655;1.9288126844179487;8.362044138729573;4.0;0.7400000000000003;98196.82906970142;15499.41355837779;6.335518998821976;1.9288126844179487;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.09807479539279;2674.144568647541;0.07529432590495988;98196.82906970142;0.0;0.0;135.0;4.0;146.25748477854853;4.0;120.0;8.0;114.33044479118172;8.0;114.33044479118172;8.0;108.82461424501201;8.0;30.0;4.0;41.095715314757115;4.0;99.09807479539279;2674.144568647541;0.008509450351083487;98196.82906970142;0.0;0.0;103.10656807859857;278.8420204745732;0.8152943259049602;15499.41355837779;0.5944890733553966;0.23318590976119502;166.3404278776938;381.0452314141087;0.7485094503510838;98196.82906970142;0.6475316623096773;0.27592698033698937;99.09807479539279;2674.144568647541;0.0667848755538764;98196.82906970142;0.0;0.0;123.55657103903644;278.8420204745732;0.8152943259049602;98196.82906970142;0.5944890733553966;0.23318590976119502;152.615959988469;338.01685441062943;0.8152943259049602;98196.82906970142;0.5944890733553966;0.23318590976119502;150.68714730405105;354.67629228356014;0.7400000000000003;98196.82906970142;0.6549777950258815;0.28252515133966055;115.19452690030687;289.4804728993842;0.7400000000000003;98196.82906970142;0.6549777950258815;0.28252515133966055;115.16896700701625;289.43413542011865;0.7400000000000003;15499.41355837779;0.6549777950258815;0.28252515133966055;103.10656807859857;2692.7259212693643;0.07529432590495988;15499.41355837779;0.0;0.0;54.64964064616248;228.79045424743205;0.07529432590495988;15499.41355837779;0.0;0.0;54.65285525087546;228.8743407645745;0.07529432590495988;98196.82906970142;0.0;0.0;"Zustand 3: Temperatur 425.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.490 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.146227340892834e-20;`gtol` termination condition is satisfied.;4;1.6181440979171046e-08;3.50605970881639e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.08670405375545;123.51841932721817;150.69548378131947;54.669686348091716;0.11379635579095368;0.2756760361224919;0.23347423430474443;0.28222669399596684;188.21739915482283;185.6712298417057;189.59811452682996;184.249452875764;49.0148146222264;0.5034602751664631;9.953225299111136;31.926821556114703;0.006316913987680398;0.03474468011644551;18.821739913938853;18.567122984069762;7.583924581115177;12.283296858276303;4.455892238625648;103.20420954471865;0.015185449173254914;2692.9110949379215;278.8829383627379;241.65958311914963;0.012533347814229323;0.8128191110582712;0.6040503416905363;0.24038089391562567;1.695497076070751e-10;-2.655717423749593e-09;3.420950633881148e-09;-3.1104713249519023e-10;-1.049471620717668e-09;1.0080896117869997e-09;1.6194690033444203e-09;1.5434295619343175e-08;1.695497076070751e-12;-2.655717423749593e-11;3.420950633881148e-11;-3.1104713249519023e-10;-1.049471620717668e-11;1.0080896117869997e-11;1.6194690033444202e-11;1.5434295619343175e-10;146.2570214805516;120.0;114.3301999244369;114.3301999244369;108.82034786475498;41.10473862689628;19.99150521920876;17.69852076249947;62.09947091782237;24.669686348091716;4.887623511183108;11.125990379718246;15.243495870681443;54.147447963364186;2.003036981180003;8.380503886698307;4.0;0.7500000000000003;98156.76692602225;15514.341591309849;6.32684064278973;2.003036981180003;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.08670405375545;2674.1265712059353;0.0753524588725002;98156.76692602225;0.0;0.0;135.0;4.0;146.2570214805516;4.0;120.0;8.0;114.3301999244369;8.0;114.3301999244369;8.0;108.82034786475498;8.0;30.0;4.0;41.10473862689628;4.0;99.08670405375545;2674.1265712059353;0.008574835219578237;98156.76692602225;0.0;0.0;103.20420954471865;278.8829383627374;0.8253524588725005;15514.341591309849;0.5948775659287074;0.23347423430474443;166.24852669976036;380.7628483128176;0.7585748352195786;98156.76692602225;0.6472448587571096;0.2756760361224919;99.08670405375545;2674.1265712059353;0.06677762365292196;98156.76692602225;0.0;0.0;123.51841932721817;278.8829383627374;0.8253524588725005;98156.76692602225;0.5948775659287074;0.23347423430474443;152.69852076249947;338.26946359243703;0.8253524588725005;98156.76692602225;0.5948775659287074;0.23347423430474443;150.69548378131947;354.54256028755634;0.7500000000000003;98156.76692602225;0.654644882356462;0.28222669399596684;115.13791544051986;289.1894741248139;0.7500000000000003;98156.76692602225;0.654644882356462;0.28222669399596684;115.11237648881689;289.1431478846586;0.7500000000000003;15514.341591309849;0.654644882356462;0.28222669399596684;103.20420954471865;2692.9110949379215;0.0753524588725002;15514.341591309849;0.0;0.0;54.669686348091716;228.87431870119792;0.0753524588725002;15514.341591309849;0.0;0.0;54.67289990139079;228.9581502586839;0.0753524588725002;98156.76692602225;0.0;0.0;"Zustand 3: Temperatur 425.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
