config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.613060761029766e-20;`gtol` termination condition is satisfied.;4;1.4723539634923862e-08;3.350540482080396e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.0756746209903;123.48231739072935;150.70111554458663;54.689420748909356;0.11458874698868671;0.27542884267691153;0.23375451875702005;0.2819339249273802;188.20404934984896;185.81975667809363;189.60031878195593;184.3819698422507;49.78208595291644;0.5032432151859588;10.07827406820516;31.926089039523106;0.006317680001114721;0.035199723933928846;18.820404933582566;18.581975667719767;7.5840127513191185;12.292131322716575;4.525644177756015;103.29943022656147;0.015074355758323292;2693.091663936637;278.92531566363976;241.97633113226567;0.012593263584146142;0.8228164737237174;0.6043652079156321;0.24062139485093462;1.9905854742319207e-10;-2.399723086909944e-09;3.1839135772315785e-09;-3.0098507020070997e-10;-1.0220162494078977e-09;8.959375463746255e-10;1.5020873433968518e-09;1.4023299854670768e-08;1.9905854742319205e-12;-2.399723086909944e-11;3.1839135772315786e-11;-3.0098507020070997e-10;-1.0220162494078976e-11;8.959375463746256e-12;1.5020873433968518e-11;1.4023299854670768e-10;146.25622304723976;120.0;114.33013400771665;114.33013400771665;108.81631912008953;41.11362181089078;19.90196627002308;17.77875651556633;62.18580841567069;24.689420748909356;4.94311348811209;11.030703781155182;15.254459386726353;54.1236858317547;2.077640970979701;8.39991234531891;4.0;0.7600000000000003;98117.9202432939;15529.04980009187;6.318346679699194;2.077640970979701;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.0756746209903;2674.1091133145896;0.07540973730786316;98117.9202432939;0.0;0.0;135.0;4.0;146.25622304723976;4.0;120.0;8.0;114.33013400771665;8.0;114.33013400771665;8.0;108.81631912008953;8.0;30.0;4.0;41.11362181089078;4.0;99.0756746209903;2674.1091133145896;0.00864110730885406;98117.9202432939;0.0;0.0;103.29943022656147;278.9253156636394;0.8354097373078635;15529.04980009187;0.5952547917635588;0.23375451875702005;166.15818931726284;380.4850602470586;0.7686411073088544;98117.9202432939;0.6469620799497647;0.27542884267691153;99.0756746209903;2674.1091133145896;0.0667686299990091;98117.9202432939;0.0;0.0;123.48231739072935;278.9253156636394;0.8354097373078635;98117.9202432939;0.5952547917635588;0.23375451875702005;152.77875651556633;338.5153392529513;0.8354097373078635;98117.9202432939;0.5952547917635588;0.23375451875702005;150.70111554458663;354.40683450292516;0.7600000000000003;98117.9202432939;0.6543179594979492;0.2819339249273802;115.08240504541044;288.90408982829706;0.7600000000000003;98117.9202432939;0.6543179594979492;0.2819339249273802;115.05688651188791;288.85777440206823;0.7600000000000003;15529.04980009187;0.6543179594979492;0.2819339249273802;103.29943022656147;2693.091663936637;0.07540973730786316;15529.04980009187;0.0;0.0;54.689420748909356;228.95688092476547;0.07540973730786316;15529.04980009187;0.0;0.0;54.69263328833483;229.04065896493185;0.07540973730786316;98117.9202432939;0.0;0.0;"Zustand 3: Temperatur 425.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.125239629161848e-20;`gtol` termination condition is satisfied.;4;1.3334790424591958e-08;3.201636965416863e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.06496677225255;123.44820784799651;150.70415651252802;54.70886651280199;0.11539289924778909;0.2751852916661361;0.23402702955420968;0.28164665624496216;188.18531219334096;185.96611114908157;189.59677117589527;184.51267883910393;50.54668944779542;0.5030220759881795;10.20323951470958;31.9248623074933;0.006318476197224918;0.03565485144404666;18.81853121806652;18.596611114830928;7.583870847074022;12.300845255852053;4.595153586364212;103.39232718755756;0.014967037254297471;2693.267811929915;278.96908905175553;242.28514009273087;0.01265412453237813;0.832812103511169;0.6046712839485425;0.24085540260722813;2.1793766791233793e-10;-2.2109105657364125e-09;2.9769466891593765e-09;-2.910869323358156e-10;-9.55282075665309e-10;7.723031103523681e-10;1.3231158391135978e-09;1.2675741345447022e-08;2.1793766791233795e-12;-2.2109105657364125e-11;2.976946689159377e-11;-2.910869323358156e-10;-9.552820756653091e-12;7.723031103523681e-12;1.3231158391135977e-11;1.2675741345447023e-10;146.25510240390793;120.0;114.33024009641463;114.33024009641463;108.81251644691991;41.12237506872498;19.81425638529396;17.856737064438903;62.26995211883258;24.70886651280199;4.9975231995293825;10.937912908857072;15.26527332416208;54.100438373175564;2.152580551910887;8.42023243862144;4.0;0.7700000000000004;98080.21839629428;15543.554540983012;6.310025042064249;2.152580551910887;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.06496677225255;2674.0921638115883;0.07546622804354675;98080.21839629428;0.0;0.0;135.0;4.0;146.25510240390793;4.0;120.0;8.0;114.33024009641463;8.0;114.33024009641463;8.0;108.81251644691991;8.0;30.0;4.0;41.12237506872498;4.0;99.06496677225255;2674.0921638115883;0.008708266849239666;98080.21839629428;0.0;0.0;103.39232718755756;278.96908905175565;0.8454662280435471;15543.554540983012;0.5956211463150808;0.23402702955420968;166.06935878920189;380.21171316918577;0.77870826684924;98080.21839629428;0.6466832132739717;0.2751852916661361;99.06496677225255;2674.0921638115883;0.06675796119430707;98080.21839629428;0.0;0.0;123.44820784799651;278.96908905175565;0.8454662280435471;98080.21839629428;0.5956211463150808;0.23402702955420968;152.8567370644389;338.75466980140084;0.8454662280435471;98080.21839629428;0.5956211463150808;0.23402702955420968;150.70415651252802;354.2692156607816;0.7700000000000004;98080.21839629428;0.6539968362571231;0.28164665624496216;115.02797540937507;288.6241644301615;0.7700000000000004;98080.21839629428;0.6539968362571231;0.28164665624496216;115.00247680047062;288.5778594282861;0.7700000000000004;15543.554540983012;0.6539968362571231;0.28164665624496216;103.39232718755756;2693.267811929915;0.07546622804354675;15543.554540983012;0.0;0.0;54.70886651280199;229.0382357309771;0.07546622804354675;15543.554540983012;0.0;0.0;54.71207807374435;229.12196160890994;0.07546622804354675;98080.21839629428;0.0;0.0;"Zustand 3: Temperatur 426.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.854 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.696163868570557e-20;`gtol` termination condition is satisfied.;4;1.217256040656037e-08;3.064690479826815e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.05456195950472;123.41603449487513;150.704715469664;54.728044894333436;0.11620870901660765;0.27494527865301616;0.2342920217030392;0.2813647076763117;188.16139239687612;186.11045322273932;189.58769174456572;184.64172452492025;51.30859698399546;0.5027969053650754;10.328117174342259;31.923160183562118;0.006319301975796318;0.03611004839357116;18.81613923853215;18.611045322204117;7.583507669816683;12.309448301576364;4.664417907820413;103.48299261696377;0.014863354321751971;2693.4397133878697;279.01419719811895;242.58629444164396;0.012715926522165022;0.8428060671610329;0.6049688737185749;0.2410831313953264;2.39893438447325e-10;-2.029082679655403e-09;2.7513920031196903e-09;-2.8127222773122185e-10;-8.51372305987752e-10;6.98150870448444e-10;1.274798933081911e-09;1.1554647016964736e-08;2.3989343844732503e-12;-2.0290826796554028e-11;2.7513920031196902e-11;-2.8127222773122185e-10;-8.51372305987752e-12;6.98150870448444e-12;1.2747989330819109e-11;1.1554647016964736e-10;146.25367179407152;120.0;114.3305116105094;114.3305116105094;108.80892893930962;41.13100796786716;19.728308992793643;17.932529492652804;62.35198464909661;24.728044894333436;5.050872762489121;10.847518993545634;15.27594965100468;54.07767342899842;2.2278140229888095;8.441428107592742;4.0;0.7800000000000004;98043.59502422054;15557.871178872498;6.301864432285774;2.2278140229888095;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.05456195950472;2674.0756933915513;0.07552199368319756;98043.59502422054;0.0;0.0;135.0;4.0;146.25367179407152;4.0;120.0;8.0;114.3305116105094;8.0;114.3305116105094;8.0;108.80892893930962;8.0;30.0;4.0;41.13100796786716;4.0;99.05456195950472;2674.0756933915513;0.008776313388284787;98043.59502422054;0.0;0.0;103.48299261696377;279.0141971981192;0.8555219936831979;15557.871178872498;0.5959770069948644;0.2342920217030392;165.98198078686517;379.9426595711378;0.7887763133882851;98043.59502422054;0.6464081499920411;0.27494527865301616;99.05456195950472;2674.0756933915513;0.06674568029491278;98043.59502422054;0.0;0.0;123.41603449487513;279.0141971981192;0.8555219936831979;98043.59502422054;0.5959770069948644;0.2342920217030392;152.9325294926528;338.987637229861;0.8555219936831979;98043.59502422054;0.5959770069948644;0.2342920217030392;150.704715469664;354.12980001155694;0.7800000000000004;98043.59502422054;0.6536813297610146;0.2813647076763117;114.97460638728239;288.3495474682806;0.7800000000000004;98043.59502422054;0.6536813297610146;0.2813647076763117;114.94912723751088;288.3032525344427;0.7800000000000004;15557.871178872498;0.6536813297610146;0.2813647076763117;103.48299261696377;2693.4397133878697;0.07552199368319756;15557.871178872498;0.0;0.0;54.728044894333436;229.11847203608173;0.07552199368319756;15557.871178872498;0.0;0.0;54.7312555103112;229.2021470248844;0.07552199368319756;98043.59502422054;0.0;0.0;"Zustand 3: Temperatur 426.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.099 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.3054618526628454e-20;`gtol` termination condition is satisfied.;4;1.1112925380878983e-08;2.934437544969341e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.04444273278358;123.38574235176594;150.70289629124545;54.74697583479707;0.11703606902841696;0.27470870292008026;0.23454973936466358;0.2810879061995875;188.13248397747145;186.25293298297834;189.57328908173722;184.76924242129135;52.06778297716653;0.5025677505094005;10.45290272163204;31.921000509470048;0.006320156741739582;0.03656530092729468;18.813248396693698;18.625293298238457;7.58293156330095;12.317949494676428;4.733434816272126;103.57151412188546;0.014763173703659153;2693.60753413572;279.0605807720771;242.88006545156404;0.012778664976295762;0.8527984279172521;0.6052582670913462;0.24130478595826216;2.4781598995105014e-10;-1.8268622170580784e-09;2.601382220746018e-09;-2.7160063087450226e-10;-7.865423867770005e-10;5.937579317105701e-10;1.144940142694395e-09;1.0534478178669815e-08;2.4781598995105013e-12;-1.8268622170580783e-11;2.601382220746018e-11;-2.7160063087450226e-10;-7.865423867770005e-12;5.937579317105701e-12;1.144940142694395e-11;1.0534478178669814e-10;146.25194282161908;120.0;114.33094231214903;114.33094231214903;108.80554630672765;41.13952948462787;19.64406062244666;18.006198275564714;62.431984637257585;24.74697583479707;5.103182104207576;10.759428190263577;15.286499579365454;54.05536076927649;2.303301984319262;8.46346432627928;4.0;0.7900000000000004;98007.98774092412;15572.01415338762;6.293854268017277;2.303301984319262;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.04444273278358;2674.0596744816553;0.07557709289354753;98007.98774092412;0.0;0.0;135.0;4.0;146.25194282161908;4.0;120.0;8.0;114.33094231214903;8.0;114.33094231214903;8.0;108.80554630672765;8.0;30.0;4.0;41.13952948462787;4.0;99.04444273278358;2674.0596744816553;0.00884524586085631;98007.98774092412;0.0;0.0;103.57151412188546;279.0605807720773;0.8655770928935479;15572.01415338762;0.596322734158701;0.23454973936466358;165.89600344406574;379.6777581335798;0.7988452458608567;98007.98774092412;0.6461367850725453;0.27470870292008026;99.04444273278358;2674.0596744816553;0.06673184703269122;98007.98774092412;0.0;0.0;123.38574235176594;279.0605807720773;0.8655770928935479;98007.98774092412;0.596322734158701;0.23454973936466358;153.0061982755647;339.2144173334268;0.8655770928935479;98007.98774092412;0.596322734158701;0.23454973936466358;150.70289629124545;353.9886794675039;0.7900000000000004;98007.98774092412;0.6533712641258482;0.2810879061995875;114.92227802548666;288.0800934207714;0.7900000000000004;98007.98774092412;0.6533712641258482;0.2810879061995875;114.89681789579242;288.0338082297242;0.7900000000000004;15572.01415338762;0.6533712641258482;0.2810879061995875;103.57151412188546;2693.60753413572;0.07557709289354753;15572.01415338762;0.0;0.0;54.74697583479707;229.1976732626526;0.07557709289354753;15572.01415338762;0.0;0.0;54.75018553745116;229.2812985583575;0.07557709289354753;98007.98774092412;0.0;0.0;"Zustand 3: Temperatur 426.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.9479254093274666e-20;`gtol` termination condition is satisfied.;4;1.0121924436883893e-08;2.809955661332565e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.03459266735888;123.35727769803816;150.6987981621977;54.765678051276836;0.11787486884085742;0.2744754673030308;0.23480041640461555;0.2808160856977852;188.09877091421248;186.3936913000149;189.55376103775012;184.89535954125;52.82422417415398;0.5023346579726523;10.57759196446763;31.918400205328226;0.006321039906356581;0.03702059557466543;18.80987709046365;18.63936912995528;7.582150441540466;12.32635730268106;4.802202197804782;103.65797499911054;0.014666367928978559;2693.771431865283;279.1081824307104;243.16671196008937;0.012842334932401722;0.8627892457418551;0.605539740664268;0.2415205620821279;2.538342869229382e-10;-1.698616358680738e-09;2.423462319711689e-09;-2.621450834183747e-10;-7.61531282478245e-10;4.6208015191950835e-10;1.0340954759158194e-09;9.57595602812944e-09;2.538342869229382e-12;-1.698616358680738e-11;2.4234623197116888e-11;-2.621450834183747e-10;-7.61531282478245e-12;4.620801519195084e-12;1.0340954759158193e-11;9.575956028129439e-11;146.24992649008448;120.0;114.33152628475625;114.33152628475625;108.80235883436;41.14794804425924;19.561450727795318;18.077805399205374;62.5100269548513;24.765678051276836;5.154470935310883;10.673551285645715;15.296933617397372;54.033471963820034;2.37900723700767;8.486307109565814;4.0;0.8000000000000004;97973.33786726849;15585.997040167827;6.285984631895807;2.37900723700767;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.03459266735888;2674.044081126911;0.07563158067425646;97973.33786726849;0.0;0.0;135.0;4.0;146.24992649008448;4.0;120.0;8.0;114.33152628475625;8.0;114.33152628475625;8.0;108.80235883436;8.0;30.0;4.0;41.14794804425924;4.0;99.03459266735888;2674.044081126911;0.008915062652204707;97973.33786726849;0.0;0.0;103.65797499911054;279.10818243070923;0.8756315806742568;15585.997040167827;0.5966586720320676;0.23480041640461555;165.8113772178798;379.416873398683;0.808915062652205;97973.33786726849;0.6458690170307997;0.2744754673030308;99.03459266735888;2674.044081126911;0.06671651802205175;97973.33786726849;0.0;0.0;123.35727769803816;279.10818243070923;0.8756315806742568;97973.33786726849;0.5966586720320676;0.23480041640461555;153.07780539920537;339.4351799260235;0.8756315806742568;97973.33786726849;0.5966586720320676;0.23480041640461555;150.6987981621977;353.8459417512739;0.8000000000000004;97973.33786726849;0.6530664701430526;0.2808160856977852;114.87097058847235;287.8156615338988;0.8000000000000004;97973.33786726849;0.6530664701430526;0.2808160856977852;114.84552906468912;287.76938578943043;0.8000000000000004;15585.997040167827;0.6530664701430526;0.2808160856977852;103.65797499911054;2693.771431865283;0.07563158067425646;15585.997040167827;0.0;0.0;54.765678051276836;229.2759177121623;0.07563158067425646;15585.997040167827;0.0;0.0;54.76888687053997;229.359494438313;0.07563158067425646;97973.33786726849;0.0;0.0;"Zustand 3: Temperatur 426.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.961 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.6247923246215323e-20;`gtol` termination condition is satisfied.;4;9.244946293182082e-09;2.692505273763278e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.02499629623878;123.33058809559219;150.6925157896389;54.78416911897904;0.11872499531943857;0.2742454780344294;0.23504427691131852;0.28054908663220945;188.06042775968456;186.53286045002804;189.52929537033157;185.02019496952252;53.577899463827436;0.5020976736319802;10.702180838928419;31.915375325648938;0.006321950888355235;0.037475919236665746;18.80604277509537;18.653286044963156;7.58117181484332;12.334679664571938;4.870718133217496;103.74245448837542;0.014572815030829599;2693.931556611626;279.15694679828476;243.4464810564101;0.01290693109241825;0.8727785775147329;0.6058135585095293;0.24173064707489036;2.66553001893044e-10;-1.5650201135031239e-09;2.246054009447107e-09;-2.528939280210807e-10;-7.514415756304516e-10;3.964828465541359e-10;9.43458644542261e-10;8.730864919925807e-09;2.6655300189304397e-12;-1.565020113503124e-11;2.246054009447107e-11;-2.528939280210807e-10;-7.514415756304515e-12;3.964828465541359e-12;9.43458644542261e-12;8.730864919925807e-11;146.2476332392156;120.0;114.33225791356665;114.33225791356665;108.79935734629623;41.156271558016044;19.480421519821448;18.147410473273055;62.58618293035937;24.784169118979037;5.204758726983641;10.589803425191235;15.307261617327867;54.0119802631811;2.4548946836341656;8.509923513989179;4.0;0.8100000000000004;97939.59018352983;15599.832607655686;6.278246225248952;2.4548946836341656;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.02499629623878;2674.028888883833;0.07568550860715073;97939.59018352983;0.0;0.0;135.0;4.0;146.2476332392156;4.0;120.0;8.0;114.33225791356665;8.0;114.33225791356665;8.0;108.79935734629623;8.0;30.0;4.0;41.156271558016044;4.0;99.02499629623878;2674.028888883833;0.008985761655133298;97939.59018352983;0.0;0.0;103.74245448837542;279.1569467982856;0.8856855086071511;15599.832607655686;0.5969851495782014;0.23504427691131852;165.72805475903704;379.15987546478055;0.8189857616551337;97939.59018352983;0.64560474777903;0.2742454780344294;99.02499629623878;2674.028888883833;0.06669974695201743;97939.59018352983;0.0;0.0;123.33058809559219;279.1569467982856;0.8856855086071511;97939.59018352983;0.5969851495782014;0.23504427691131852;153.14741047327306;339.65008905155025;0.8856855086071511;97939.59018352983;0.5969851495782014;0.23504427691131852;150.6925157896389;353.70167054862196;0.8100000000000004;97939.59018352983;0.6527667849815867;0.28054908663220945;114.82066458160301;287.55611565533695;0.8100000000000004;97939.59018352983;0.6527667849815867;0.28054908663220945;114.79524127301636;287.50984908837813;0.8100000000000004;15599.832607655686;0.6527667849815867;0.28054908663220945;103.74245448837542;2693.931556611626;0.07568550860715073;15599.832607655686;0.0;0.0;54.78416911897904;229.35327890940704;0.07568550860715073;15599.832607655686;0.0;0.0;54.78737708311513;229.43680812133545;0.07568550860715073;97939.59018352983;0.0;0.0;"Zustand 3: Temperatur 426.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3345808082241676e-20;`gtol` termination condition is satisfied.;4;8.505776407133822e-09;2.5824719972244296e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.01563904764328;123.30562240313384;150.68413960840348;54.80246554744656;0.11958633306735393;0.27401864459677316;0.23528153568482982;0.28028675573364775;188.01762020991117;186.67056468861625;189.500070351503;185.14386039902678;54.32878970439483;0.5018568426645873;10.82666540435939;31.911941111582678;0.006322889114673727;0.037931259173040716;18.80176202019055;18.6670564688247;7.580002814086692;12.342924026540684;4.938980882349051;103.825028008463;0.014482398278707797;2694.0880511974788;279.2068204374853;243.7196087240076;0.012972447866847814;0.8827664772198949;0.6060799728681595;0.24193522021516783;2.900577555919881e-10;-1.444725228338939e-09;2.146919086953858e-09;-2.4384982921787923e-10;-6.642721928074025e-10;3.6925484891980886e-10;9.16514864002238e-10;8.005656582099618e-09;2.900577555919881e-12;-1.4447252283389389e-11;2.146919086953858e-11;-2.4384982921787923e-10;-6.6427219280740246e-12;3.692548489198088e-12;9.165148640022381e-12;8.005656582099618e-11;146.24507297906166;120.0;114.33313186747898;114.33313186747898;108.79653317133585;41.16450745745311;19.400917812185185;18.215070838516453;62.66052055100988;24.80246554744656;5.254064691600831;10.50810385901599;15.317492819835707;53.99086048815627;2.5309312301129694;8.534281632738157;4.0;0.8200000000000004;97906.69270036717;15613.532869800832;6.270630325423338;2.5309312301129694;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.01563904764328;2674.0140747219275;0.07573892508674229;97906.69270036717;0.0;0.0;135.0;4.0;146.24507297906166;4.0;120.0;8.0;114.33313186747898;8.0;114.33313186747898;8.0;108.79653317133585;8.0;30.0;4.0;41.16450745745311;4.0;99.01563904764328;2674.0140747219275;0.009057340321586532;97906.69270036717;0.0;0.0;103.825028008463;279.20682043748315;0.8957389250867427;15613.532869800832;0.5973024813123344;0.23528153568482982;165.64599079124685;378.9066397012736;0.829057340321587;97906.69270036717;0.6453438824854627;0.27401864459677316;99.01563904764328;2674.0140747219275;0.06668158476515576;97906.69270036717;0.0;0.0;123.30562240313384;279.20682043748315;0.8957389250867427;97906.69270036717;0.5973024813123344;0.23528153568482982;153.21507083851645;339.85930318979143;0.8957389250867427;97906.69270036717;0.5973024813123344;0.23528153568482982;150.68413960840348;353.5559456629337;0.8200000000000004;97906.69270036717;0.6524720519053102;0.28028675573364775;114.77134077039568;287.30132407256207;0.8200000000000004;97906.69270036717;0.6524720519053102;0.28028675573364775;114.74593530839917;287.25506643942424;0.8200000000000004;15613.532869800832;0.6524720519053102;0.28028675573364775;103.825028008463;2694.0880511974788;0.07573892508674229;15613.532869800832;0.0;0.0;54.80246554744656;229.42982592129295;0.07573892508674229;15613.532869800832;0.0;0.0;54.80567268317958;229.51330861011422;0.07573892508674229;97906.69270036717;0.0;0.0;"Zustand 3: Temperatur 426.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0657393213973696e-20;`gtol` termination condition is satisfied.;4;7.787698780773843e-09;2.476182271722891e-10;1;True;;True;0;zulässig;feasible;True;True;True;99.00650718700234;123.28233078247683;150.67375597937104;54.82058285109417;0.12045876480645518;0.2737948795841498;0.23551239869788462;0.28002894571037207;187.9705056359362;186.80692078170532;189.46625533382914;185.2664606271043;55.07687756581264;0.5016122095289178;10.951041838686496;31.908112039644152;0.006323854021128308;0.03838660298983251;18.79705056286091;18.6806920781419;7.578650213377032;12.351097375085557;5.0069888697408915;103.90576737742362;0.014395005924087913;2694.2410516478303;279.2577518139221;243.9863204426998;0.013038879414295601;0.892752996119216;0.6063392247990688;0.2421344531732861;3.029327899639611e-10;-1.3371703744269325e-09;1.9785488802881446e-09;-2.350648564686253e-10;-5.966569460724713e-10;2.8632030080188997e-10;8.209326551877894e-10;7.327116691158153e-09;3.029327899639611e-12;-1.3371703744269326e-11;1.9785488802881445e-11;-2.350648564686253e-10;-5.9665694607247135e-12;2.8632030080188996e-12;8.209326551877893e-12;7.327116691158153e-11;146.2422551217665;120.0;114.33414308212235;114.33414308212235;108.79387811121615;41.172662726178544;19.322886876906978;18.280841668802452;62.73310465124507;24.820582851094173;5.302407766477813;10.428375704698738;15.327635895120011;53.97008892750199;2.6070856894314147;8.559350585793311;4.0;0.8300000000000004;97874.59644667845;15627.109134951046;6.263128746427933;2.6070856894314147;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;99.00650718700234;2673.9996169322903;0.07579187553351119;97874.59644667845;0.0;0.0;135.0;4.0;146.2422551217665;4.0;120.0;8.0;114.33414308212235;8.0;114.33414308212235;8.0;108.79387811121615;8.0;30.0;4.0;41.172662726178544;4.0;99.00650718700234;2673.9996169322903;0.009129795709131349;97874.59644667845;0.0;0.0;103.90576737742362;279.2577518139224;0.9057918755335116;15627.109134951046;0.5976109680660793;0.23551239869788462;165.56514199867348;378.65704648201154;0.8391297957091317;97874.59644667845;0.6450863294415439;0.2737948795841498;99.00650718700234;2673.9996169322903;0.06666207982437984;97874.59644667845;0.0;0.0;123.28233078247683;279.2577518139224;0.9057918755335116;97874.59644667845;0.5976109680660793;0.23551239869788462;153.28084166880245;340.0629754569059;0.9057918755335116;97874.59644667845;0.5976109680660793;0.23551239869788462;150.67375597937104;353.40884317031885;0.8300000000000004;97874.59644667845;0.6521821200047846;0.28002894571037207;114.72298019668352;287.05115935645176;0.8300000000000004;97874.59644667845;0.6521821200047846;0.28002894571037207;114.69759223352219;287.0049104371869;0.8300000000000004;15627.109134951046;0.6521821200047846;0.28002894571037207;103.90576737742362;2694.2410516478303;0.07579187553351119;15627.109134951046;0.0;0.0;54.82058285109417;229.50562365186906;0.07579187553351119;15627.109134951046;0.0;0.0;54.823789183714155;229.589060748215;0.07579187553351119;97874.59644667845;0.0;0.0;"Zustand 3: Temperatur 426.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.819437573802673e-20;`gtol` termination condition is satisfied.;4;7.103408191359576e-09;2.3746315814469715e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.99758776313962;123.26066469819506;150.66144738042823;54.838535614572606;0.12134217171895176;0.2735740985717624;0.23573706353109006;0.2797755149721785;187.9192335802391;186.94203849768584;189.42801127941203;185.38809401513873;55.82214738583063;0.501363817951638;11.075306433939136;31.903901867221634;0.006324845052925193;0.03884193862724013;18.791923357357962;18.694203849744255;7.577120451199071;12.359206267623462;5.074740671551904;103.98474101794358;0.014310530959078034;2694.3906875766274;279.30969125568134;244.2468317527185;0.01310621967698411;0.9027381829145245;0.6065915447867284;0.2423285104068129;3.0591706945415353e-10;-1.2403091886881157e-09;1.8517880562285427e-09;-2.2660107124039541e-10;-5.647393663821276e-10;2.432898327242583e-10;7.867981821618741e-10;6.659490736637963e-09;3.0591706945415355e-12;-1.2403091886881156e-11;1.8517880562285426e-11;-2.2660107124039541e-10;-5.647393663821276e-12;2.432898327242583e-12;7.867981821618741e-12;6.659490736637963e-11;146.23918861125833;120.0;114.3352867440367;114.3352867440367;108.79138441104811;41.18074392928742;19.246278309661648;18.34477606819928;62.80399708865616;24.838535614572606;5.349806600270483;10.350545726093117;15.337698980897073;53.94964324306113;2.683328687771052;8.585100506058723;4.0;0.8400000000000004;97843.25527303916;15640.572051262474;6.255733802597167;2.683328687771052;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.99758776313962;2673.985495042782;0.07584440259150815;97843.25527303916;0.0;0.0;135.0;4.0;146.23918861125833;4.0;120.0;8.0;114.3352867440367;8.0;114.3352867440367;8.0;108.79138441104811;8.0;30.0;4.0;41.18074392928742;4.0;98.99758776313962;2673.985495042782;0.009203124523180091;97843.25527303916;0.0;0.0;103.98474101794358;279.30969125568214;0.9158444025915086;15640.572051262474;0.597910897705543;0.23573706353109006;165.48546692091998;378.41098093569633;0.8492031245231805;97843.25527303916;0.6448319999365937;0.2735740985717624;98.99758776313962;2673.985495042782;0.06664127806832806;97843.25527303916;0.0;0.0;123.26066469819506;279.30969125568214;0.9158444025915086;97843.25527303916;0.597910897705543;0.23573706353109006;153.34477606819928;340.2612538004486;0.9158444025915086;97843.25527303916;0.597910897705543;0.23573706353109006;150.66144738042823;353.2604355741316;0.8400000000000004;97843.25527303916;0.6518968439429587;0.2797755149721785;114.67556419213633;286.8054982104117;0.8400000000000004;97843.25527303916;0.6518968439429587;0.2797755149721785;114.65019339972952;286.75925780728403;0.8400000000000004;15640.572051262474;0.6518968439429587;0.2797755149721785;103.98474101794358;2694.3906875766274;0.07584440259150815;15640.572051262474;0.0;0.0;54.838535614572606;229.5807331157739;0.07584440259150815;15640.572051262474;0.0;0.0;54.84174116798698;229.66412549328382;0.07584440259150815;97843.25527303916;0.0;0.0;"Zustand 3: Temperatur 426.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.598580219778847e-20;`gtol` termination condition is satisfied.;4;6.566256531924857e-09;2.2797281503630415e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.98886855840925;123.24057691113302;150.64729258973813;54.85633755325222;0.12223643374669797;0.27335621999136234;0.2359557197828868;0.27952632736775634;187.86394621851184;187.07602106236803;189.38549125230747;185.50885291286627;56.56458503909422;0.5011117109191207;11.199455592073658;31.89932367492014;0.006325861665031367;0.039297254348118274;18.786394621236642;18.707602106220076;7.57541965011484;12.367256860811581;5.142235003659081;104.0620141501206;0.014228870886310026;2694.537082549853;279.36259090745;244.50134878486207;0.013174462411537302;0.9127220838993019;0.6068371533084425;0.24251754953074678;3.070326215492969e-10;-1.1556764434317301e-09;1.7454908629588317e-09;-2.1832269325727793e-10;-5.635456545860507e-10;1.6726175999792758e-10;6.925517936906544e-10;6.145427278170246e-09;3.070326215492969e-12;-1.1556764434317302e-11;1.7454908629588317e-11;-2.1832269325727793e-10;-5.635456545860507e-12;1.6726175999792759e-12;6.925517936906544e-12;6.145427278170246e-11;146.2358819508679;120.0;114.33655827594777;114.33655827594777;108.78904473190272;41.18875724057227;19.171043903755617;18.406925163115204;62.87325690954833;24.856337553252217;5.3962795423475995;10.274544125827163;15.347689717538515;53.92950238185915;2.7596325733770755;8.61150252232136;4.0;0.8500000000000004;97812.62566980954;15653.931648804195;6.248438275075863;2.7596325733770755;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.98886855840925;2673.971689739432;0.07589654631083875;97812.62566980954;0.0;0.0;135.0;4.0;146.2358819508679;4.0;120.0;8.0;114.33655827594777;8.0;114.33655827594777;8.0;108.78904473190272;8.0;30.0;4.0;41.18875724057227;4.0;98.98886855840925;2673.971689739432;0.009277323154728036;97812.62566980954;0.0;0.0;104.0620141501206;279.36259090745;0.9258965463108392;15653.931648804195;0.5982025458050007;0.2359557197828868;165.40692585462352;378.168332710823;0.8592773231547285;97812.62566980954;0.6445808081377581;0.27335621999136234;98.98886855840925;2673.971689739432;0.06661922315611071;97812.62566980954;0.0;0.0;123.24057691113302;279.36259090745;0.9258965463108392;97812.62566980954;0.5982025458050007;0.2359557197828868;153.4069251631152;340.45428118804483;0.9258965463108392;97812.62566980954;0.5982025458050007;0.2359557197828868;150.64729258973813;353.11079195656606;0.8500000000000004;97812.62566980954;0.6516160837120016;0.27952632736775634;114.62907438881166;286.5642213226988;0.8500000000000004;97812.62566980954;0.6516160837120016;0.27952632736775634;114.6037204576524;286.5179892587598;0.8500000000000004;15653.931648804195;0.6516160837120016;0.27952632736775634;104.0620141501206;2694.537082549853;0.07589654631083875;15653.931648804195;0.0;0.0;54.85633755325222;229.65521169123443;0.07589654631083875;15653.931648804195;0.0;0.0;54.85954235004357;229.73856016982162;0.07589654631083875;97812.62566980954;0.0;0.0;"Zustand 3: Temperatur 426.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3933499982354224e-20;`gtol` termination condition is satisfied.;4;6.006172871251555e-09;2.187852827881904e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.98033804216135;123.22202146802658;150.63136686186164;54.87400156953714;0.12314142986075541;0.273141165016369;0.2361685494582106;0.2792812519386469;187.8047787940601;187.20896558306703;189.33884088148722;185.62882405391204;57.304177816347114;0.500855930674491;11.323485820853238;31.8943899063878;0.006326903322452063;0.03975253872625268;18.780477878846824;18.720896558291177;7.573553635279279;12.375254936881417;5.20947071067539;104.13764896973339;0.014149927502521692;2694.680354421275;279.4164046840225;244.75006875562124;0.013243601218202228;0.9227047430996081;0.6070762613691693;0.2427017216679792;3.2075320177682443e-10;-1.0821779028447054e-09;1.6555645743210334e-09;-2.103901497463312e-10;-4.94765117764473e-10;1.552677986182971e-10;6.907896477059694e-10;5.591857643594267e-09;3.2075320177682444e-12;-1.0821779028447054e-11;1.6555645743210334e-11;-2.103901497463312e-10;-4.94765117764473e-12;1.552677986182971e-12;6.907896477059694e-12;5.591857643594267e-11;146.23234322930983;120.0;114.33795332292203;114.33795332292203;108.78685212513756;41.196708467886765;19.097137532785098;18.467338190164924;62.940940501846626;24.874001569537143;5.441844633338405;10.200304353188642;15.357615280760683;53.90964649407994;2.8359713283032875;8.638528739488436;4.0;0.8600000000000004;97782.66659762965;15667.197378852374;6.241235380720802;2.8359713283032875;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.98033804216135;2673.9581827930588;0.07594834431780995;97782.66659762965;0.0;0.0;135.0;4.0;146.23234322930983;4.0;120.0;8.0;114.33795332292203;8.0;114.33795332292203;8.0;108.78685212513756;8.0;30.0;4.0;41.196708467886765;4.0;98.98033804216135;2673.9581827930588;0.009352387714852094;97782.66659762965;0.0;0.0;104.13764896973339;279.4164046840224;0.9359483443178104;15667.197378852374;0.5984861762822936;0.2361685494582106;165.32948076209493;377.9289957576474;0.8693523877148526;97782.66659762965;0.6443326709797108;0.273141165016369;98.98033804216135;2673.9581827930588;0.06659595660295785;97782.66659762965;0.0;0.0;123.22202146802658;279.4164046840224;0.9359483443178104;97782.66659762965;0.5984861762822936;0.2361685494582106;153.46733819016492;340.6421957912386;0.9359483443178104;97782.66659762965;0.5984861762822936;0.2361685494582106;150.63136686186164;352.95997812960525;0.8600000000000004;97782.66659762965;0.6513397044052438;0.2792812519386469;114.58349272853815;286.32721322724905;0.8600000000000004;97782.66659762965;0.6513397044052438;0.2792812519386469;114.5581553666616;286.28098934500923;0.8600000000000004;15667.197378852374;0.6513397044052438;0.2792812519386469;104.13764896973339;2694.680354421275;0.07594834431780995;15667.197378852374;0.0;0.0;54.87400156953714;229.72911335562375;0.07594834431780995;15667.197378852374;0.0;0.0;54.87720563105762;229.8124187045327;0.07594834431780995;97782.66659762965;0.0;0.0;"Zustand 3: Temperatur 426.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2082871260706973e-20;`gtol` termination condition is satisfied.;4;5.561892199406603e-09;2.1015647151923242e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.97198532770545;123.20495368623529;150.61374209605248;54.891539804903346;0.12405703829608879;0.27292885744968187;0.23637572733407347;0.27904016268349574;187.74186002065426;187.34096343996166;189.28819879070193;185.74808892010674;58.04091431521838;0.5005965187172032;11.44739373008027;31.88911240526346;0.0063279695004005675;0.04020778063559973;18.774186001547633;18.734096343988778;7.571527951647907;12.383205927968671;5.276446756019303;104.21170481681958;0.014073606691277045;2694.8206156500537;279.4710882190391;244.99318043431273;0.013313629565183893;0.9326862024065172;0.6073090709996982;0.2428811717763493;3.2876812383619836e-10;-9.939569167727313e-10;1.5501200323342346e-09;-2.026731005244642e-10;-4.957314558851067e-10;7.386802280962002e-11;5.766764843428973e-10;5.177923867449863e-09;3.2876812383619835e-12;-9.939569167727313e-12;1.5501200323342345e-11;-2.026731005244642e-10;-4.957314558851067e-12;7.386802280962001e-13;5.766764843428973e-12;5.177923867449863e-11;146.22858014477595;120.0;114.33946773951249;114.33946773951249;108.78480000864806;41.20460307655276;19.02451504023003;18.526062579456436;63.00710174026682;24.891539804903346;5.486519598638495;10.12776292269291;15.367482411807032;53.89005685727943;2.9123204834039598;8.666152216889031;4.0;0.8700000000000004;97753.33933082125;15680.378150260429;6.234118743443551;2.9123204834039598;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.97198532770545;2673.9449569914227;0.07599983197170068;97753.33933082125;0.0;0.0;135.0;4.0;146.22858014477595;4.0;120.0;8.0;114.33946773951249;8.0;114.33946773951249;8.0;108.78480000864806;8.0;30.0;4.0;41.20460307655276;4.0;98.97198532770545;2673.9449569914227;0.009428314065409584;97753.33933082125;0.0;0.0;104.21170481681958;279.47108821903817;0.9459998319717011;15680.378150260429;0.5987620419944036;0.23637572733407347;165.25309518500598;377.69286812044237;0.87942831406541;97753.33933082125;0.6440875080561504;0.27292885744968187;98.97198532770545;2673.9449569914227;0.0665715179062911;97753.33933082125;0.0;0.0;123.20495368623529;279.47108821903817;0.9459998319717011;97753.33933082125;0.5987620419944036;0.23637572733407347;153.52606257945644;340.8251311624143;0.9459998319717011;97753.33933082125;0.5987620419944036;0.23637572733407347;150.61374209605248;352.8080567805822;0.8700000000000004;97753.33933082125;0.6510675759974002;0.27904016268349574;114.53880146934625;286.0943621657666;0.8700000000000004;97753.33933082125;0.6510675759974002;0.27904016268349574;114.5134804013615;286.04814632595554;0.8700000000000004;15680.378150260429;0.6510675759974002;0.27904016268349574;104.21170481681958;2694.8206156500537;0.07599983197170068;15680.378150260429;0.0;0.0;54.891539804903346;229.80248890314203;0.07599983197170068;15680.378150260429;0.0;0.0;54.89474315136863;229.8857518438122;0.07599983197170068;97753.33933082125;0.0;0.0;"Zustand 3: Temperatur 426.676 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
