config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0394348656720285e-20;`gtol` termination condition is satisfied.;4;5.183972176544496e-09;2.0196211851097367e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.96380013220511;123.18933013563242;150.59448699737936;54.90896368830943;0.12498313676355391;0.27271922361940126;0.23657742130580475;0.2788029383360452;187.67531246094308;187.47210065081458;189.23369700225857;185.86672408090556;58.77478433984689;0.5003335158062466;11.571176027922572;31.88350244988476;0.006329059684414284;0.0406629692396389;18.76753124561279;18.74721006507579;7.569347880107756;12.391114938689482;5.343162212798858;104.28423833249173;0.01399981822728116;2694.9579735962166;279.5265988134145;245.2308645807551;0.013384540811154477;0.9426665016996901;0.6075357757256834;0.24305603895764874;3.304521101199498e-10;-9.405525247530022e-10;1.4647980606241617e-09;-1.95205407393928e-10;-4.353353233454982e-10;5.667288860422559e-11;5.633182809106074e-10;4.8151775899896165e-09;3.304521101199498e-12;-9.405525247530022e-12;1.4647980606241617e-11;-1.95205407393928e-10;-4.3533532334549815e-12;5.667288860422559e-13;5.633182809106074e-12;4.815177589989617e-11;146.22460002756839;120.0;114.34109757768363;114.34109757768363;108.7828821446422;41.21244621117313;18.953134136509277;18.583144033961105;63.071792121318595;24.908963688309427;5.530321843109448;10.056859245191902;15.377297445478519;53.87071580586377;2.988657036581742;8.694346944925599;4.0;0.8800000000000004;97724.60731163717;15693.482363361984;6.227082367632127;2.988657036581742;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.96380013220511;2673.9319960759663;0.07605104251084416;97724.60731163717;0.0;0.0;135.0;4.0;146.22460002756839;4.0;120.0;8.0;114.34109757768363;8.0;114.34109757768363;8.0;108.7828821446422;8.0;30.0;4.0;41.21244621117313;4.0;98.96380013220511;2673.9319960759663;0.009505097847143687;97724.60731163717;0.0;0.0;104.28423833249173;279.5265988134138;0.9560510425108446;15693.482363361984;0.5990303852989536;0.23657742130580475;165.17773416407766;377.4598517441297;0.8895050978471442;97724.60731163717;0.6438452415191873;0.27271922361940126;98.96380013220511;2673.9319960759663;0.06654594466370047;97724.60731163717;0.0;0.0;123.18933013563242;279.5265988134138;0.9560510425108446;97724.60731163717;0.5990303852989536;0.23657742130580475;153.5831440339611;341.00321640643335;0.9560510425108446;97724.60731163717;0.5990303852989536;0.23657742130580475;150.59448699737936;352.65508761498296;0.8800000000000004;97724.60731163717;0.6507995731372014;0.2788029383360452;114.49498319070682;285.8655599564416;0.8800000000000004;97724.60731163717;0.6507995731372014;0.2788029383360452;114.46967815689055;285.8193520368511;0.8800000000000004;15693.482363361984;0.6507995731372014;0.2788029383360452;104.28423833249173;2694.9579735962166;0.07605104251084416;15693.482363361984;0.0;0.0;54.90896368830943;229.8753861473617;0.07605104251084416;15693.482363361984;0.0;0.0;54.912166338778434;229.95860735611123;0.07605104251084416;97724.60731163717;0.0;0.0;"Zustand 3: Temperatur 426.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8719634362264236e-20;`gtol` termination condition is satisfied.;4;4.61392149136941e-09;1.934922962924583e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.9557727393522;123.17510861766999;150.5736672305714;54.92628398116727;0.12591960263348714;0.2725121922789198;0.23677379271417273;0.2785694621542254;187.6052528796073;187.60245820908378;189.17546131397756;185.9848015076947;59.50577880915831;0.5000669619660201;11.694829517465756;31.8775707856816;0.006330173370375923;0.04111809398110413;18.76052528753577;18.760245820905592;7.567018452576776;12.398986767144855;5.409616255456923;104.35530360595584;0.013928475590543435;2695.0925307977195;279.5828953824881;245.46329435683975;0.013456328225092351;0.9526456789628557;0.607756561007602;0.24322645674825855;3.327045305923093e-10;-8.678426866026712e-10;1.3644694263348356e-09;-1.8792012390633772e-10;-4.418438948050607e-10;2.7853275241795927e-11;5.218794285610784e-10;4.249585572324577e-09;3.327045305923093e-12;-8.678426866026712e-12;1.3644694263348355e-11;-1.8792012390633772e-10;-4.418438948050607e-12;2.785327524179593e-13;5.218794285610784e-12;4.249585572324577e-11;146.22040986122056;120.0;114.34283907553896;114.34283907553896;108.78109261896913;41.22024271585428;18.882954302256223;18.638626604935837;63.135060890101556;24.926283981167273;5.573268447421924;9.987535469583122;15.387066336186763;53.851606665263944;3.0649593743644346;8.723087820536534;4.0;0.8900000000000005;97696.43601476717;15706.517941520573;6.220120613525943;3.0649593743644346;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.9557727393522;2673.919284682946;0.07610200718794757;97696.43601476717;0.0;0.0;135.0;4.0;146.22040986122056;4.0;120.0;8.0;114.34283907553896;8.0;114.34283907553896;8.0;108.78109261896913;8.0;30.0;4.0;41.22024271585428;4.0;98.9557727393522;2673.919284682946;0.00958273450471714;97696.43601476717;0.0;0.0;104.35530360595584;279.58289538248755;0.966102007187948;15706.517941520573;0.599291438582615;0.23677379271417273;165.10336416347678;377.22985229135423;0.8995827345047176;97696.43601476717;0.6436057959826275;0.2725121922789198;98.9557727393522;2673.919284682946;0.06651927268323043;97696.43601476717;0.0;0.0;123.17510861766999;279.58289538248755;0.966102007187948;97696.43601476717;0.599291438582615;0.23677379271417273;153.63862660493584;341.17657634622236;0.966102007187948;97696.43601476717;0.599291438582615;0.23677379271417273;150.5736672305714;352.5011274946872;0.8900000000000005;97696.43601476717;0.650535574949682;0.2785694621542254;114.45202079713346;285.6407018667933;0.8900000000000005;97696.43601476717;0.650535574949682;0.2785694621542254;114.42673155257808;285.5945017611965;0.8900000000000005;15706.517941520573;0.650535574949682;0.2785694621542254;104.35530360595584;2695.0925307977195;0.07610200718794757;15706.517941520573;0.0;0.0;54.92628398116727;229.94785010926137;0.07610200718794757;15706.517941520573;0.0;0.0;54.92948595370518;230.03103021980357;0.07610200718794757;97696.43601476717;0.0;0.0;"Zustand 3: Temperatur 426.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7340153243360574e-20;`gtol` termination condition is satisfied.;4;4.408945848127345e-09;1.8622649244057933e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.94789396461522;123.16224814230515;150.55134556672766;54.94351081916909;0.1268663131011112;0.2723076945122355;0.23696499665451703;0.27833962172004795;187.53179257458777;187.7321123989532;189.11361165280033;186.1023888664341;60.23388967276209;0.4997968964944886;11.818351093386617;31.87132765556146;0.006331310064503989;0.04157314457207132;18.753179257052654;18.773211239894042;7.564544466129474;12.406825924395541;5.475808152144678;104.42495231222097;0.013859495790164357;2695.2243852299916;279.6399384026932;245.69063571340251;0.013528985003969707;0.9626237703921391;0.6079716046537976;0.24339255339273685;3.3003288990585133e-10;-8.293667974612617e-10;1.2938130566908512e-09;-1.8094115095124153e-10;-4.3652903514157515e-10;1.2789769243681803e-11;5.009894721297314e-10;4.0612349039292894e-09;3.3003288990585135e-12;-8.293667974612618e-12;1.2938130566908513e-11;-1.8094115095124153e-10;-4.365290351415752e-12;1.2789769243681803e-13;5.009894721297315e-12;4.0612349039292896e-11;146.21601630230788;120.0;114.34468864674642;114.34468864674642;108.77942582179327;41.227997153047454;18.813936697628492;18.69255276359968;63.19695515917351;24.94351081916909;5.615376165723774;9.919736334525453;15.396794682131201;53.83271369096798;3.141207196872017;8.752350621843789;4.0;0.9000000000000005;97668.79282132431;15719.49236052508;6.213228174377373;3.141207196872017;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.94789396461522;2673.906808288612;0.07615275539610833;97668.79282132431;0.0;0.0;135.0;4.0;146.21601630230788;4.0;120.0;8.0;114.34468864674642;8.0;114.34468864674642;8.0;108.77942582179327;8.0;30.0;4.0;41.227997153047454;4.0;98.94789396461522;2673.906808288612;0.009661219309595015;97668.79282132431;0.0;0.0;104.42495231222097;279.6399384026949;0.9761527553961088;15719.49236052508;0.5995454247585589;0.23696499665451703;165.02995299993637;377.00277897043173;0.9096612193095954;97668.79282132431;0.6433690984302087;0.2723076945122355;98.94789396461522;2673.906808288612;0.06649153608651331;97668.79282132431;0.0;0.0;123.16224814230515;279.6399384026949;0.9761527553961088;97668.79282132431;0.5995454247585589;0.23696499665451703;153.69255276359968;341.34533168237687;0.9761527553961088;97668.79282132431;0.5995454247585589;0.23696499665451703;150.55134556672766;352.3462305714967;0.9000000000000005;97668.79282132431;0.650275464847997;0.27833962172004795;114.40989752046136;285.41968649101665;0.9000000000000005;97668.79282132431;0.650275464847997;0.27833962172004795;114.38462383427623;285.3734941081588;0.9000000000000005;15719.49236052508;0.650275464847997;0.27833962172004795;104.42495231222097;2695.2243852299916;0.07615275539610833;15719.49236052508;0.0;0.0;54.94351081916909;230.019923192273;0.07615275539610833;15719.49236052508;0.0;0.0;54.94671213082529;230.1030627980768;0.07615275539610833;97668.79282132431;0.0;0.0;"Zustand 3: Temperatur 426.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.531980928002434e-20;`gtol` termination condition is satisfied.;4;1.7916248303653637e-09;1.750417623313039e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.94015512299774;123.15070890325217;150.52758202362577;54.96065375102421;0.12782314532881697;0.27210566364418437;0.23715118227013712;0.27811330875055956;187.45503768554192;187.86113508676337;189.04826240432618;186.2195497880406;60.95910983460239;0.49952335797307923;11.941737738892066;31.864782828212014;0.006332469283284648;0.04202811098465128;18.745503768479974;18.78611350867815;7.561930496188483;12.414636652505319;5.541737257761124;104.49323384128553;0.013792799197139771;2695.3536305494918;279.69768985874293;245.9130477549325;0.01360250428838694;0.9726008104968894;0.6081810772099648;0.24355445210264087;3.2930103088801843e-10;-7.69972530179075e-10;1.2513510228018276e-09;-1.7413115394049328e-10;-3.858815489365952e-10;-1.8104628907167353e-11;4.608295967045706e-10;7.421760983561398e-10;3.2930103088801842e-12;-7.69972530179075e-12;1.2513510228018276e-11;-1.7413115394049328e-10;-3.858815489365952e-12;-1.8104628907167353e-13;4.608295967045705e-12;7.421760983561398e-12;146.21142569889605;120.0;114.34664287068404;114.34664287068404;108.7778764296541;41.235713820978674;18.746044077530144;18.744963469796062;63.257520020306856;24.96065375102421;5.656661424461674;9.853409029398506;15.406487747686299;53.81402201180276;3.217381446170293;8.782111982273022;4.0;0.9100000000000005;97641.64690204032;15732.412675849462;6.2064000553410485;3.217381446170293;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.94015512299774;2673.8945531583404;0.07620331478527587;97641.64690204032;0.0;0.0;135.0;4.0;146.21142569889605;4.0;120.0;8.0;114.34664287068404;8.0;114.34664287068404;8.0;108.7778764296541;8.0;30.0;4.0;41.235713820978674;4.0;98.94015512299774;2673.8945531583404;0.009740547380335904;97641.64690204032;0.0;0.0;104.49323384128553;279.6976898587429;0.9862033147852763;15732.412675849462;0.5997925577365076;0.23715118227013712;164.9574697764262;376.7785443737409;0.9197405473803364;97641.64690204032;0.6431350781285132;0.27210566364418437;98.94015512299774;2673.8945531583404;0.06646276740493996;97641.64690204032;0.0;0.0;123.15070890325217;279.6976898587429;0.9862033147852763;97641.64690204032;0.5997925577365076;0.23715118227013712;153.74496346979606;341.5095991483348;0.9862033147852763;97641.64690204032;0.5997925577365076;0.23715118227013712;150.52758202362577;352.19044841720995;0.9100000000000005;97641.64690204032;0.6500191303552557;0.27811330875055956;114.36859692097914;285.2024156322945;0.9100000000000005;97641.64690204032;0.6500191303552557;0.27811330875055956;114.34333857553833;285.15623089494875;0.9100000000000005;15732.412675849462;0.6500191303552557;0.27811330875055956;104.49323384128553;2695.3536305494918;0.07620331478527587;15732.412675849462;0.0;0.0;54.96065375102421;230.09164534432557;0.07620331478527587;15732.412675849462;0.0;0.0;54.96385441785134;230.1747450008317;0.07620331478527587;97641.64690204032;0.0;0.0;"Zustand 3: Temperatur 426.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4724212737285455e-20;`gtol` termination condition is satisfied.;4;3.6675896650156298e-09;1.716054354458824e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.93254799851115;123.1404522515137;150.5024339978142;54.977721775076475;0.1287899765734681;0.2719060351526494;0.23733249302660953;0.27789041891530475;187.3750894874272;187.98959399667618;188.9795227262412;186.33634412420366;61.68143308099587;0.4992463842784778;12.064986522508017;31.857945625032812;0.006333650553362273;0.042482983441134714;18.73750894840877;18.7989593996726;7.559180909063794;12.42242294158536;5.6074030074291485;104.56019541896484;0.013728309385909049;2695.4803563214628;279.7561131888764;246.13068308034713;0.013676879176581336;0.9825768321958837;0.6083851423210745;0.24371227129720388;3.360085543135938e-10;-7.247606959026598e-10;1.1515339792822488e-09;-1.6764878374431191e-10;-3.5362290873308666e-10;-4.9823256631498225e-11;4.232560968375765e-10;3.33949401465361e-09;3.3600855431359377e-12;-7.247606959026598e-12;1.1515339792822488e-11;-1.6764878374431191e-10;-3.5362290873308667e-12;-4.982325663149823e-13;4.2325609683757644e-12;3.33949401465361e-11;146.20664410809974;120.0;114.34869848306693;114.34869848306693;108.77643938844363;41.243396770136144;18.67924071040187;18.795898235674372;63.316798648828694;24.977721775076475;5.697140322399605;9.788503064102088;15.416150484555772;53.79551757611324;3.293464237860178;8.812349364150975;4.0;0.9200000000000005;97614.96910683592;15745.285548488953;6.19963155359884;3.293464237860178;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.93254799851115;2673.882506298469;0.0762537113724645;97614.96910683592;0.0;0.0;135.0;4.0;146.20664410809974;4.0;120.0;8.0;114.34869848306693;8.0;114.34869848306693;8.0;108.77643938844363;8.0;30.0;4.0;41.243396770136144;4.0;98.93254799851115;2673.882506298469;0.009820713701299702;97614.96910683592;0.0;0.0;104.56019541896484;279.75611318887627;0.996253711372465;15745.285548488953;0.6000330428615005;0.23733249302660953;164.8858848185016;376.5570643217656;0.9298207137013001;97614.96910683592;0.6429036665412116;0.2719060351526494;98.93254799851115;2673.882506298469;0.0664329976711648;97614.96910683592;0.0;0.0;123.1404522515137;279.75611318887627;0.996253711372465;97614.96910683592;0.6000330428615005;0.23733249302660953;153.79589823567437;341.669491655514;0.996253711372465;97614.96910683592;0.6000330428615005;0.23733249302660953;150.5024339978142;352.0338301443596;0.9200000000000005;97614.96910683592;0.6497664629313945;0.27789041891530475;114.32810288736272;284.9887941871207;0.9200000000000005;97614.96910683592;0.6497664629313945;0.27789041891530475;114.3028596776004;284.9426170312064;0.9200000000000005;15745.285548488953;0.6497664629313945;0.27789041891530475;104.56019541896484;2695.4803563214628;0.0762537113724645;15745.285548488953;0.0;0.0;54.977721775076475;230.1630542109727;0.0762537113724645;15745.285548488953;0.0;0.0;54.98092181233039;230.24611443767333;0.0762537113724645;97614.96910683592;0.0;0.0;"Zustand 3: Temperatur 426.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3613154822010885e-20;`gtol` termination condition is satisfied.;4;3.4296727917991055e-09;1.6500396857052186e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.92506481673314;123.13144066879778;150.47595639363158;54.99472337220067;0.12976668430006325;0.271708746590463;0.2375090669784418;0.2776708516695694;187.2920446559654;188.11755295822093;188.9074968323634;186.45282817633742;62.40085401880446;0.4989660125950286;12.18809459563868;31.850824944506428;0.006334853411417801;0.04293775240643106;18.729204465286205;18.811755295830245;7.5562998733093485;12.430188545063064;5.67280491086345;104.62588222101243;0.013665952983878855;2695.604648235216;279.8151732356238;246.3436881092929;0.013752102736596439;0.9925518669038093;0.6085839570812044;0.2438661248375633;3.3233504836971406e-10;-6.934897101018578e-10;1.1033307600882836e-09;-1.6140833114519637e-10;-3.703064521687338e-10;-8.151346264639869e-11;3.914522039849544e-10;3.1033664527058136e-09;3.3233504836971408e-12;-6.934897101018578e-12;1.1033307600882835e-11;-1.6140833114519637e-10;-3.703064521687338e-12;-8.151346264639869e-13;3.914522039849544e-12;3.103366452705814e-11;146.20167731195966;120.0;114.35085236745323;114.35085236745323;108.77510989806512;41.251049818075444;18.6134923054139;18.845395189802332;63.37483240293699;24.994723372200667;5.7368286311854035;9.724970146440796;15.425787550720088;53.77718710380691;3.369438796170755;8.843041032729104;4.0;0.9300000000000005;97588.73186553818;15758.117268148251;6.192918240480001;3.369438796170755;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.92506481673314;2673.8706554129876;0.0763039696404052;97588.73186553818;0.0;0.0;135.0;4.0;146.20167731195966;4.0;120.0;8.0;114.35085236745323;8.0;114.35085236745323;8.0;108.77510989806512;8.0;30.0;4.0;41.251049818075444;4.0;98.92506481673314;2673.8706554129876;0.009901713139168072;97588.73186553818;0.0;0.0;104.62588222101243;279.81517323562423;1.0063039696404057;15758.117268148251;0.6002670773369897;0.2375090669784418;164.81516961737356;376.33825772382033;0.9399017131391686;97588.73186553818;0.6426747972536414;0.271708746590463;98.92506481673314;2673.8706554129876;0.06640225650123713;97588.73186553818;0.0;0.0;123.13144066879778;279.81517323562423;1.0063039696404057;97588.73186553818;0.6002670773369897;0.2375090669784418;153.84539518980233;341.8251184424417;1.0063039696404057;97588.73186553818;0.6002670773369897;0.2375090669784418;150.47595639363158;351.87642253160556;0.9300000000000005;97588.73186553818;0.64951735781576;0.2776708516695694;114.28839963606868;284.7787300386248;0.9300000000000005;97588.73186553818;0.64951735781576;0.2776708516695694;114.2631713688146;284.73256041238136;0.9300000000000005;15758.117268148251;0.64951735781576;0.2776708516695694;104.62588222101243;2695.604648235216;0.0763039696404052;15758.117268148251;0.0;0.0;54.99472337220067;230.23418527299597;0.0763039696404052;15758.117268148251;0.0;0.0;54.997922794258216;230.31720655539152;0.0763039696404052;97588.73186553818;0.0;0.0;"Zustand 3: Temperatur 426.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.258571779722048e-20;`gtol` termination condition is satisfied.;4;3.2460592732452753e-09;1.586550837333647e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.91769821792383;123.12363773905707;150.44820174185145;55.011666537942574;0.13075314627585907;0.27151373750355284;0.2376810370128919;0.27745451008777505;187.20599552845277;188.2450721482233;188.8322842711351;186.56905491988178;63.11736801364602;0.4986822794289395;12.311059189476717;31.843429286125627;0.006336077403992767;0.04339240857837972;18.72059955255263;18.82450721483037;7.553291370859571;12.437936994634233;5.737942546755188;104.69033747938141;0.013605659528931285;2695.7265883044597;279.874836191175;246.55220338295328;0.013828168017330444;1.002525944616902;0.6087776723514082;0.24401612223894403;3.2318325793312397e-10;-6.610463287870516e-10;1.0675194062059745e-09;-1.5530665642415897e-10;-3.5416292121226434e-10;-8.037659426918253e-11;3.6828851079917513e-10;2.926469733210979e-09;3.2318325793312395e-12;-6.610463287870516e-12;1.0675194062059746e-11;-1.5530665642415897e-10;-3.5416292121226434e-12;-8.037659426918254e-13;3.682885107991752e-12;2.926469733210979e-11;146.19653083304144;120.0;114.35310154691581;114.35310154691581;108.77388339739781;41.25867656388897;18.548765939438454;18.8934911338132;63.431660915492444;25.011666537942574;5.775741797158332;9.662764067534397;15.435403328991981;53.759018039023545;3.445289391961751;8.874166029570233;4.0;0.9400000000000005;97562.90909084525;15770.913776001089;6.186255944110775;3.445289391961751;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.91769821792383;2673.8589888611136;0.07635411263423186;97562.90909084525;0.0;0.0;135.0;4.0;146.19653083304144;4.0;120.0;8.0;114.35310154691581;8.0;114.35310154691581;8.0;108.77388339739781;8.0;30.0;4.0;41.25867656388897;4.0;98.91769821792383;2673.8589888611136;0.009983540458027138;97562.90909084525;0.0;0.0;104.69033747938141;279.8748361911747;1.0163541126342324;15770.913776001089;0.6004948506125797;0.2376810370128919;164.7452967724799;376.12204643597215;0.9499835404580277;97562.90909084525;0.6424484058921924;0.27151373750355284;98.91769821792383;2673.8589888611136;0.06637057217620472;97562.90909084525;0.0;0.0;123.12363773905707;279.8748361911747;1.0163541126342324;97562.90909084525;0.6004948506125797;0.2376810370128919;153.8934911338132;341.976585206639;1.0163541126342324;97562.90909084525;0.6004948506125797;0.2376810370128919;150.44820174185145;351.7182701322089;0.9400000000000005;97562.90909084525;0.6492717138678448;0.27745451008777505;114.24947170948684;284.5721339478229;0.9400000000000005;97562.90909084525;0.6492717138678448;0.27745451008777505;114.22425820284167;284.52597181103744;0.9400000000000005;15770.913776001089;0.6492717138678448;0.27745451008777505;104.69033747938141;2695.7265883044597;0.07635411263423186;15770.913776001089;0.0;0.0;55.011666537942574;230.30507198095893;0.07635411263423186;15770.913776001089;0.0;0.0;55.014865358374266;230.38805477239472;0.07635411263423186;97562.90909084525;0.0;0.0;"Zustand 3: Temperatur 427.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1622970823541368e-20;`gtol` termination condition is satisfied.;4;2.990404235329021e-09;1.5246619837551777e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.91044123285747;123.1170081203822;150.41922031541935;55.02855881141386;0.13174924065917323;0.2713209493584792;0.23784853108713291;0.2772413007109832;187.11703033970474;188.37220830818717;188.75398017809977;186.68507420516477;63.83097113683903;0.4983952206226461;12.433877612614323;31.835766772054683;0.006337322087313491;0.043846942880193765;18.71170303370175;18.83722083082905;7.55015920713668;12.445671613653973;5.802815557949253;104.7536025826995;0.0135473613341034;2695.846255056855;279.93506954822135;246.75636385237425;0.013905068058092773;1.0124990939899734;0.6089664330673803;0.24416236887740228;3.4009417504421435e-10;-6.027462973179354e-10;9.911786946759094e-10;-1.4951229143633782e-10;-3.1724312066216953e-10;-1.0334133548894897e-10;3.551861027517589e-10;2.6872442049352685e-09;3.4009417504421434e-12;-6.027462973179354e-12;9.911786946759094e-12;-1.4951229143633782e-10;-3.1724312066216954e-12;-1.0334133548894897e-12;3.5518610275175888e-12;2.6872442049352685e-11;146.19120994854694;120.0;114.35544317649226;114.35544317649226;108.7727555507397;41.26628040120738;18.485029991691647;18.94022159948065;63.48732218149212;25.02855881141386;5.813894943533171;9.601840593792758;15.445001943634793;53.74099850773166;3.521001284061299;8.905704146662572;4.0;0.9500000000000005;97537.47609107595;15783.680685131114;6.179640733796669;3.521001284061299;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.91044123285747;2673.8474956191467;0.07640416204806566;97537.47609107595;0.0;0.0;135.0;4.0;146.19120994854694;4.0;120.0;8.0;114.35544317649226;8.0;114.35544317649226;8.0;108.7727555507397;8.0;30.0;4.0;41.26628040120738;4.0;98.91044123285747;2673.8474956191467;0.010066190333033073;97537.47609107595;0.0;0.0;104.7536025826995;279.9350695482218;1.0264041620480662;15783.680685131114;0.6007165447582764;0.23784853108713291;164.6762399402386;375.9083551345336;0.9600661903330335;97537.47609107595;0.6422244300537845;0.2713209493584792;98.91044123285747;2673.8474956191467;0.06633797171503258;97537.47609107595;0.0;0.0;123.1170081203822;279.9350695482218;1.0264041620480662;97537.47609107595;0.6007165447582764;0.23784853108713291;153.94022159948065;342.1239942399066;1.0264041620480662;97537.47609107595;0.6007165447582764;0.23784853108713291;150.41922031541935;351.5594153862669;0.9500000000000005;97537.47609107595;0.6490294334221347;0.2772413007109832;114.21130397371962;284.36891945311015;0.9500000000000005;97537.47609107595;0.6490294334221347;0.2772413007109832;114.18610505646683;284.32276477639414;0.9500000000000005;15783.680685131114;0.6490294334221347;0.2772413007109832;104.7536025826995;2695.846255056855;0.07640416204806566;15783.680685131114;0.0;0.0;55.02855881141386;230.3757458759194;0.07640416204806566;15783.680685131114;0.0;0.0;55.03175704300804;230.45869059931454;0.07640416204806566;97537.47609107595;0.0;0.0;"Zustand 3: Temperatur 427.090 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0745809655907623e-20;`gtol` termination condition is satisfied.;4;2.7920916858297444e-09;1.466002022911812e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.90328725989491;123.11151751636044;150.38906023837478;55.045407302629656;0.1327548460720428;0.2711303254705292;0.23801167245069055;0.27703113339979774;187.02523344682692;188.49901495018045;188.67267551617238;186.8009329476831;64.54166011521914;0.4981048713702888;12.556547248552334;31.827845167757914;0.006338587027092568;0.044301346452523004;18.702523344433434;18.849901495029332;7.546907020658981;12.45339552982213;5.867423646890554;104.81571717048269;0.013490993359328159;2695.9637237117518;279.99584205038923;246.95629914866325;0.013982795897148792;1.0224713424099154;0.6091503785264368;0.24430496618283246;3.277449422967038e-10;-5.769464905824861e-10;9.457608030061238e-10;-1.439239838418871e-10;-3.02151192954625e-10;-1.1286260814813431e-10;3.511502200126415e-10;2.4925839170464315e-09;3.277449422967038e-12;-5.769464905824862e-12;9.457608030061237e-12;-1.439239838418871e-10;-3.02151192954625e-12;-1.1286260814813432e-12;3.511502200126415e-12;2.4925839170464315e-11;146.18571970375757;120.0;114.35787453599966;114.35787453599966;108.77172223493255;41.27386453051321;18.422254080701578;18.98562090188244;63.54185263996948;25.045407302629656;5.851302873295367;9.542157365516971;15.454587276104746;53.72311727745523;3.5965606635076597;8.93763590070796;4.0;0.9600000000000005;97512.40948750617;15796.423299914122;6.173068905290497;3.5965606635076597;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.90328725989491;2673.8361652442727;0.07645413830706371;97512.40948750617;0.0;0.0;135.0;4.0;146.18571970375757;4.0;120.0;8.0;114.35787453599966;8.0;114.35787453599966;8.0;108.77172223493255;8.0;30.0;4.0;41.27386453051321;4.0;98.90328725989491;2673.8361652442727;0.010149657362524914;97512.40948750617;0.0;0.0;104.81571717048269;279.9958420503898;1.0364541383070642;15796.423299914122;0.6009323348149044;0.23801167245069055;164.60797378445915;375.69711119275337;0.9701496573625255;97512.40948750617;0.6420028092352513;0.2711303254705292;98.90328725989491;2673.8361652442727;0.0663044809445388;97512.40948750617;0.0;0.0;123.11151751636044;279.9958420503898;1.0364541383070642;97512.40948750617;0.6009323348149044;0.23801167245069055;153.98562090188244;342.2674445552927;1.0364541383070642;97512.40948750617;0.6009323348149044;0.23801167245069055;150.38906023837478;351.399898724926;0.9600000000000005;97512.40948750617;0.6487904221473266;0.27703113339979774;114.17388161565248;284.16900277191417;0.9600000000000005;97512.40948750617;0.6487904221473266;0.27703113339979774;114.14869712670463;284.1228555360261;0.9600000000000005;15796.423299914122;0.6487904221473266;0.27703113339979774;104.81571717048269;2695.9637237117518;0.07645413830706371;15796.423299914122;0.0;0.0;55.045407302629656;230.44623670392616;0.07645413830706371;15796.423299914122;0.0;0.0;55.04860495747732;230.52914375339986;0.07645413830706371;97512.40948750617;0.0;0.0;"Zustand 3: Temperatur 427.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.934782183735953e-21;`gtol` termination condition is satisfied.;4;2.6075221124139366e-09;1.4095944227852174e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.89623004361107;123.10713264727889;150.35776758942802;55.06221871798056;0.13376984166594447;0.2709418109359131;0.23817057985658296;0.27682392119470567;186.93068553952855;188.62554254843442;188.5884573008496;186.9166753049968;65.24943228541837;0.4978112662330575;12.679065553362502;31.81967190131303;0.006339871798314751;0.0447556106459266;18.69306855372234;18.86255425485623;7.543538292045713;12.461111686979066;5.931766571451738;104.8767192217785;0.013436493089668803;2696.079066347433;280.0571236439291;247.15213383816456;0.014061344579149537;1.0324427160645595;0.6093296426584898;0.2444440118216726;3.27617044604267e-10;-5.507558853423689e-10;9.255813893105369e-10;-1.3853362901272703e-10;-2.9322677619347814e-10;-1.2789769243681803e-10;3.107913926214678e-10;2.305142743352917e-09;3.27617044604267e-12;-5.5075588534236886e-12;9.25581389310537e-12;-1.3853362901272703e-10;-2.9322677619347815e-12;-1.2789769243681803e-12;3.107913926214678e-12;2.305142743352917e-11;146.18006492461296;120.0;114.36039302329993;114.36039302329993;108.77077952733708;41.281431970600124;18.360409005282293;19.029722190188863;63.59528725117838;25.062218717980556;5.887980072597031;9.483673801521434;15.464162979688865;53.70536371984588;3.6719546007608415;8.969942507752762;4.0;0.9700000000000005;97487.6871373694;15809.146634098255;6.166536967093546;3.6719546007608415;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.89623004361107;2673.824987840826;0.07650406064370852;97487.6871373694;0.0;0.0;135.0;4.0;146.18006492461296;4.0;120.0;8.0;114.36039302329993;8.0;114.36039302329993;8.0;108.77077952733708;8.0;30.0;4.0;41.281431970600124;4.0;98.89623004361107;2673.824987840826;0.010233936079110701;97487.6871373694;0.0;0.0;104.8767192217785;280.05712364392826;1.046504060643709;15809.146634098255;0.6011423891255786;0.23817057985658296;164.54047392989526;375.4882445650591;0.9802339360791112;97487.6871373694;0.6417834847667833;0.2709418109359131;98.89623004361107;2673.824987840826;0.06627012456459781;97487.6871373694;0.0;0.0;123.10713264727889;280.05712364392826;1.046504060643709;97487.6871373694;0.6011423891255786;0.23817057985658296;154.02972219018886;342.40703200958063;1.046504060643709;97487.6871373694;0.6011423891255786;0.23817057985658296;150.35776758942802;351.23975867018277;0.9700000000000005;97487.6871373694;0.6485545889123489;0.27682392119470567;114.13719013952613;283.9723027061717;0.9700000000000005;97487.6871373694;0.6485545889123489;0.27682392119470567;114.11201992740297;283.9261629013821;0.9700000000000005;15809.146634098255;0.6485545889123489;0.27682392119470567;104.8767192217785;2696.079066347433;0.07650406064370852;15809.146634098255;0.0;0.0;55.06221871798056;230.51657252251914;0.07650406064370852;15809.146634098255;0.0;0.0;55.065415807491206;230.59944226492198;0.07650406064370852;97487.6871373694;0.0;0.0;"Zustand 3: Temperatur 427.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.178254170863537e-21;`gtol` termination condition is satisfied.;4;2.400073056720337e-09;1.3548619243940347e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.88926365482371;123.10382122150457;150.3253865004031;55.07899938400493;0.13479410717766402;0.27075535256661454;0.23832536776155303;0.27661958018325455;186.8334638377636;188.75183871830362;188.50140881157654;187.03234284181875;65.95428555163039;0.49751443915540366;12.80143005345422;31.811254081552136;0.00634117598501882;0.045209727013665324;18.68334638356532;18.8751838718468;7.540056352475223;12.468822856103726;5.9958441411037;104.93664513858948;0.013383800419874504;2696.192352058551;280.11888543101225;247.34398766341153;0.014140707161740762;1.0424132400072768;0.6095043542818077;0.24457959986975925;3.267928150307853e-10;-5.10311792822904e-10;8.561755748814903e-10;-1.3335010873305464e-10;-3.0402702577703167e-10;-1.6439116734545678e-10;2.6284396881237626e-10;2.1103971903357888e-09;3.267928150307853e-12;-5.10311792822904e-12;8.561755748814903e-12;-1.3335010873305464e-10;-3.0402702577703166e-12;-1.6439116734545679e-12;2.6284396881237627e-12;2.1103971903357887e-11;146.1742502295313;120.0;114.36299614797917;114.36299614797917;108.76992369457548;41.28898556927652;18.29946668876954;19.072557496061165;63.647659569312964;25.07899938400493;5.923940714595346;9.426351009389691;15.473732493155467;53.687727775676535;3.7471709956580526;9.00260585843597;4.0;0.9800000000000005;97463.288061962;15821.85542769725;6.160041627693411;3.7471709956580526;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.88926365482371;2673.8139540287602;0.07655394716901698;97463.288061962;0.0;0.0;135.0;4.0;146.1742502295313;4.0;120.0;8.0;114.36299614797917;8.0;114.36299614797917;8.0;108.76992369457548;8.0;30.0;4.0;41.28898556927652;4.0;98.88926365482371;2673.8139540287602;0.010319020959573703;97463.288061962;0.0;0.0;104.93664513858948;280.11888543101065;1.0565539471690175;15821.85542769725;0.6013468696490555;0.23832536776155303;164.47371691830085;375.2816876770402;0.9903190209595742;97463.288061962;0.6415663997477922;0.27075535256661454;98.88926365482371;2673.8139540287602;0.06623492620944327;97463.288061962;0.0;0.0;123.10382122150457;280.11888543101065;1.0565539471690175;97463.288061962;0.6013468696490555;0.23832536776155303;154.07255749606117;342.54284942106676;1.0565539471690175;97463.288061962;0.6013468696490555;0.23832536776155303;150.3253865004031;351.0790319302202;0.9800000000000005;97463.288061962;0.6483218456586142;0.27661958018325455;114.1012153630686;283.778740551339;0.9800000000000005;97463.288061962;0.6483218456586142;0.27661958018325455;114.07605928540465;283.7326081768353;0.9800000000000005;15821.85542769725;0.6483218456586142;0.27661958018325455;104.93664513858948;2696.192352058551;0.07655394716901698;15821.85542769725;0.0;0.0;55.07899938400493;230.58677980014886;0.07655394716901698;15821.85542769725;0.0;0.0;55.08219591889895;230.66961257650485;0.07655394716901698;97463.288061962;0.0;0.0;"Zustand 3: Temperatur 427.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.506369072620796e-21;`gtol` termination condition is satisfied.;4;2.277028582063742e-09;1.3043288751400696e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.88238247190105;123.10155190698254;150.29195924966564;55.095755269590654;0.13582752297928374;0.2705708988281126;0.23847614651603907;0.2764180293736929;186.73364227731577;188.87794838342256;188.411609790495;187.14797468408352;66.65621834686993;0.4972144234810647;12.923638343445315;31.8025985151055;0.006342499180068877;0.04566368730475868;18.67336422753183;18.887794838357728;7.5364643916302105;12.47653164558697;6.059656213395665;104.99552982441759;0.013332857544787333;2696.3036471043615;280.18109962432493;247.5319757707227;0.014220876721308562;1.0523829382177037;0.6096746373444862;0.24471182097589417;3.249738256272394e-10;-4.82387463307532e-10;8.189999789465219e-10;-1.2843637264836616e-10;-2.602575932542095e-10;-1.5472778613911942e-10;2.7895907805941533e-10;1.9974493170593632e-09;3.2497382562723943e-12;-4.82387463307532e-12;8.18999978946522e-12;-1.2843637264836616e-10;-2.6025759325420948e-12;-1.547277861391194e-12;2.7895907805941535e-12;1.997449317059363e-11;146.16828004050933;120.0;114.36568152540383;114.36568152540383;108.7691511819803;41.296528013362604;18.239400126399175;19.114157779760035;63.699001811054984;25.095755269590654;5.959198663663926;9.370151700986241;15.483299053502776;53.67019992198226;3.822198530094397;9.035608493726954;4.0;0.9900000000000005;97439.1923794041;15834.5541627852;6.15357978366125;3.822198530094397;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.88238247190105;2673.8030549141263;0.0766038149390117;97439.1923794041;0.0;0.0;135.0;4.0;146.16828004050933;4.0;120.0;8.0;114.36568152540383;8.0;114.36568152540383;8.0;108.7691511819803;8.0;30.0;4.0;41.296528013362604;4.0;98.88238247190105;2673.8030549141263;0.01040490643392941;97439.1923794041;0.0;0.0;104.99552982441759;280.1810996243244;1.0666038149390122;15834.5541627852;0.6015459322561023;0.23847614651603907;164.4076801669085;375.07737532111975;1.00040490643393;97439.1923794041;0.6413514989854898;0.2705708988281126;98.88238247190105;2673.8030549141263;0.06619890850508228;97439.1923794041;0.0;0.0;123.10155190698254;280.1810996243244;1.0666038149390122;97439.1923794041;0.6015459322561023;0.23847614651603907;154.11415777976003;342.67498668273635;1.0666038149390122;97439.1923794041;0.6015459322561023;0.23847614651603907;150.29195924966564;350.9177534901935;0.9900000000000005;97439.1923794041;0.6480921072781849;0.2764180293736929;114.06594341325558;283.588240008835;0.9900000000000005;97439.1923794041;0.6480921072781849;0.2764180293736929;114.04080133633607;283.54211507216354;0.9900000000000005;15834.5541627852;0.6480921072781849;0.2764180293736929;104.99552982441759;2696.3036471043615;0.0766038149390117;15834.5541627852;0.0;0.0;55.095755269590654;230.65688350912578;0.0766038149390117;15834.5541627852;0.0;0.0;55.098951259998046;230.73967963599125;0.0766038149390117;97439.1923794041;0.0;0.0;"Zustand 3: Temperatur 427.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.191 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
