config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6588829041833991e-15;`gtol` termination condition is satisfied.;7;9.386663817935759e-07;5.7600050419828614e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.87557977143717;123.10029302417672;150.2575219861011;55.112493639741615;0.13687019144703838;0.2703884296496901;0.238623013159685;0.2762191816630539;186.63130468544387;189.0039261987137;188.3191499246575;187.26361979435285;67.35522366942645;0.4969112529445128;13.045687190765836;31.793712897594105;0.006343840949153593;0.04611748060808878;18.663130387930693;18.90039262311272;7.532766000597742;12.484241310001254;6.123202159209821;105.05340579477195;0.013283609033958414;2696.4130130596272;280.2437327805295;247.71620169567012;0.014301846620044412;1.0623518386459823;0.609840598717248;0.2448407528535184;1.5640996764432202e-07;-8.188158062694129e-08;4.0841723603080027e-07;-5.6832907269210864e-08;-9.028605063576833e-08;-3.241348167648539e-08;1.4433405226554896e-07;8.061369385359285e-07;1.5640996764432202e-09;-8.188158062694129e-10;4.084172360308003e-09;-5.6832907269210864e-08;-9.028605063576834e-10;-3.241348167648539e-10;1.4433405226554896e-09;8.061369385359284e-09;146.162159371139;120.0;114.3684464735449;114.3684464735449;108.76845784333102;41.30406257169341;18.18019027937322;19.154548266496647;63.74934322307854;25.112493639741615;5.9937679776603545;9.31504067877296;15.492866702107733;53.65276874827288;3.8970262803955507;9.06893280217281;4.0;1.0;97415.37636950205;15847.248317156062;6.1471477205314695;3.8970262803955507;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.87557977143717;2673.7922798568597;0.07665368526602667;97415.37636950205;0.0;0.0;135.0;4.0;146.162159371139;4.0;120.0;8.0;114.3684464735449;8.0;114.3684464735449;8.0;108.76845784333102;8.0;30.0;4.0;41.30406257169341;4.0;98.87557977143717;2673.7922798568597;0.010491604577482095;97415.37636950205;0.0;0.0;105.05340579477195;280.2437327805295;1.0766536852660267;15847.248317156062;0.6017397146308531;0.238623013159685;164.34234965051223;374.87527193401297;1.010491604577482;97415.37636950205;0.6411387637723472;0.2703884296496901;98.87557977143717;2673.7922798568597;0.06616208068854458;97415.37636950205;0.0;0.0;123.10029302417672;280.2437327805295;1.0766536852660267;97415.37636950205;0.6017397146308531;0.238623013159685;154.15454826649665;342.8035183375574;1.0766536852660267;97415.37636950205;0.6017397146308531;0.238623013159685;150.2575219861011;350.7559441388554;1.0;97415.37636950205;0.6478652813282352;0.2762191816630539;114.03136022200391;283.4007206258389;1.0;97415.37636950205;0.6478652813282352;0.2762191816630539;114.00623202233965;283.35460314523084;1.0;15847.248317156062;0.6478652813282352;0.2762191816630539;105.05340579477195;2696.4130130596272;0.07665368526602667;15847.248317156062;0.0;0.0;55.112493639741615;230.72691404461656;0.07665368526602667;15847.248317156062;0.0;0.0;55.115689095058144;230.8096738092272;0.07665368526602667;97415.37636950205;0.0;0.0;"Zustand 3: Temperatur 427.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.658882902223314e-15;`gtol` termination condition is satisfied.;1;9.386664281253261e-07;5.760005038579939e-08;1;True;;True;0;zulässig;feasible;True;True;True;98.87557977143717;123.10029302417672;150.2575219861011;55.112493639741615;0.13687019144703838;0.2703884296496901;0.238623013159685;0.2762191816630539;186.63130468544392;189.0039261987137;188.3191499246575;187.26361979435285;67.35522366942648;0.496911252944513;13.045687190765841;31.793712897594105;0.006343840949153593;0.046117480608088804;18.663130387930693;18.90039262311272;7.532766000597742;12.484241310001254;6.123202159209821;105.05340579477195;0.013283609033958203;2696.4130130596272;280.243732780529;247.71620169567012;0.01430184662004419;1.062351838645983;0.609840598717248;0.2448407528535184;1.5640996764432202e-07;-8.188155220523186e-08;4.0841723603080027e-07;-5.683290715818856e-08;-9.028605063576833e-08;-3.241348167648539e-08;1.4433405226554896e-07;8.061369953793474e-07;1.5640996764432202e-09;-8.188155220523185e-10;4.084172360308003e-09;-5.6832907158188535e-08;-9.028605063576834e-10;-3.241348167648539e-10;1.4433405226554896e-09;8.061369953793473e-09;146.162159371139;120.0;114.3684464735449;114.3684464735449;108.76845784333102;41.30406257169341;18.18019027937322;19.154548266496647;63.74934322307854;25.112493639741615;5.9937679776603545;9.31504067877296;15.492866702107733;53.65276874827288;3.8970262803955507;9.06893280217281;4.0;1.0000000000000004;97415.37636950205;15847.248317156062;6.1471477205314695;3.8970262803955507;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.87557977143717;2673.7922798568597;0.07665368526602667;97415.37636950205;0.0;0.0;135.0;4.0;146.162159371139;4.0;120.0;8.0;114.3684464735449;8.0;114.3684464735449;8.0;108.76845784333102;8.0;30.0;4.0;41.30406257169341;4.0;98.87557977143717;2673.7922798568597;0.010491604577482095;97415.37636950205;0.0;0.0;105.05340579477195;280.2437327805295;1.0766536852660271;15847.248317156062;0.6017397146308531;0.238623013159685;164.34234965051223;374.87527193401297;1.0104916045774825;97415.37636950205;0.6411387637723472;0.2703884296496901;98.87557977143717;2673.7922798568597;0.06616208068854458;97415.37636950205;0.0;0.0;123.10029302417672;280.2437327805295;1.0766536852660271;97415.37636950205;0.6017397146308531;0.238623013159685;154.15454826649665;342.8035183375574;1.0766536852660271;97415.37636950205;0.6017397146308531;0.238623013159685;150.2575219861011;350.7559441388554;1.0000000000000004;97415.37636950205;0.6478652813282352;0.2762191816630539;114.03136022200391;283.4007206258389;1.0000000000000004;97415.37636950205;0.6478652813282352;0.2762191816630539;114.00623202233965;283.35460314523084;1.0000000000000004;15847.248317156062;0.6478652813282352;0.2762191816630539;105.05340579477195;2696.4130130596272;0.07665368526602667;15847.248317156062;0.0;0.0;55.112493639741615;230.72691404461656;0.07665368526602667;15847.248317156062;0.0;0.0;55.115689095058144;230.8096738092272;0.07665368526602667;97415.37636950205;0.0;0.0;"Zustand 3: Temperatur 427.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.855383544613283e-21;`gtol` termination condition is satisfied.;4;3.166750137042368e-09;1.1709298479937457e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.86885467121363;123.100018912662;150.2221266374113;55.12921490978965;0.13792133033483517;0.2702078070143909;0.2387660985169754;0.27602298828125055;186.52647993687327;189.1297753608695;188.22406254251422;187.37927644690515;68.05131868987573;0.4966049568109075;13.16757700067037;31.784599952639383;0.00634520100938109;0.04657110759254074;18.65264799339892;18.912977536092335;7.528962501713769;12.491951763104929;6.186483517310751;105.1103080644325;0.013236000839831856;2696.520516890313;280.3067793714559;247.89679371507626;0.014383609200113723;1.0723199483297636;0.6100023905864026;0.24496650874397546;2.7846169814438326e-10;-5.425278004622669e-10;1.0506937542231753e-09;-1.1386258602641419e-10;-3.3000446819642093e-10;-5.3859139370615594e-11;3.312266017019283e-10;2.8840929644502467e-09;2.7846169814438325e-12;-5.425278004622669e-12;1.0506937542231754e-11;-1.1273523368951893e-10;-3.3000446819642093e-12;-5.385913937061559e-13;3.3122660170192832e-12;2.8840929644502467e-11;146.1558899483776;120.0;114.37128999573821;114.37128999573821;108.76784273356998;41.3115894354587;18.121791308416675;19.193772026729278;63.7987186289738;25.129214909789653;6.027660424011742;9.260981931305707;15.502435324524583;53.635432894320274;3.9716453893179846;9.102564892536748;4.0;1.0100000000000007;97391.83677684967;15859.938183665558;6.140745042572443;3.9716453893179846;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.86885467121363;2673.7816274681945;0.07670355752987668;97391.83677684967;0.0;0.0;135.0;4.0;146.1558899483776;4.0;120.0;8.0;114.37128999573821;8.0;114.37128999573821;8.0;108.76784273356998;8.0;30.0;4.0;41.3115894354587;4.0;98.86885467121363;2673.7816274681945;0.010579056695935155;97391.83677684967;0.0;0.0;105.1103080644325;280.30677937145634;1.0867035575298774;15859.938183665558;0.6019283984323015;0.2387660985169754;164.27768125679427;374.67523461735067;1.0205790566959358;97391.83677684967;0.640928037643819;0.2702078070143909;98.86885467121363;2673.7816274681945;0.06612450083394152;97391.83677684967;0.0;0.0;123.100018912662;280.30677937145634;1.0867035575298774;97391.83677684967;0.6019283984323015;0.2387660985169754;154.19377202672928;342.92856635130136;1.0867035575298774;97391.83677684967;0.6019283984323015;0.2387660985169754;150.2221266374113;350.59367335110784;1.0100000000000007;97391.83677684967;0.6476413187669734;0.27602298828125055;113.99745402012525;283.2161300940809;1.0100000000000007;97391.83677684967;0.6476413187669734;0.27602298828125055;113.97233957598826;283.1700200865635;1.0100000000000007;15859.938183665558;0.6476413187669734;0.27602298828125055;105.1103080644325;2696.520516890313;0.07670355752987668;15859.938183665558;0.0;0.0;55.12921490978965;230.79687314403856;0.07670355752987668;15859.938183665558;0.0;0.0;55.1324098392497;230.87959683005417;0.07670355752987668;97391.83677684967;0.0;0.0;"Zustand 3: Temperatur 427.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.218422114342707e-21;`gtol` termination condition is satisfied.;4;2.8042824932263674e-09;1.0216087425568272e-10;1;True;;True;0;zulässig;feasible;True;True;True;98.86219819619674;123.10069711492417;150.1857973418418;55.145928993952;0.1389814861343791;0.27002907361152517;0.23890547351065092;0.2758293495646384;186.4192721240147;189.25557041630702;188.1264577375597;187.49501367212676;68.7444854410402;0.49629556964460403;13.289302880483886;31.775269198133685;0.00634657887138585;0.047024552007838984;18.6419272121462;18.925557041637777;7.525058309515087;12.499667578124052;6.249498676502423;105.16626457817745;0.013189981990209218;2696.6262111897067;280.37019451584916;248.0738327420405;0.014466158407863139;1.0822873033179536;0.6101600863027647;0.24508914092219025;2.439293211864424e-10;-4.864517677560798e-10;9.300720194005407e-10;-1.0020662077891984e-10;-3.1747049433761276e-10;-7.074163477227557e-11;2.659703568497207e-10;2.552695832491736e-09;2.439293211864424e-12;-4.864517677560798e-12;9.300720194005408e-12;-9.824178507737235e-11;-3.1747049433761277e-12;-7.074163477227558e-13;2.659703568497207e-12;2.552695832491736e-11;146.14947799784778;120.0;114.3742087997141;114.3742087997141;108.76730049612178;41.319113063176246;18.06419996881158;19.23184293928739;63.8471515150012;25.145928993951998;6.060890462129407;9.20794422153665;15.512010603517354;53.618177090261725;4.046045597445584;9.136486780161931;4.0;1.0200000000000005;97368.5420319606;15872.631272183899;6.134366782815322;4.046045597445584;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.86219819619674;2673.7710835398893;0.07675346172581632;97368.5420319606;0.0;0.0;135.0;4.0;146.14947799784778;4.0;120.0;8.0;114.3742087997141;8.0;114.3742087997141;8.0;108.76730049612178;8.0;30.0;4.0;41.319113063176246;4.0;98.86219819619674;2673.7710835398893;0.010667310176612137;97368.5420319606;0.0;0.0;105.16626457817745;280.3701945158506;1.0967534617258168;15872.631272183899;0.6021120857532867;0.23890547351065092;164.21367796665936;374.4772868204097;1.0306673101766126;97368.5420319606;0.6407193746970752;0.27002907361152517;98.86219819619674;2673.7710835398893;0.06608615154920418;97368.5420319606;0.0;0.0;123.10069711492417;280.3701945158506;1.0967534617258168;97368.5420319606;0.6021120857532867;0.23890547351065092;154.2318429392874;343.05017487612776;1.0967534617258168;97368.5420319606;0.6021120857532867;0.23890547351065092;150.1857973418418;350.43093376566776;1.0200000000000005;97368.5420319606;0.6474201121537929;0.2758293495646384;113.96421033476224;283.03437941194596;1.0200000000000005;97368.5420319606;0.6474201121537929;0.2758293495646384;113.93910953787059;282.9882769099775;1.0200000000000005;15872.631272183899;0.6474201121537929;0.2758293495646384;105.16626457817745;2696.6262111897067;0.07675346172581632;15872.631272183899;0.0;0.0;55.145928993952;230.8668022867176;0.07675346172581632;15872.631272183899;0.0;0.0;55.14912340586005;230.9494901385575;0.07675346172581632;97368.5420319606;0.0;0.0;"Zustand 3: Temperatur 427.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.114 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.949142340728665e-21;`gtol` termination condition is satisfied.;4;2.4585167742007373e-09;8.887229422861396e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.8556071825663;123.10230113809774;150.14857417134402;55.162638992236;0.14005032081000082;0.2698521540812201;0.2390412431632689;0.2756382039675889;186.3097306885757;189.38133472026635;188.02638956797296;187.61085005771972;69.4347300685598;0.49598312157289254;13.410863571557062;31.765725207689172;0.006347974196746847;0.047477809171162955;18.630973068634507;18.9381334720313;7.521055582729675;12.50739000383103;6.312248188092693;105.2213059076708;0.013145502713133908;2696.730154183236;280.4339611659314;248.24742480381266;0.014549487176775955;1.0922539188458253;0.6103138049268753;0.24520873745975302;2.183782044085092e-10;-4.5982062601979123e-10;8.1394091466791e-10;-8.797085282452599e-11;-2.689262146304827e-10;-4.6640025175292976e-11;2.5426061256439425e-10;2.230649442935828e-09;2.1837820440850917e-12;-4.598206260197912e-12;8.1394091466791e-12;-8.54085949752679e-11;-2.6892621463048273e-12;-4.664002517529298e-13;2.5426061256439423e-12;2.2306494429358282e-11;146.14292647658948;120.0;114.37720126890031;114.37720126890031;108.7668289585618;41.326634851690585;18.00738612986163;19.26879280536076;63.89467105598021;25.162638992235998;6.093470271305762;9.155895361229511;15.521594086334005;53.60099606405828;4.120218634016737;9.170684156502546;4.0;1.0300000000000007;97345.48092259931;15885.329932975475;6.1280112741332005;4.120218634016737;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.8556071825663;2673.760643067664;0.0768034060226006;97345.48092259931;0.0;0.0;135.0;4.0;146.14292647658948;4.0;120.0;8.0;114.37720126890031;8.0;114.37720126890031;8.0;108.7668289585618;8.0;30.0;4.0;41.326634851690585;4.0;98.8556071825663;2673.760643067664;0.010756341652765964;97345.48092259931;0.0;0.0;105.2213059076708;280.4339611659309;1.1068034060226013;15885.329932975475;0.602290923148346;0.2390412431632689;164.1503126064511;374.28134448680237;1.0407563416527668;97345.48092259931;0.640512691170768;0.2698521540812201;98.8556071825663;2673.760643067664;0.06604706436983464;97345.48092259931;0.0;0.0;123.10230113809774;280.4339611659309;1.1068034060226013;97345.48092259931;0.602290923148346;0.2390412431632689;154.26879280536076;343.16843568121976;1.1068034060226013;97345.48092259931;0.602290923148346;0.2390412431632689;150.14857417134402;350.2677668574971;1.0300000000000007;97345.48092259931;0.647201597239889;0.2756382039675889;113.9316169815952;282.8554075678453;1.0300000000000007;97345.48092259931;0.647201597239889;0.2756382039675889;113.90652972869424;282.80931260748497;1.0300000000000007;15885.329932975475;0.647201597239889;0.2756382039675889;105.2213059076708;2696.730154183236;0.0768034060226006;15885.329932975475;0.0;0.0;55.162638992236;230.93671444258277;0.0768034060226006;15885.329932975475;0.0;0.0;55.165832894503524;231.01936669103748;0.0768034060226006;97345.48092259931;0.0;0.0;"Zustand 3: Temperatur 427.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.975430381038151e-21;`gtol` termination condition is satisfied.;4;2.1783158894437414e-09;7.714182239276113e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.84907730531927;123.10480403359787;150.11049138077408;55.17934937107958;0.141127718422563;0.2696770043102073;0.2391734998221511;0.2754494834073645;186.19791556206536;189.5071018884041;187.9239226781018;187.72681451422025;70.12205316705895;0.49566764317765083;13.53225698090795;31.755973498870617;0.006349386618927768;0.047930871715842774;18.61979155600822;18.950710188845928;7.516956907133192;12.515120967600447;6.374732106133752;105.27546049281403;0.013102515245375592;2696.8323998956716;280.4980564577198;248.4176650676332;0.014633588740380121;1.102219814314801;0.6104636492377261;0.2453253740360786;1.872990651463624e-10;-4.1232794956158614e-10;7.074731911416166e-10;-7.696665527134883e-11;-2.2799895305070095e-10;-5.519495971384458e-11;2.135323029506253e-10;1.98315319721587e-09;1.8729906514636243e-12;-4.123279495615861e-12;7.074731911416165e-12;-7.400639929937383e-11;-2.2799895305070094e-12;-5.519495971384459e-13;2.135323029506253e-12;1.98315319721587e-11;146.13623896902305;120.0;114.38026547015244;114.38026547015244;108.76642532319607;41.3341568115074;17.951327453238264;19.3046478478322;63.941303681306636;25.17934937107958;6.1254122445863;9.104804977338404;15.531188164833168;53.583882552067166;4.1941564670581215;9.20514247270944;4.0;1.0400000000000005;97322.63818500667;15898.03756221428;6.121676200861332;4.1941564670581215;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.84907730531927;2673.750299207284;0.07685340305518062;97322.63818500667;0.0;0.0;135.0;4.0;146.13623896902305;4.0;120.0;8.0;114.38026547015244;8.0;114.38026547015244;8.0;108.76642532319607;8.0;30.0;4.0;41.3341568115074;4.0;98.84907730531927;2673.750299207284;0.010846145426187274;97322.63818500667;0.0;0.0;105.27546049281403;280.4980564577193;1.116853403055181;15898.03756221428;0.6024650399668412;0.2391734998221511;164.08756642226132;374.0873528529529;1.0508461454261877;97322.63818500667;0.6403079395726551;0.2696770043102073;98.84907730531927;2673.750299207284;0.06600725762899334;97322.63818500667;0.0;0.0;123.10480403359787;280.4980564577193;1.116853403055181;97322.63818500667;0.6024650399668412;0.2391734998221511;154.3046478478322;343.28342558068414;1.116853403055181;97322.63818500667;0.6024650399668412;0.2391734998221511;150.11049138077408;350.104200211928;1.0400000000000005;97322.63818500667;0.6469857020276365;0.2754494834073645;113.89966156088843;282.67914908993606;1.0400000000000005;97322.63818500667;0.6469857020276365;0.2754494834073645;113.8745877554137;282.6330617132862;1.0400000000000005;15898.03756221428;0.6469857020276365;0.2754494834073645;105.27546049281403;2696.8323998956716;0.07685340305518062;15898.03756221428;0.0;0.0;55.17934937107958;231.00662829856614;0.07685340305518062;15898.03756221428;0.0;0.0;55.18254277112891;231.08924515568006;0.07685340305518062;97322.63818500667;0.0;0.0;"Zustand 3: Temperatur 427.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.223238826844561e-21;`gtol` termination condition is satisfied.;4;1.9121275782732874e-09;6.668191399239468e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.84260445732468;123.1081796501283;150.07158184042635;55.19606434542311;0.14221356384165132;0.26950358151626574;0.23930233268250412;0.27526312208023995;186.08388429448797;189.63290364361396;187.8191191423045;187.84293424775004;70.80645568354254;0.49534916453559064;13.653481072874735;31.74601936995458;0.006350815778813168;0.04838373243491151;18.608388429274772;18.963290364367232;7.512764765700123;12.522862283172117;6.4369505167188805;105.32875566043003;0.013060973573561044;2696.933000244146;280.562458396399;248.58464523272315;0.014718456372668998;1.1121850083478437;0.6106097183394232;0.24543912371901097;1.6639489786030026e-10;-3.651479119071155e-10;6.25334450887749e-10;-6.707934208094457e-11;-1.985824837902328e-10;-5.834976946061943e-11;1.6828494153742213e-10;1.7402612684236374e-09;1.6639489786030027e-12;-3.651479119071155e-12;6.25334450887749e-12;-6.388508769613764e-11;-1.985824837902328e-12;-5.834976946061943e-13;1.6828494153742213e-12;1.7402612684236372e-11;146.12941891713444;120.0;114.38339954717986;114.38339954717986;108.76608692015384;41.34168083992904;17.896002412182725;19.33943345303402;63.98707482050099;25.19606434542311;6.15672849653231;9.05464388674983;15.54079508985518;53.56682966988723;4.2678516126076715;9.239847698408028;4.0;1.0500000000000007;97299.99933039318;15910.757373906119;6.1153593788040945;4.2678516126076715;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.84260445732468;2673.7400454589842;0.07690346472051202;97299.99933039318;0.0;0.0;135.0;4.0;146.12941891713444;4.0;120.0;8.0;114.38339954717986;8.0;114.38339954717986;8.0;108.76608692015384;8.0;30.0;4.0;41.34168083992904;4.0;98.84260445732468;2673.7400454589842;0.010936715789674716;97299.99933039318;0.0;0.0;105.32875566043003;280.56245839639945;1.1269034647205127;15910.757373906119;0.6026345609444325;0.23930233268250412;164.02542132931717;373.8952589970818;1.0609367157896754;97299.99933039318;0.64010507379812;0.26950358151626574;98.84260445732468;2673.7400454589842;0.0659667489308373;97299.99933039318;0.0;0.0;123.1081796501283;280.56245839639945;1.1269034647205127;97299.99933039318;0.6026345609444325;0.23930233268250412;154.33943345303402;343.3952190544772;1.1269034647205127;97299.99933039318;0.6026345609444325;0.23930233268250412;150.07158184042635;349.94026015015453;1.0500000000000007;97299.99933039318;0.646772356846291;0.27526312208023995;113.86833195172028;282.5055404517011;1.0500000000000007;97299.99933039318;0.646772356846291;0.27526312208023995;113.84327150346769;282.459460706525;1.0500000000000007;15910.757373906119;0.646772356846291;0.27526312208023995;105.32875566043003;2696.933000244146;0.07690346472051202;15910.757373906119;0.0;0.0;55.19606434542311;231.07656148951784;0.07690346472051202;15910.757373906119;0.0;0.0;55.19925725026661;231.1591431495496;0.07690346472051202;97299.99933039318;0.0;0.0;"Zustand 3: Temperatur 427.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6492570307444365e-21;`gtol` termination condition is satisfied.;4;1.6811721465362103e-09;5.743269157447588e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.83618473745543;123.11240260857937;150.03187710082648;55.21278789270491;0.14330774275974914;0.2693318442018318;0.23942782791991246;0.27507905637128904;185.96769217545597;189.7587699212585;187.71203859481477;187.95923485644153;71.48793889530991;0.4950277152335563;13.774533867570945;31.735867911056403;0.006352261324477987;0.0488363842759108;18.596769217392776;18.975876992130676;7.508481543800054;12.530615657086631;6.498903535967355;105.38121767652291;0.013020833357888471;2697.032005136873;280.62714582119355;248.74845368487777;0.014804083390147271;1.1221495188290567;0.610752107824745;0.24555005707723146;1.4213696886145044e-10;-3.3099922802648507e-10;5.481410880747717e-10;-5.821532145233732e-11;-1.865601007011719e-10;-4.8260062612826005e-11;1.4205170373315923e-10;1.528206894363393e-09;1.4213696886145044e-12;-3.3099922802648505e-12;5.481410880747717e-12;-5.4920114577676694e-11;-1.865601007011719e-12;-4.826006261282601e-13;1.4205170373315922e-12;1.5282068943633932e-11;146.12246962771866;120.0;114.38660171666226;114.38660171666226;108.76581120062036;41.349208727348014;17.841390255830277;19.37317420380282;64.0320089491749;25.21278789270491;6.18743086873792;9.005384040139347;15.55041697920683;53.549830891786655;4.341297102976341;9.274786302130792;4.0;1.0600000000000005;97277.55060244247;15923.492409911833;6.109058747809024;4.341297102976341;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.83618473745543;2673.7298756487094;0.07695360221920344;97277.55060244247;0.0;0.0;135.0;4.0;146.12246962771866;4.0;120.0;8.0;114.38660171666226;8.0;114.38660171666226;8.0;108.76581120062036;8.0;30.0;4.0;41.349208727348014;4.0;98.83618473745543;2673.7298756487094;0.011028047031265668;97277.55060244247;0.0;0.0;105.38121767652291;280.6271458211925;1.136953602219204;15923.492409911833;0.6027996064057799;0.23942782791991246;163.96385988354893;373.70501176587317;1.071028047031266;97277.55060244247;0.6399040490837657;0.2693318442018318;98.83618473745543;2673.7298756487094;0.06592555518793777;97277.55060244247;0.0;0.0;123.11240260857937;280.6271458211925;1.136953602219204;97277.55060244247;0.6027996064057799;0.23942782791991246;154.37317420380282;343.5038883336166;1.136953602219204;97277.55060244247;0.6027996064057799;0.23942782791991246;150.03187710082648;349.7759717928239;1.0600000000000005;97277.55060244247;0.6465614942635561;0.27507905637128904;113.83761630644858;282.3345200049298;1.0600000000000005;97277.55060244247;0.6465614942635561;0.27507905637128904;113.81256913126208;282.28844794429216;1.0600000000000005;15923.492409911833;0.6465614942635561;0.27507905637128904;105.38121767652291;2697.032005136873;0.07695360221920344;15923.492409911833;0.0;0.0;55.21278789270491;231.14653065670603;0.07695360221920344;15923.492409911833;0.0;0.0;55.21598030883371;231.22907729703593;0.07695360221920344;97277.55060244247;0.0;0.0;"Zustand 3: Temperatur 427.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.182 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.963 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.114 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2127127804028885e-21;`gtol` termination condition is satisfied.;4;1.4781821775148464e-09;4.924860973475065e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.82981443944982;123.11744827754853;149.99140745421363;55.22952376597215;0.14441014170449362;0.2691617521095244;0.23955006881643032;0.2748972247683926;185.84939234823912;189.88472896784646;187.60273835218163;188.07574042078346;72.16650438961706;0.49470332438327946;13.895413439408681;31.725524014613086;0.006353722910962652;0.049288820335920205;18.584939234690967;18.988472896789247;7.504109534093854;12.538382694710537;6.560591308174536;105.4328717956767;0.012982051859612157;2697.129462566479;280.69209837163197;248.90917564303732;0.014890463153532929;1.1321133629410107;0.6108909099302241;0.2456582422870512;1.2644818525586743e-10;-3.028333139809547e-10;5.12216047354741e-10;-5.026923322049015e-11;-1.6473222785862163e-10;-4.601474756782409e-11;1.2542500371637288e-10;1.3294538803165779e-09;1.2644818525586743e-12;-3.028333139809547e-12;5.12216047354741e-12;-4.6980591794850576e-11;-1.6473222785862163e-12;-4.601474756782409e-13;1.254250037163729e-12;1.3294538803165778e-11;146.11539427920093;120.0;114.38987026458784;114.38987026458784;108.76559573047348;41.35674216314874;17.787470975419183;19.40589391106073;64.07612963252797;25.229523765972147;6.217530935397747;8.956998468911138;15.560055825138022;53.53288003096213;4.414486456847101;9.309945232422194;4.0;1.0700000000000007;97255.2789374496;15936.245549343581;6.1027723648156;4.414486456847101;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.82981443944982;2673.7197839105274;0.07700382609454293;97255.2789374496;0.0;0.0;135.0;4.0;146.11539427920093;4.0;120.0;8.0;114.38987026458784;8.0;114.38987026458784;8.0;108.76559573047348;8.0;30.0;4.0;41.35674216314874;4.0;98.82981443944982;2673.7197839105274;0.011120133438101127;97255.2789374496;0.0;0.0;105.4328717956767;280.6920983716305;1.1470038260945437;15936.245549343581;0.6029602924569443;0.23955006881643032;163.9028652546201;373.51656170467663;1.0811201334381018;97255.2789374496;0.6397048219628461;0.2691617521095244;98.82981443944982;2673.7197839105274;0.0658836926564418;97255.2789374496;0.0;0.0;123.11744827754853;280.6920983716305;1.1470038260945437;97255.2789374496;0.6029602924569443;0.23955006881643032;154.40589391106073;343.6095034820722;1.1470038260945437;97255.2789374496;0.6029602924569443;0.23955006881643032;149.99140745421363;349.61135912040834;1.0700000000000007;97255.2789374496;0.6463530490011211;0.2748972247683926;113.80750304512634;282.16602791527697;1.0700000000000007;97255.2789374496;0.6463530490011211;0.2748972247683926;113.78246906460225;282.11996359720604;1.0700000000000007;15936.245549343581;0.6463530490011211;0.2748972247683926;105.4328717956767;2697.129462566479;0.07700382609454293;15936.245549343581;0.0;0.0;55.22952376597215;231.2165515026595;0.07700382609454293;15936.245549343581;0.0;0.0;55.232715699511346;231.29906328464762;0.07700382609454293;97255.2789374496;0.0;0.0;"Zustand 3: Temperatur 427.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.841862590729978e-22;`gtol` termination condition is satisfied.;4;1.2879660047198146e-09;4.205202157026456e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.82349004144322;123.12329274952936;149.95020199288086;55.24627550619158;0.14552064804752915;0.2689932661795276;0.23966913588048572;0.2747175677801117;185.72903591742954;190.01080743373822;187.4912735287806;188.19247358843518;72.84215404475657;0.4943760206359975;14.016117915675549;31.714992385276332;0.006355200200054835;0.04974103385677789;18.572903591626545;19.001080743376896;7.499650941156654;12.546164905888443;6.6220140040932245;105.48374230776545;0.012944587872135139;2697.2254186982714;280.7572964551998;249.06689329824235;0.014977589069199215;1.142076557199943;0.6110262136831068;0.24576374523379388;1.0483347523404518e-10;-2.688977929210523e-10;4.3291947804391384e-10;-4.3236081381792246e-11;-1.3574208423960954e-10;-3.072386789426673e-11;1.085425083147129e-10;1.1640963748504873e-09;1.0483347523404518e-12;-2.688977929210523e-12;4.329194780439138e-12;-4.003340868684465e-11;-1.3574208423960953e-12;-3.0723867894266733e-13;1.085425083147129e-12;1.1640963748504873e-11;146.10819592807593;120.0;114.3932035427996;114.3932035427996;108.76543818429377;41.36428274125228;17.734225272258243;19.43761564393901;64.11945956651317;25.24627550619158;6.2470400089121085;8.909461235034144;15.569713501356375;53.51597122141533;4.487413651058148;9.345311899648323;4.0;1.0800000000000005;97233.17192687826;15949.01951739448;6.09649839733614;4.487413651058148;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.82349004144322;2673.709764670077;0.07705414626914164;97233.17192687826;0.0;0.0;135.0;4.0;146.10819592807593;4.0;120.0;8.0;114.3932035427996;8.0;114.3932035427996;8.0;108.76543818429377;8.0;30.0;4.0;41.36428274125228;4.0;98.82349004144322;2673.709764670077;0.011212969299834593;97233.17192687826;0.0;0.0;105.48374230776545;280.75729645519925;1.1570541462691422;15949.01951739448;0.6031167311679079;0.23966913588048572;163.84242120033417;373.3298609910601;1.0912129692998351;97233.17192687826;0.6395073502224924;0.2689932661795276;98.82349004144322;2673.709764670077;0.06584117696930705;97233.17192687826;0.0;0.0;123.12329274952936;280.75729645519925;1.1570541462691422;97233.17192687826;0.6031167311679079;0.23966913588048572;154.437615643939;343.7121324753044;1.1570541462691422;97233.17192687826;0.6031167311679079;0.23966913588048572;149.95020199288086;349.4464450304339;1.0800000000000005;97233.17192687826;0.6461469578538139;0.2747175677801117;113.77798084988103;282.00000610020084;1.0800000000000005;97233.17192687826;0.6461469578538139;0.2747175677801117;113.75295999108789;281.95394958737046;1.0800000000000005;15949.01951739448;0.6461469578538139;0.2747175677801117;105.48374230776545;2697.2254186982714;0.07705414626914164;15949.01951739448;0.0;0.0;55.24627550619158;231.28663884272126;0.07705414626914164;15949.01951739448;0.0;0.0;55.249466962878444;231.36911591251913;0.07705414626914164;97233.17192687826;0.0;0.0;"Zustand 3: Temperatur 427.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.903 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;120.0;nan;30.0;120.0;8.0;8.0;4.0;120.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.357084864727459e-22;`gtol` termination condition is satisfied.;4;1.102995705559885e-09;3.565693443000242e-11;1;True;;True;0;zulässig;feasible;True;True;True;98.81720819614424;123.1299128177505;149.90828866455547;55.263046453800996;0.14663915001206793;0.26882634850839576;0.23978510696107688;0.2745400278573349;185.60667205022884;190.13703046000668;187.37769714562916;188.3094556536183;73.51489001263434;0.494045832196476;14.136645475184785;31.704277549225083;0.00635669286007416;0.05019301822052561;18.560667204923583;19.013703046005343;7.495107885829923;12.553963710236486;6.683171819352406;105.53385258215849;0.012908401655468024;2697.3199179537683;280.8227212163167;249.22168594551303;0.015065454590331928;1.1520391174889055;0.6111581050408299;0.2458666296081996;9.237055564881302e-11;-2.4212454263761174e-10;3.750528776436113e-10;-3.696198902503056e-11;-1.1891643225681037e-10;-4.675371201301459e-11;7.099743015714921e-11;9.929976840794552e-10;9.237055564881302e-13;-2.4212454263761173e-12;3.750528776436113e-12;-3.391008167433994e-11;-1.1891643225681038e-12;-4.675371201301459e-13;7.099743015714921e-13;9.929976840794552e-12;146.10087751496582;120.0;114.39659996574073;114.39659996574073;108.76533633973543;41.3718319653114;17.68163452728254;19.468361758585047;64.16202061684709;25.263046453800996;6.275969145493889;8.862747383582246;15.579391769596498;53.499098900798344;4.560073094029576;9.380874158458028;4.0;1.0900000000000007;97211.21778224039;15961.816893629257;6.090235117346805;4.560073094029576;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;98.81720819614424;2673.6998126290573;0.07710457207923671;97211.21778224039;0.0;0.0;135.0;4.0;146.10087751496582;4.0;120.0;8.0;114.39659996574073;8.0;114.39659996574073;8.0;108.76533633973543;8.0;30.0;4.0;41.3718319653114;4.0;98.81720819614424;2673.6998126290573;0.011306548911743496;97211.21778224039;0.0;0.0;105.53385258215849;280.82272121631695;1.1671045720792375;15961.816893629257;0.6032690307459682;0.23978510696107688;163.78251204224836;373.14486337121383;1.1013065489117442;97211.21778224039;0.6393115928622473;0.26882634850839576;98.81720819614424;2673.6998126290573;0.06579802316749321;97211.21778224039;0.0;0.0;123.1299128177505;280.82272121631695;1.1671045720792375;97211.21778224039;0.6032690307459682;0.23978510696107688;154.46836175858505;343.81184127576887;1.1671045720792375;97211.21778224039;0.6032690307459682;0.23978510696107688;149.90828866455547;349.28125139179883;1.0900000000000007;97211.21778224039;0.6459431596123203;0.2745400278573349;113.74903865929247;281.8363981692833;1.0900000000000007;97211.21778224039;0.6459431596123203;0.2745400278573349;113.72403085450611;281.79034952871405;1.0900000000000007;15961.816893629257;0.6459431596123203;0.2745400278573349;105.53385258215849;2697.3199179537683;0.07710457207923671;15961.816893629257;0.0;0.0;55.263046453800996;231.35680665328783;0.07710457207923671;15961.816893629257;0.0;0.0;55.26623743893708;231.43924914260666;0.07710457207923671;97211.21778224039;0.0;0.0;"Zustand 3: Temperatur 427.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
