config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5358874436206304e-17;`gtol` termination condition is satisfied.;4;5.475392985049243e-07;5.542359504075192e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.74994755714897;120.6881078941696;149.69887495399956;54.44013683161529;0.09844850935290637;0.26086955890833546;0.20765114420924957;0.26838054851575993;185.87135102577216;183.94357349748356;185.44719970467793;184.32870276735514;37.89900770280503;0.5026594480148149;6.9256187205527375;26.116707597235177;0.007959469060477615;0.0310625780195683;18.5871350490492;18.394357344630027;7.417887988408;12.288580181290355;3.4453643430299934;95.28329673991169;0.020633552697109692;2677.7660010804775;264.78850563911624;213.9512542239358;0.012278687670468469;0.5828048566281555;0.5699503729010987;0.2156304529126137;-4.142698628584185e-09;-7.052489792158667e-08;5.769356903329026e-08;-8.590077538173091e-10;-5.522082346942625e-09;5.118329227116192e-08;4.7999805019571795e-08;5.352801792923856e-07;-4.142698628584185e-11;-7.052489792158667e-10;5.769356903329026e-10;-8.590077538173091e-10;-5.522082346942625e-11;5.118329227116192e-10;4.79998050195718e-10;5.352801792923856e-09;146.11670759723518;114.487778027292;108.94210817966405;120.0;114.487778027292;41.00140989817487;22.150835029200834;15.427840316793095;54.28188684173682;24.44013683161529;3.448506080587663;13.658811439752355;15.250052442851029;60.0435926934918;0.7289653627935309;9.616748902014876;4.0;0.5200000000000001;119860.30322655888;15344.129276499127;7.81147636771644;0.7289653627935309;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.74994755714897;2683.0013524827586;0.07508354429862385;119860.30322655888;0.0;0.0;135.0;4.0;146.11670759723518;4.0;114.487778027292;8.0;108.94210817966405;8.0;120.0;8.0;114.487778027292;8.0;30.0;4.0;41.00140989817487;4.0;104.74994755714897;2683.0013524827586;0.00739186301313243;119860.30322655888;0.0;0.0;95.28329673991169;264.7885056391148;0.595083544298624;15344.129276499127;0.5581902718471066;0.20765114420924957;168.267542626436;378.7027875520439;0.5273918630131326;119860.30322655888;0.6298349851759563;0.26086955890833546;104.74994755714897;2683.0013524827586;0.06769168128549143;119860.30322655888;0.0;0.0;120.6881078941696;264.7885056391148;0.595083544298624;119860.30322655888;0.5581902718471066;0.20765114420924957;150.4278403167931;328.47537459374786;0.595083544298624;119860.30322655888;0.5581902718471066;0.20765114420924957;149.69887495399956;345.94690432967485;0.5200000000000001;119860.30322655888;0.6387881641611317;0.26838054851575993;111.07135899215473;273.06419720092924;0.5200000000000001;119860.30322655888;0.6387881641611317;0.26838054851575993;111.03927194670433;273.00446147396855;0.5200000000000001;15344.129276499127;0.6387881641611317;0.26838054851575993;95.28329673991169;2677.7660010804775;0.07508354429862385;15344.129276499127;0.0;0.0;54.44013683161529;227.91397004289985;0.07508354429862385;15344.129276499127;0.0;0.0;54.44418533380019;228.01997821199774;0.07508354429862385;119860.30322655888;0.0;0.0;"Zustand 3: Temperatur 423.578 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.368551139647955e-18;`gtol` termination condition is satisfied.;4;4.0273017355958734e-07;4.091100375118644e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.73001414039032;120.57714697070952;149.7852838991672;54.47567299033585;0.09907104973411791;0.26049397412968234;0.20814803442243063;0.2679027070054423;186.03404321009216;184.21102894690998;185.63582132809097;184.56963968942628;38.84322823790155;0.5025156644063916;7.049073769712818;26.12643799103421;0.007962277093398328;0.0316488593228721;18.603404281666094;18.421102890926672;7.425432853314825;12.304642643617287;3.5312025719286706;95.45688614979161;0.020369650609931147;2678.0949636237037;264.6598029623832;214.4767609373966;0.012327451472752049;0.5928597315976265;0.5705562952673457;0.21604893102939848;-3.0685853857903567e-09;-5.331382624262915e-08;4.329643843448139e-08;-7.197185625251734e-10;-4.7796504532016115e-09;3.764324674193631e-08;3.516697688610293e-08;3.9343123603430286e-07;-3.0685853857903564e-11;-5.331382624262914e-10;4.329643843448139e-10;-7.197185625251734e-10;-4.779650453201612e-11;3.764324674193631e-10;3.516697688610293e-10;3.9343123603430285e-09;146.1264379910342;114.48057297579464;108.92926252938042;120.0;114.48057297579464;41.017406037494595;21.996677633693707;15.578451818148721;54.43948011229702;24.475672990335852;3.532565409476092;13.472376379588809;15.269985859609676;60.00085327449824;0.79316791898151;9.597093876730014;4.0;0.5300000000000001;119777.49576990401;15370.374638026105;7.792750573143224;0.79316791898151;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.73001414039032;2682.9704358071285;0.07518718307037842;119777.49576990401;0.0;0.0;135.0;4.0;146.1264379910342;4.0;114.48057297579464;8.0;108.92926252938042;8.0;120.0;8.0;114.48057297579464;8.0;30.0;4.0;41.017406037494595;4.0;104.73001414039032;2682.9704358071285;0.007448873153333689;119777.49576990401;0.0;0.0;95.45688614979161;264.6598029623836;0.6051871830703786;15370.374638026105;0.5589342628794532;0.20814803442243063;168.12311562472792;378.2799058813706;0.5374488731533338;119777.49576990401;0.6293805228553303;0.26049397412968234;104.73001414039032;2682.9704358071285;0.06773830991704473;119777.49576990401;0.0;0.0;120.57714697070952;264.6598029623836;0.6051871830703786;119777.49576990401;0.5589342628794532;0.20814803442243063;150.57845181814872;328.8436279416783;0.6051871830703786;119777.49576990401;0.5589342628794532;0.20814803442243063;149.7852838991672;345.8886844251254;0.5300000000000001;119777.49576990401;0.6382261359878013;0.2679027070054423;110.9800530939795;272.59957453650253;0.5300000000000001;119777.49576990401;0.6382261359878013;0.2679027070054423;110.94800756631855;272.53985970759146;0.5300000000000001;15370.374638026105;0.6382261359878013;0.2679027070054423;95.45688614979161;2678.0949636237037;0.07518718307037842;15370.374638026105;0.0;0.0;54.47567299033585;228.06263863979532;0.07518718307037842;15370.374638026105;0.0;0.0;54.4797197012964;228.16853803339205;0.07518718307037842;119777.49576990401;0.0;0.0;"Zustand 3: Temperatur 423.728 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.935 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.6317183869008225e-18;`gtol` termination condition is satisfied.;4;2.9817142813317255e-07;3.0435894555280688e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.71088955332732;120.47051678800227;149.86460959545212;54.50979548148945;0.0997080562464013;0.26012692359432;0.20862853380016305;0.2674381481729681;186.1812790085664;184.46784472624023;185.80812311489328;184.8008002200637;39.78571198925904;0.5023658829722657;7.17258785248352;26.135243959842512;0.0079649508335861;0.03223544673848838;18.618127871754403;18.446784469816265;7.432324924749292;12.320053346259018;3.6168829118096153;95.62441867053309;0.020116020936840708;2678.4124717364316;264.5394787413121;214.98512260989676;0.012377118821566557;0.6029095156688044;0.5711413074706476;0.21645366439878286;-2.277502630931849e-09;-4.064672509684897e-08;3.26507461068104e-08;-6.106177230513765e-10;-3.8390055578929605e-09;2.8077579372620676e-08;2.617844074848108e-08;2.910223599883466e-07;-2.2775026309318493e-11;-4.064672509684897e-10;3.26507461068104e-10;-6.106177230513765e-10;-3.8390055578929605e-11;2.8077579372620676e-10;2.617844074848108e-10;2.9102235998834658e-09;146.1352439598425;114.4736602805005;108.9171972686915;120.0;114.4736602805005;41.03276583290909;21.847103617706978;15.72415770422316;54.591652837624;24.509795481489448;3.6150641518881343;13.292778598158407;15.28911044667268;59.959819810028876;0.8595481087710368;9.5799150432523;4.0;0.5400000000000001;119698.09274197115;15395.61203387705;7.774818726178811;0.8595481087710368;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.71088955332732;2682.940771440155;0.07528663449037076;119698.09274197115;0.0;0.0;135.0;4.0;146.1352439598425;4.0;114.4736602805005;8.0;108.9171972686915;8.0;120.0;8.0;114.4736602805005;8.0;30.0;4.0;41.03276583290909;4.0;104.71088955332732;2682.940771440155;0.007506683986368144;119698.09274197115;0.0;0.0;95.62441867053309;264.5394787413116;0.6152866344903709;15395.61203387705;0.5596522169716736;0.20862853380016305;167.9823475775495;377.86754004544724;0.5475066839863683;119698.09274197115;0.6289357550286402;0.26012692359432;104.71088955332732;2682.940771440155;0.06777995050400262;119698.09274197115;0.0;0.0;120.47051678800227;264.5394787413116;0.6152866344903709;119698.09274197115;0.5596522169716736;0.20862853380016305;150.72415770422316;329.2015561521312;0.6152866344903709;119698.09274197115;0.5596522169716736;0.20862853380016305;149.86460959545212;345.82410248828836;0.5400000000000001;119698.09274197115;0.6376787575288441;0.2674381481729681;110.89060174474997;272.146858059517;0.5400000000000001;119698.09274197115;0.6376787575288441;0.2674381481729681;110.85859612861236;272.08716278777905;0.5400000000000001;15395.61203387705;0.6376787575288441;0.2674381481729681;95.62441867053309;2678.4124717364316;0.07528663449037076;15395.61203387705;0.0;0.0;54.50979548148945;228.20539348227177;0.07528663449037076;15395.61203387705;0.0;0.0;54.51384047047162;228.31118850003958;0.07528663449037076;119698.09274197115;0.0;0.0;"Zustand 3: Temperatur 423.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6088085657316323e-18;`gtol` termination condition is satisfied.;4;2.2211452203196688e-07;2.284210395621048e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.69251438404274;120.3681422106207;149.93715332137162;54.542605304876645;0.10035984354776979;0.2597680550790725;0.20909332698534422;0.2669862949783004;186.31384504885213;184.71478098823164;185.96493375027828;185.02290247508964;40.72625951927431;0.502210118111986;7.29615164166651;26.143172550768668;0.007967501070931868;0.03282230897787701;18.631384483226785;18.471478096724866;7.438597350149751;12.334860163701169;3.7023872318618642;95.78620832954459;0.019872225483889734;2678.7191162382614;264.42724164346913;215.4771417041454;0.012427736194740802;0.6129544689747746;0.5717063869810715;0.2168452591973789;-1.6670185232214862e-09;-3.12061985141554e-08;2.4776142026894377e-08;-5.330660912683527e-10;-3.465487452558591e-09;2.0982980686312658e-08;1.9572098608477972e-08;2.1658428295268095e-07;-1.6670185232214862e-11;-3.1206198514155403e-10;2.4776142026894376e-10;-5.330660912683527e-10;-3.465487452558591e-11;2.0982980686312657e-10;1.9572098608477972e-10;2.1658428295268097e-09;146.14317255076867;114.467018466654;108.90586614158588;120.0;114.467018466654;41.04753474809996;21.701884551359456;15.865138187394223;54.73867358144463;24.542605304876645;3.6960076074044537;13.119657812041282;15.307485615957262;59.9203698305497;0.927984866022598;9.565164152225805;4.0;0.5500000000000002;119621.84213640082;15419.911959465564;7.757621603213536;0.927984866022598;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.69251438404274;2682.912267489517;0.07538220516951522;119621.84213640082;0.0;0.0;135.0;4.0;146.14317255076867;4.0;114.467018466654;8.0;108.90586614158588;8.0;120.0;8.0;114.467018466654;8.0;30.0;4.0;41.04753474809996;4.0;104.69251438404274;2682.912267489517;0.0075653463170984305;119621.84213640082;0.0;0.0;95.78620832954459;264.42724164346873;0.6253822051695154;15419.911959465564;0.5603453087484037;0.20909332698534422;167.84505710212812;377.4651973291528;0.5575653463170985;119621.84213640082;0.6285002963136794;0.2597680550790725;104.69251438404274;2682.912267489517;0.06781685885241678;119621.84213640082;0.0;0.0;120.3681422106207;264.42724164346873;0.6253822051695154;119621.84213640082;0.5603453087484037;0.20909332698534422;150.86513818739422;329.54943281332316;0.6253822051695154;119621.84213640082;0.5603453087484037;0.20909332698534422;149.93715332137162;345.7533691896492;0.5500000000000002;119621.84213640082;0.6371454269844901;0.2669862949783004;110.8029780583949;271.70562460611956;0.5500000000000002;119621.84213640082;0.6371454269844901;0.2669862949783004;110.77101085924954;271.64594768070526;0.5500000000000002;15419.911959465564;0.6371454269844901;0.2669862949783004;95.78620832954459;2678.7191162382614;0.07538220516951522;15419.911959465564;0.0;0.0;54.542605304876645;228.3426570612509;0.07538220516951522;15419.911959465564;0.0;0.0;54.546648636104294;228.44835178128483;0.07538220516951522;119621.84213640082;0.0;0.0;"Zustand 3: Temperatur 424.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4933906541010661e-18;`gtol` termination condition is satisfied.;4;1.6639363750887022e-07;1.7282306872064656e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.67483372142954;120.2699409489797;150.0032076017947;54.57419592181344;0.10102666879521019;0.2594170369881818;0.20954306256932573;0.26654660175887135;186.43247670268647;184.95254114941147;186.10702832841363;185.23661016931217;41.66468999336327;0.5020483923109624;7.419756138955887;26.15026774537597;0.007969937645658476;0.0334094155259249;18.643247654060577;18.495254113373885;7.444281133245531;12.349107343639039;3.787699092509437;95.94254891047302;0.019637845679949518;2679.015449994901;264.3228020147061;215.95357297359487;0.012479343852939473;0.6229948347470603;0.5722524507610715;0.2172242861307721;-1.2004974792034773e-09;-2.4240534912678413e-08;1.8907570620285696e-08;-4.670319686539415e-10;-2.72464717454568e-09;1.5672611652917112e-08;1.4726595054526115e-08;1.6208070974244038e-07;-1.2004974792034772e-11;-2.424053491267841e-10;1.8907570620285697e-10;-4.670319686539415e-10;-2.72464717454568e-11;1.5672611652917113e-10;1.4726595054526115e-10;1.6208070974244038e-09;146.15026774537597;114.46062768632441;108.89522612147948;120.0;114.46062768632441;41.06175485343368;21.56080692256819;16.001565414615413;54.88079405703934;24.57419592181344;3.7754041293154046;12.95267721100646;15.325166278570464;59.88239003142047;0.9983578128207;9.55278721867353;4.0;0.5600000000000002;119548.51134331079;15443.339875716234;7.74110472899026;0.9983578128207;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.67483372142954;2682.88483900931;0.07547417859999961;119548.51134331079;0.0;0.0;135.0;4.0;146.15026774537597;4.0;114.46062768632441;8.0;108.89522612147948;8.0;120.0;8.0;114.46062768632441;8.0;30.0;4.0;41.06175485343368;4.0;104.67483372142954;2682.88483900931;0.007624904844012701;119548.51134331079;0.0;0.0;95.94254891047302;264.32280201470616;0.6354741785999998;15443.339875716234;0.5610146454430526;0.20954306256932573;167.71107466794416;377.07241604167604;0.5676249048440128;119548.51134331079;0.6280737832680146;0.2594170369881818;104.67483372142954;2682.88483900931;0.06784927375598691;119548.51134331079;0.0;0.0;120.2699409489797;264.32280201470616;0.6354741785999998;119548.51134331079;0.5610146454430526;0.20954306256932573;151.0015654146154;329.8875273748363;0.6354741785999998;119548.51134331079;0.5610146454430526;0.20954306256932573;150.0032076017947;345.67670123031354;0.5600000000000002;119548.51134331079;0.636625573206239;0.26654660175887135;110.71715373030617;271.275469097164;0.5600000000000002;119548.51134331079;0.636625573206239;0.26654660175887135;110.68522355700901;271.215809426582;0.5600000000000002;15443.339875716234;0.636625573206239;0.26654660175887135;95.94254891047302;2679.015449994901;0.07547417859999961;15443.339875716234;0.0;0.0;54.57419592181344;228.47482033626375;0.07547417859999961;15443.339875716234;0.0;0.0;54.578237654903944;228.58041853943067;0.07547417859999961;119548.51134331079;0.0;0.0;"Zustand 3: Temperatur 424.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.835 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.861 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.696620443841227e-19;`gtol` termination condition is satisfied.;4;1.2533850182863907e-07;1.3188343674503805e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.65779677974263;120.17582500480444;150.06305571601155;54.604653875921485;0.10170873747985519;0.2590735567212602;0.2099783553110479;0.26611855214145425;186.53786207032698;185.18177656201175;186.23513247120877;185.44253715406958;42.6008396304822;0.5018807351498749;7.543392664380013;26.15657069798607;0.007972269542372384;0.03399673665287338;18.65378619483935;18.518177655016487;7.449405298934412;12.362835809524935;3.8728036044932224;96.09371547409324;0.01941248181689992;2679.301990761127;264.22587323381777;216.41512676949864;0.0125319764480748;0.6330308406238175;0.5727803598041443;0.2175912829408501;-8.651142024973524e-10;-1.894324697104821e-08;1.455600795452483e-08;-4.103253847809185e-10;-2.1515234038815834e-09;1.184687903332815e-08;1.1195567140021012e-08;1.2193351039968547e-07;-8.651142024973524e-12;-1.894324697104821e-10;1.455600795452483e-10;-4.103253847809185e-10;-2.1515234038815834e-11;1.184687903332815e-10;1.1195567140021013e-10;1.2193351039968548e-09;146.15657069798607;114.45446958271322;108.88523715235408;120.0;114.45446958271322;41.0754651053835;21.42367093439543;16.13360384893491;55.018250368709744;24.604653875921485;3.8532647198124437;12.791521678260835;15.342203220257375;59.84577551659834;1.0705481329233635;9.54272569904947;4.0;0.5700000000000002;119477.88549606595;15465.956598405504;7.725217947940173;1.0705481329233635;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.65779677974263;2682.8584074223077;0.07556281707189216;119477.88549606595;0.0;0.0;135.0;4.0;146.15657069798607;4.0;114.45446958271322;8.0;108.88523715235408;8.0;120.0;8.0;114.45446958271322;8.0;30.0;4.0;41.0754651053835;4.0;104.65779677974263;2682.8584074223077;0.0076853987248034;119477.88549606595;0.0;0.0;96.09371547409324;264.2258732338163;0.6455628170718923;15465.956598405504;0.561661271484369;0.2099783553110479;167.5802416323815;376.68876303278597;0.5776853987248036;119477.88549606595;0.6276558726780008;0.2590735567212602;104.65779677974263;2682.8584074223077;0.06787741834708877;119477.88549606595;0.0;0.0;120.17582500480444;264.2258732338163;0.6455628170718923;119477.88549606595;0.561661271484369;0.2099783553110479;151.1336038489349;330.2161045543076;0.6455628170718923;119477.88549606595;0.561661271484369;0.2099783553110479;150.06305571601155;345.5943187703026;0.5700000000000002;119477.88549606595;0.6361186537888246;0.26611855214145425;110.63309930575497;270.85600362758805;0.5700000000000002;119477.88549606595;0.6361186537888246;0.26611855214145425;110.60120486290077;270.79636022995146;0.5700000000000002;15465.956598405504;0.6361186537888246;0.26611855214145425;96.09371547409324;2679.301990761127;0.07556281707189216;15465.956598405504;0.0;0.0;54.604653875921485;228.60224533176276;0.07556281707189216;15465.956598405504;0.0;0.0;54.60869406611488;228.7077505240161;0.07556281707189216;119477.88549606595;0.0;0.0;"Zustand 3: Temperatur 424.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.150686319858261e-19;`gtol` termination condition is satisfied.;4;9.48367935158092e-08;1.0149567793613933e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.64135655852255;120.0857019455949;150.11697135220498;54.63405935639463;0.10240620864841815;0.2587373191531057;0.2103997882154716;0.2657016571366979;186.630645569661;185.40309075266435;186.34992604582055;185.64125152750114;43.53456025283708;0.5017071823776653;7.667052846226599;26.162119950338592;0.007974504973512573;0.03458424342100103;18.66306454774926;18.540309074390986;7.4539970419131425;12.37608343460849;3.9576872970664576;96.23996575554526;0.019195752305504615;2679.579223793656;264.1361728756417;216.86247211173867;0.012585663583540296;0.6430626998271088;0.5732909233069621;0.217946756728528;-6.091340765124187e-10;-1.4893949185079691e-08;1.1219611906199134e-08;-3.6159175653693865e-10;-2.0080221929674735e-09;8.754483360462473e-09;8.373802984351641e-09;9.216839202963456e-08;-6.091340765124187e-12;-1.489394918507969e-10;1.1219611906199134e-10;-3.6159175653693865e-10;-2.0080221929674735e-11;8.754483360462473e-11;8.373802984351641e-11;9.216839202963456e-10;146.1621199503386;114.44852716723977;108.87586191467335;120.0;114.44852716723977;41.08870160003971;21.290289403675274;16.261410641531768;55.151264155505544;24.63405935639463;3.9296026670242554;12.635896159128094;15.358643441477454;59.81042911232885;1.1444392893267832;9.534917526281902;4.0;0.5800000000000002;119409.76597802226;15487.818654351779;7.709915039873637;1.1444392893267832;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.64135655852255;2682.8328999964597;0.07564836341064896;119409.76597802226;0.0;0.0;135.0;4.0;146.1621199503386;4.0;114.44852716723977;8.0;108.87586191467335;8.0;120.0;8.0;114.44852716723977;8.0;30.0;4.0;41.08870160003971;4.0;104.64135655852255;2682.8328999964597;0.007746862087342279;119409.76597802226;0.0;0.0;96.23996575554526;264.13617287564017;0.6556483634106491;15487.818654351779;0.5622861727441676;0.2103997882154716;167.45240935401387;376.31383140001475;0.5877468620873425;119409.76597802226;0.6272462399551825;0.2587373191531057;104.64135655852255;2682.8328999964597;0.06790150132330668;119409.76597802226;0.0;0.0;120.0857019455949;264.13617287564017;0.6556483634106491;119409.76597802226;0.5622861727441676;0.2103997882154716;151.26141064153177;330.5354238802069;0.6556483634106491;119409.76597802226;0.5622861727441676;0.2103997882154716;150.11697135220498;345.5064432706661;0.5800000000000002;119409.76597802226;0.6356241533243981;0.2657016571366979;110.550784419313;270.44685662679336;0.5800000000000002;119409.76597802226;0.6356241533243981;0.2657016571366979;110.51892450021552;270.3872286208951;0.5800000000000002;15487.818654351779;0.6356241533243981;0.2657016571366979;96.23996575554526;2679.579223793656;0.07564836341064896;15487.818654351779;0.0;0.0;54.63405935639463;228.72526749292618;0.07564836341064896;15487.818654351779;0.0;0.0;54.63809805491093;228.83068292577863;0.07564836341064896;119409.76597802226;0.0;0.0;"Zustand 3: Temperatur 424.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1080100798823477e-19;`gtol` termination condition is satisfied.;4;7.208196206840154e-08;7.884174122737711e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.62546953247426;119.99947601866177;150.16521838249076;54.66248671221882;0.10311919978485005;0.25840804527741346;0.21080791446257865;0.265295453379462;186.711431201108;185.6170432936806;186.45204655142345;185.8332793838097;44.46571793071447;0.501527775052811;7.79072861048995;26.16695162686051;0.007976651453815214;0.03517190768473861;18.67114311311644;18.561704328696525;7.458081862113441;12.388885291819932;4.042337994773292;96.38154144551987;0.018987292946605477;2679.8476042474854;264.0534236836878;217.29623952565123;0.012640430328798136;0.653090612234485;0.573784902478923;0.21829118608641648;-4.169464773440268e-10;-1.1791740917033167e-08;8.65441052155802e-09;-3.194233766379284e-10;-1.4125873804005096e-09;6.715367817378137e-09;6.510703087769798e-09;6.994361001488869e-08;-4.1694647734402676e-12;-1.1791740917033168e-10;8.65441052155802e-11;-3.194233766379284e-10;-1.4125873804005095e-11;6.715367817378138e-11;6.510703087769798e-11;6.994361001488869e-10;146.1669516268605;114.44278470742194;108.86706561198463;120.0;114.44278470742194;41.10149780464599;21.16048676702968;16.385135984739293;55.280043640873885;24.662486712218822;4.004433220823955;12.485524166464756;15.374530467525744;59.776260740845885;1.219917602248529;9.529298012311244;4.0;0.5900000000000002;119343.96906485388;15508.978609407306;7.695153373444156;1.219917602248529;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.62546953247426;2682.808249367293;0.07573104256328289;119343.96906485388;0.0;0.0;135.0;4.0;146.1669516268605;4.0;114.44278470742194;8.0;108.86706561198463;8.0;120.0;8.0;114.44278470742194;8.0;30.0;4.0;41.10149780464599;4.0;104.62546953247426;2682.808249367293;0.007809324507998152;119343.96906485388;0.0;0.0;96.38154144551987;264.0534236836875;0.6657310425632831;15508.978609407306;0.5628902804472162;0.21080791446257865;167.3274383938902;375.94723842683953;0.5978093245079984;119343.96906485388;0.6268445777066056;0.25840804527741346;104.62546953247426;2682.808249367293;0.06792171805528474;119343.96906485388;0.0;0.0;119.99947601866177;264.0534236836875;0.6657310425632831;119343.96906485388;0.5628902804472162;0.21080791446257865;151.3851359847393;330.84573933041906;0.6657310425632831;119343.96906485388;0.5628902804472162;0.21080791446257865;150.16521838249076;345.413295680012;0.5900000000000002;119343.96906485388;0.6351415817811253;0.265295453379462;110.47017800635052;270.0476720679249;0.5900000000000002;119343.96906485388;0.6351415817811253;0.265295453379462;110.43835148659798;269.98805866506945;0.5900000000000002;15508.978609407306;0.6351415817811253;0.265295453379462;96.38154144551987;2679.8476042474854;0.07573104256328289;15508.978609407306;0.0;0.0;54.66248671221882;228.84419783625026;0.07573104256328289;15508.978609407306;0.0;0.0;54.66652396657605;228.94952652556745;0.07573104256328289;119343.96906485388;0.0;0.0;"Zustand 3: Temperatur 424.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.916528114531881e-19;`gtol` termination condition is satisfied.;4;5.507230916431424e-08;6.191168087738987e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.61009536877373;119.91704911911978;150.20805074434168;54.69000492154862;0.10384779129774752;0.25808547098340406;0.211203259202317;0.26489950150350283;186.78078551884886;185.82415333420002;186.54209220602917;186.01910822875982;45.3941917238717;0.5013425587551001;7.9144121702668855;26.171099612371336;0.007978715866681769;0.03575970208569346;18.678078546548665;18.582415332915648;7.461683688300794;12.401273881591324;4.12674470302367;96.51866936601368;0.01878675621644585;2680.1075593755345;263.9773543687637;217.7170236646804;0.012696297689793523;0.6631147653546737;0.574263014027318;0.21862502306069231;-3.0750157975489856e-10;-9.388671173837793e-09;6.748365422026836e-09;-2.828740019999998e-10;-1.4906902379152598e-09;5.043546025262913e-09;4.8899551075010095e-09;5.336221420293441e-08;-3.0750157975489854e-12;-9.388671173837792e-11;6.748365422026836e-11;-2.828740019999998e-10;-1.4906902379152598e-11;5.0435460252629126e-11;4.8899551075010095e-11;5.336221420293441e-10;146.17109961237134;114.43722762473806;108.85881577647166;120.0;114.43722762473806;41.11388476879188;21.034098179486364;16.504923448336513;55.404784597221806;24.69000492154862;4.077773303637002;12.340146410457976;15.389904631226273;59.743186849019935;1.2968727039948362;9.525800629552066;4.0;0.6000000000000002;119280.32469035739;15529.485370237018;7.680893593484024;1.2968727039948362;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.61009536877373;2682.784393102394;0.07581106304446705;119280.32469035739;0.0;0.0;135.0;4.0;146.17109961237134;4.0;114.43722762473806;8.0;108.85881577647166;8.0;120.0;8.0;114.43722762473806;8.0;30.0;4.0;41.11388476879188;4.0;104.61009536877373;2682.784393102394;0.007872811453102193;119280.32469035739;0.0;0.0;96.51866936601368;263.97735436876576;0.6758110630444673;15529.485370237018;0.5634744747786654;0.211203259202317;167.2051977918577;375.5886237152926;0.6078728114531023;119280.32469035739;0.626450594444535;0.25808547098340406;104.61009536877373;2682.784393102394;0.06793825159136486;119280.32469035739;0.0;0.0;119.91704911911978;263.97735436876576;0.6758110630444673;119280.32469035739;0.5634744747786654;0.211203259202317;151.5049234483365;331.14729905622767;0.6758110630444673;119280.32469035739;0.5634744747786654;0.211203259202317;150.20805074434168;345.3150949302404;0.6000000000000002;119280.32469035739;0.6346704729976543;0.26489950150350283;110.39124848956772;269.65810872327506;0.6000000000000002;119280.32469035739;0.6346704729976543;0.26489950150350283;110.35945432110105;269.5985092197989;0.6000000000000002;15529.485370237018;0.6346704729976543;0.26489950150350283;96.51866936601368;2680.1075593755345;0.07581106304446705;15529.485370237018;0.0;0.0;54.69000492154862;228.95932491264776;0.07581106304446705;15529.485370237018;0.0;0.0;54.69404077571812;229.0645696559117;0.07581106304446705;119280.32469035739;0.0;0.0;"Zustand 3: Temperatur 424.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2025546214800216e-19;`gtol` termination condition is satisfied.;4;4.2134162292393415e-08;4.904191312499996e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.5951966694164;119.83832162616284;150.24571241404112;54.71667802004458;0.10459203061771317;0.25776934595080964;0.21158632122716364;0.2645133846404477;186.8392403439988;186.02490282526477;186.62062476907246;186.19919009542986;46.319872518043745;0.5011515828682649;8.038096015100557;26.174595714353984;0.007980704523591549;0.036347600043758636;18.68392403032451;18.602490282145922;7.464824990812481;12.413279339447474;4.210897502325169;96.65156254975119;0.01859381056661925;2680.3594905485475;263.9077002509748;218.12538573540996;0.012753283037663765;0.6731353352189534;0.5747259333498222;0.21894869495786942;-1.9381474203328253e-10;-7.533117241109721e-09;5.266230118650128e-09;-2.5097501854531856e-10;-1.23955601338821e-09;3.805553205893375e-09;3.717758545462857e-09;4.0753718621999724e-08;-1.938147420332825e-12;-7.533117241109721e-11;5.2662301186501284e-11;-2.5097501854531856e-10;-1.23955601338821e-11;3.805553205893375e-11;3.717758545462857e-11;4.0753718621999725e-10;146.17459571435398;114.43184240145246;108.85108209137252;120.0;114.43184240145246;41.1258913173005;20.91096869606389;16.620910300319792;55.52567123245069;24.716678020044583;4.149641252499009;12.199519541621328;15.404803330583604;59.71112988665021;1.37519788627867;9.524357682876712;4.0;0.6100000000000002;119218.67532445268;15549.3844617341;7.66709933874496;1.37519788627867;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.5951966694164;2682.761273304327;0.07588861825661697;119218.67532445268;0.0;0.0;135.0;4.0;146.17459571435398;4.0;114.43184240145246;8.0;108.85108209137252;8.0;120.0;8.0;114.43184240145246;8.0;30.0;4.0;41.1258913173005;4.0;104.5951966694164;2682.761273304327;0.00793734468423203;119218.67532445268;0.0;0.0;96.65156254975119;263.9077002509748;0.6858886182566172;15549.3844617341;0.5640395882173922;0.21158632122716364;167.08556441041787;375.2376474931852;0.6179373446842322;119218.67532445268;0.6260640134205262;0.25776934595080964;104.5951966694164;2682.761273304327;0.06795127357238494;119218.67532445268;0.0;0.0;119.83832162616284;263.9077002509748;0.6858886182566172;119218.67532445268;0.5640395882173922;0.21158632122716364;151.6209103003198;331.44034518067053;0.6858886182566172;119218.67532445268;0.5640395882173922;0.21158632122716364;150.24571241404112;345.2120567066185;0.6100000000000002;119218.67532445268;0.6342103832859972;0.2645133846404477;110.31396394328613;269.27783946360614;0.6100000000000002;119218.67532445268;0.6342103832859972;0.2645133846404477;110.28220114895345;269.21825323402624;0.6100000000000002;15549.3844617341;0.6342103832859972;0.2645133846404477;96.65156254975119;2680.3594905485475;0.07588861825661697;15549.3844617341;0.0;0.0;54.71667802004458;229.07091659899248;0.07588861825661697;15549.3844617341;0.0;0.0;54.720712514802244;229.1760799911708;0.07588861825661697;119218.67532445268;0.0;0.0;"Zustand 3: Temperatur 424.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.236 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.740502917497962e-20;`gtol` termination condition is satisfied.;4;3.241300721679241e-08;3.934590936170611e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.58073873604792;119.7631931207136;150.27843745757542;54.742565492217295;0.10535193593124667;0.2574594326500919;0.21195757453061886;0.264136707029315;186.88729524515455;186.2197394645028;186.68817212482776;186.37394438575947;47.242661952995384;0.5009548999324643;8.161772900464038;26.177469811313074;0.00798262321718714;0.03693557574485533;18.688729521386882;18.621973946162143;7.467526885031749;12.424929625523605;4.294787450824568;96.78042123151903;0.018408139739260906;2680.603775110533;263.8442037605925;218.52185573929913;0.012811400498162206;0.6831524871964773;0.5751742974594429;0.21926260600837535;-1.0815881523740245e-10;-6.07486327908191e-09;4.14289047512284e-09;-2.2305768343500176e-10;-9.65968638411141e-10;2.881364480344928e-09;2.9054092465230497e-09;3.128573666799639e-08;-1.0815881523740245e-12;-6.07486327908191e-11;4.1428904751228404e-11;-2.2305768343500176e-10;-9.65968638411141e-12;2.8813644803449278e-11;2.9054092465230497e-11;3.128573666799639e-10;146.17746981131307;114.42661649564116;108.84383622875038;120.0;114.42661649564116;41.13754422634588;20.790952527555646;16.73322781204911;55.64287700517315;24.742565492217295;4.220056589741262;12.063414997231348;15.41926126395208;59.68001783033094;1.4547903544736869;9.524900883359464;4.0;0.6200000000000002;119158.8749515881;15568.718282241472;7.653736986654014;1.4547903544736869;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.58073873604792;2682.7388362480806;0.07596388769463924;119158.8749515881;0.0;0.0;135.0;4.0;146.17746981131307;4.0;114.42661649564116;8.0;108.84383622875038;8.0;120.0;8.0;114.42661649564116;8.0;30.0;4.0;41.13754422634588;4.0;104.58073873604792;2682.7388362480806;0.008002942629494051;119158.8749515881;0.0;0.0;96.78042123151903;263.84420376059575;0.6959638876946395;15568.718282241472;0.5645864086173783;0.21195757453061886;166.96842233886872;374.89398907711956;0.6280029426294943;119158.8749515881;0.6256845715702041;0.2574594326500919;104.58073873604792;2682.7388362480806;0.06796094506514519;119158.8749515881;0.0;0.0;119.7631931207136;263.84420376059575;0.6959638876946395;119158.8749515881;0.5645864086173783;0.21195757453061886;151.7332278120491;331.72511365878796;0.6959638876946395;119158.8749515881;0.5645864086173783;0.21195757453061886;150.27843745757542;345.10439245528124;0.6200000000000002;119158.8749515881;0.6337608901304915;0.264136707029315;110.23829223735413;268.90655059543684;0.6200000000000002;119158.8749515881;0.6337608901304915;0.264136707029315;110.2065599058999;268.84697708617097;0.6200000000000002;15568.718282241472;0.6337608901304915;0.264136707029315;96.78042123151903;2680.603775110533;0.07596388769463924;15568.718282241472;0.0;0.0;54.742565492217295;229.17922173496524;0.07596388769463924;15568.718282241472;0.0;0.0;54.746598665310216;229.2843061831082;0.07596388769463924;119158.8749515881;0.0;0.0;"Zustand 3: Temperatur 424.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.098530901560498e-20;`gtol` termination condition is satisfied.;4;2.5011819215616294e-08;3.193283858838891e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.56668935533543;119.69156299725881;150.30645014656164;54.767722629022444;0.10612749956222316;0.25715550543714144;0.21231746976136254;0.2637690927286271;186.92541981233143;186.40907938767654;186.7452306536;186.543760464959;48.162471438695476;0.5007525650628221;8.285435837389052;26.179749988775825;0.007984477268879887;0.03752360412615332;18.692541978825282;18.64090793854621;7.469809226173479;12.43625069751134;4.378406494876002;96.9054337592014;0.018229442098379848;2680.8407680842947;263.78661481454435;218.90693454601598;0.012870661304381636;0.6931663767421927;0.5756087076679793;0.21956713890017865;-5.3944404498906806e-11;-4.940552855714486e-09;3.267302872700384e-09;-1.9853324539909067e-10;-7.369749255303759e-10;2.214449068560498e-09;2.2889139472681563e-09;2.407858801234397e-08;-5.394440449890681e-13;-4.940552855714486e-11;3.267302872700384e-11;-1.9853324539909067e-10;-7.36974925530376e-12;2.2144490685604978e-11;2.2889139472681564e-11;2.407858801234397e-10;146.17974998877582;114.42153826360766;108.83705170100001;120.0;114.42153826360766;41.14886838443044;20.673912363205943;16.842001548906183;55.75656537477096;24.767722629022444;4.289039819065465;11.931617941798606;15.433310644664573;59.649783748235905;1.535551402344538;9.527361834166413;4.0;0.6300000000000002;119100.78814049067;15587.526338271531;7.640775422336673;1.535551402344538;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.56668935533543;2682.717032050074;0.07603703804657413;119100.78814049067;0.0;0.0;135.0;4.0;146.17974998877582;4.0;114.42153826360766;8.0;108.83705170100001;8.0;120.0;8.0;114.42153826360766;8.0;30.0;4.0;41.14886838443044;4.0;104.56668935533543;2682.717032050074;0.008069620722000542;119100.78814049067;0.0;0.0;96.9054337592014;263.78661481454924;0.7060370380465744;15587.526338271531;0.5651156820602227;0.21231746976136254;166.85366235198177;374.55734547624604;0.6380696207220008;119100.78814049067;0.6253120185576719;0.25715550543714144;104.56668935533543;2682.717032050074;0.06796741732457359;119100.78814049067;0.0;0.0;119.69156299725881;263.78661481454924;0.7060370380465744;119100.78814049067;0.5651156820602227;0.21231746976136254;151.84200154890618;332.0018341916358;0.7060370380465744;119100.78814049067;0.5651156820602227;0.21231746976136254;150.30645014656164;344.99230859815856;0.6300000000000002;119100.78814049067;0.6333215909769351;0.2637690927286271;110.1642011630924;268.54394123506427;0.6300000000000002;119100.78814049067;0.6333215909769351;0.2637690927286271;110.1324984445422;268.48437995867357;0.6300000000000002;15587.526338271531;0.6333215909769351;0.2637690927286271;96.9054337592014;2680.8407680842947;0.07603703804657413;15587.526338271531;0.0;0.0;54.767722629022444;229.2844716186512;0.07603703804657413;15587.526338271531;0.0;0.0;54.771754515371754;229.389479355328;0.07603703804657413;119100.78814049067;0.0;0.0;"Zustand 3: Temperatur 424.992 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
