config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.439538216933279e-20;`gtol` termination condition is satisfied.;4;1.9365715516155826e-08;2.6227993506683957e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.55301860290763;119.62333098174281;150.32996512741005;54.79220085489288;0.10691869102902671;0.256857349731792;0.21266643558019221;0.2634101844210262;186.95405574516434;186.59330962992806;186.79226741126087;186.70900003140213;49.07922125450807;0.5005446354311611;8.409078082305289;26.181462664184494;0.007986271571565024;0.03811166085928097;18.69540557265623;18.659330962824153;7.471690696478877;12.447266668643184;4.461747387136917;97.02677743136854;0.018057429978509003;2681.070803739775;263.7346910837093;219.2810958109708;0.012931074115518637;0.7031771500840777;0.5760297320490602;0.21986265619283682;1.3855583347321954e-12;-3.998017916728713e-09;2.5596875730116153e-09;-1.7689205655813112e-10;-7.110543265298475e-10;1.6865158158907434e-09;1.7543584363011178e-09;1.8602037243908853e-08;1.3855583347321953e-14;-3.9980179167287133e-11;2.5596875730116154e-11;-1.7689205655813112e-10;-7.110543265298475e-12;1.6865158158907434e-11;1.7543584363011177e-11;1.8602037243908854e-10;146.1814626641845;114.41659688901308;108.83070372480074;120.0;114.41659688901308;41.159886939589;20.5597187532685;16.94735164668367;55.86689049177954;24.792200854892883;4.356612244674466;11.803926293432198;15.446981397092372;59.62036540222033;1.617386519273623;9.531672438812052;4.0;0.6400000000000002;119044.2891962265;15605.845460475133;7.628185829324629;1.617386519273623;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.55301860290763;2682.6958143657125;0.07610822419959606;119044.2891962265;0.0;0.0;135.0;4.0;146.1814626641845;4.0;114.41659688901308;8.0;108.83070372480074;8.0;120.0;8.0;114.41659688901308;8.0;30.0;4.0;41.159886939589;4.0;104.55301860290763;2682.6958143657125;0.008137391707964505;119044.2891962265;0.0;0.0;97.02677743136854;263.73469108371575;0.7161082241995963;15605.845460475133;0.565628115497045;0.21266643558019221;166.741181417453;374.22743012169275;0.6481373917079647;119044.2891962265;0.6249461159083249;0.256857349731792;104.55301860290763;2682.6958143657125;0.06797083249163156;119044.2891962265;0.0;0.0;119.62333098174281;263.73469108371575;0.7161082241995963;119044.2891962265;0.565628115497045;0.21266643558019221;151.94735164668367;332.2707301850186;0.7161082241995963;119044.2891962265;0.565628115497045;0.21266643558019221;150.32996512741005;344.87600592562114;0.6400000000000002;119044.2891962265;0.6328921021030514;0.2634101844210262;110.09165854293076;268.1897227154545;0.6400000000000002;119044.2891962265;0.6328921021030514;0.2634101844210262;110.05998464433861;268.13017324536185;0.6400000000000002;15605.845460475133;0.6328921021030514;0.2634101844210262;97.02677743136854;2681.070803739775;0.07610822419959606;15605.845460475133;0.0;0.0;54.79220085489288;229.38688137441227;0.07610822419959606;15605.845460475133;0.0;0.0;54.79623148679275;229.49181447008692;0.07610822419959606;119044.2891962265;0.0;0.0;"Zustand 3: Temperatur 425.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5747281493243457e-20;`gtol` termination condition is satisfied.;4;1.585582362995584e-08;2.2692413486997568e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.53969866402957;119.55839756646355;150.34918763299908;54.81604802713525;0.10772545981633326;0.25656476127501016;0.21300487992621076;0.263059642301896;186.97361877537165;186.7727903792783;186.8297221374131;186.86999928430933;49.99283972588838;0.500331169806709;8.532693127057582;26.182632701876287;0.00798801062802248;0.0386997223318198;18.697361876017812;18.67727903779514;7.473188885520418;12.45799995219091;4.544803611754568;97.14461926771776;0.01789182905183219;2681.29419703694;263.6881981653691;219.6447877488428;0.012992645304426675;0.7131849448562719;0.5764379076997872;0.22014950162142638;3.2301272767654154e-11;-3.4118627922907763e-09;2.1651942461176077e-09;-1.6234680266791202e-10;-5.97339067098801e-10;1.326867504758411e-09;1.4456702501774998e-09;1.5193535318758222e-08;3.2301272767654155e-13;-3.4118627922907766e-11;2.1651942461176075e-11;-1.6234680266791202e-10;-5.97339067098801e-12;1.3268675047584112e-11;1.4456702501774998e-11;1.5193535318758222e-10;146.1826327018763;114.41178231805293;108.82476909624035;120.0;114.41178231805293;41.170621434167344;20.44824954644298;17.049393073884687;55.97399783355041;24.816048027135253;4.422795811071751;11.680149828522588;15.460301335970428;59.5917048835621;1.700205440885611;9.537765241007946;4.0;0.6500000000000002;118989.26138623426;15623.710002506195;7.615941499627631;1.700205440885611;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.53969866402957;2682.6751401126817;0.07617759016069836;118989.26138623426;0.0;0.0;135.0;4.0;146.1826327018763;4.0;114.41178231805293;8.0;108.82476909624035;8.0;120.0;8.0;114.41178231805293;8.0;30.0;4.0;41.170621434167344;4.0;104.53969866402957;2682.6751401126817;0.008206265927761415;118989.26138623426;0.0;0.0;97.14461926771776;263.68819816537837;0.7261775901606986;15623.710002506195;0.5661243791962268;0.21300487992621076;166.63088224831927;373.9039717124444;0.6582062659277617;118989.26138623426;0.6245866362253735;0.25656476127501016;104.53969866402957;2682.6751401126817;0.06797132423293695;118989.26138623426;0.0;0.0;119.55839756646355;263.68819816537837;0.7261775901606986;118989.26138623426;0.5661243791962268;0.21300487992621076;152.0493930738847;332.5320187448943;0.7261775901606986;118989.26138623426;0.5661243791962268;0.21300487992621076;150.34918763299908;344.75567914002045;0.6500000000000002;118989.26138623426;0.6324720575629805;0.263059642301896;110.02063232545561;267.8436180233188;0.6500000000000002;118989.26138623426;0.6324720575629805;0.263059642301896;109.98898650698118;267.78407998896216;0.6500000000000002;15623.710002506195;0.6324720575629805;0.263059642301896;97.14461926771776;2681.29419703694;0.07617759016069836;15623.710002506195;0.0;0.0;54.81604802713525;229.48665120519573;0.07617759016069836;15623.710002506195;0.0;0.0;54.82007743449083;229.59151157963356;0.07617759016069836;118989.26138623426;0.0;0.0;"Zustand 3: Temperatur 425.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.061057296497076e-20;`gtol` termination condition is satisfied.;4;1.3461289045471252e-08;2.0302991387955993e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.5267036700555;119.49666437252012;150.36431373041398;54.83930870925548;0.10854773780268483;0.2562775454406839;0.21333319120461217;0.2627171430502322;186.98450043200415;186.94785703357073;186.85800910130237;187.0270709001065;50.90326247588419;0.5001122281512265;8.65627468950574;26.183283518660517;0.007989698585377255;0.039287765628356085;18.698450041910412;18.69478570325098;7.474320364075901;12.468471393260755;4.6275693162531075;97.25911671889463;0.01773237771418643;2681.5112449555013;263.64690967678416;219.99843477841557;0.01305537921608868;0.723189890680457;0.5768337428273892;0.2204280013054796;4.774136641572113e-11;-2.8999949108765577e-09;1.8578134586277883e-09;-1.5199613789818045e-10;-5.951505954726599e-10;1.0609539913275512e-09;1.1951897249673493e-09;1.2900045476271771e-08;4.774136641572113e-13;-2.8999949108765578e-11;1.8578134586277883e-11;-1.5199613789818045e-10;-5.951505954726599e-12;1.0609539913275513e-11;1.1951897249673493e-11;1.2900045476271771e-10;146.18328351866052;114.40708520035565;108.8192260765129;120.0;114.40708520035565;41.18109192784516;20.33938937277287;17.14823588317006;56.07802479104947;24.839308709255477;4.4876129612698605;11.560109357618273;15.473296329944503;59.56374828073996;1.7839221527560767;9.545573704722187;4.0;0.6600000000000003;118935.5962357271;15641.152023482358;7.604017661689295;1.7839221527560767;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.5267036700555;2682.654969218521;0.07624526989654545;118935.5962357271;0.0;0.0;135.0;4.0;146.18328351866052;4.0;114.40708520035565;8.0;108.8192260765129;8.0;120.0;8.0;114.40708520035565;8.0;30.0;4.0;41.18109192784516;4.0;104.5267036700555;2682.654969218521;0.008276251565425155;118935.5962357271;0.0;0.0;97.25911671889463;263.64690967679405;0.7362452698965457;15641.152023482358;0.566605109021286;0.21333319120461217;166.5226728914334;373.5867131514927;0.6682762515654254;118935.5962357271;0.6242333624619217;0.2562775454406839;104.5267036700555;2682.654969218521;0.0679690183311203;118935.5962357271;0.0;0.0;119.49666437252012;263.64690967679405;0.7362452698965457;118935.5962357271;0.566605109021286;0.21333319120461217;152.14823588317006;332.78591070974727;0.7362452698965457;118935.5962357271;0.566605109021286;0.21333319120461217;150.36431373041398;344.63151653468896;0.6600000000000003;118935.5962357271;0.6320611082062702;0.2627171430502322;109.95109066779793;267.5053612682701;0.6600000000000003;118935.5962357271;0.6320611082062702;0.2627171430502322;109.91947223908579;267.4458343506514;0.6600000000000003;15641.152023482358;0.6320611082062702;0.2627171430502322;97.25911671889463;2681.5112449555013;0.07624526989654545;15641.152023482358;0.0;0.0;54.83930870925548;229.5839675357509;0.07624526989654545;15641.152023482358;0.0;0.0;54.843336919615695;229.68875696854087;0.07624526989654545;118935.5962357271;0.0;0.0;"Zustand 3: Temperatur 425.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.864902712367116e-20;`gtol` termination condition is satisfied.;4;1.2436744488158086e-08;1.9312704172989944e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.51400954813369;119.43803444775676;150.37553059168465;54.86202442240295;0.10938544152554905;0.25599551662492653;0.21365173939079923;0.26238237886459126;186.98706967833996;187.1188220931373;186.8775188141993;187.1805058495628;51.810431741503905;0.49988787126387996;8.779816704011324;26.183437181718887;0.007991339266264084;0.039875768509805794;18.698706966642483;18.711882209212188;7.4751007525920485;12.478700389893163;4.710039249464768;97.37041831956526;0.017578826491661786;2681.72222771843;263.61060727664477;220.34243904140828;0.013119278400267942;0.7331921097058064;0.5772177186609178;0.2206984648599255;6.086509074521018e-11;-2.60854449152248e-09;1.7664660845184699e-09;-1.4775985990311824e-10;-6.019149623170961e-10;1.015422412820044e-09;1.1653469300654251e-09;1.191514797937998e-08;6.086509074521018e-13;-2.6085444915224797e-11;1.7664660845184698e-11;-1.4775985990311824e-10;-6.019149623170961e-12;1.015422412820044e-11;1.165346930065425e-11;1.1915147979379982e-10;146.1834371817189;114.40249683464225;108.81405428637072;120.0;114.40249683464225;41.19131711083355;20.233029174728244;17.24398544729121;56.17910120873171;24.862024422402953;4.551086511829794;11.44363596680546;15.485990451866314;59.53644537338704;1.8684548556065579;9.555032441779815;4.0;0.6700000000000003;118883.19288146726;15658.201456773328;7.592391323464644;1.8684548556065579;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.51400954813369;2682.6352643885916;0.07631138810607407;118883.19288146726;0.0;0.0;135.0;4.0;146.1834371817189;4.0;114.40249683464225;8.0;108.81405428637072;8.0;120.0;8.0;114.40249683464225;8.0;30.0;4.0;41.19131711083355;4.0;104.51400954813369;2682.6352643885916;0.008347354881410444;118883.19288146726;0.0;0.0;97.37041831956526;263.6106072766325;0.7463113881060743;15658.201456773328;0.5670709085366646;0.21365173939079923;166.41646635644713;373.2754105894496;0.6783473548814107;118883.19288146726;0.6238860872779801;0.25599551662492653;104.51400954813369;2682.6352643885916;0.06796403322466363;118883.19288146726;0.0;0.0;119.43803444775676;263.6106072766325;0.7463113881060743;118883.19288146726;0.5670709085366646;0.21365173939079923;152.2439854472912;333.03261070201773;0.7463113881060743;118883.19288146726;0.5670709085366646;0.21365173939079923;150.37553059168465;344.5036997733644;0.6700000000000003;118883.19288146726;0.6316589207530906;0.26238237886459126;109.88300200597695;267.1746971741957;0.6700000000000003;118883.19288146726;0.6316589207530906;0.26238237886459126;109.85141032281246;267.11518110179304;0.6700000000000003;15658.201456773328;0.6316589207530906;0.26238237886459126;97.37041831956526;2681.72222771843;0.07631138810607407;15658.201456773328;0.0;0.0;54.86202442240295;229.67900406432645;0.07631138810607407;15658.201456773328;0.0;0.0;54.86605146125521;229.78372420459118;0.07631138810607407;118883.19288146726;0.0;0.0;"Zustand 3: Temperatur 425.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 383.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 383.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6920105586268752e-20;`gtol` termination condition is satisfied.;4;1.1470806513088266e-08;1.8395709057423554e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.50159388424419;119.38241250999073;150.38301678699588;54.88423387472233;0.1102384741147093;0.2557184976710101;0.21396087707015876;0.2620550565714023;186.98167441530083;187.28597688651055;186.88861960365244;187.33057505263693;52.714295755192865;0.4996581604720695;8.903313312700881;26.183114498522798;0.007992936196800887;0.04046370939324305;18.69816744043034;18.72859768856133;7.475544784167211;12.48870500343881;4.7922087052341915;97.47866429133774;0.01743093746735053;2681.9274099218765;263.57908063225887;220.67718181461905;0.013184343819774402;0.7431917171046412;0.577590291222741;0.2209611864297926;6.802736152167199e-11;-2.3832456008676672e-09;1.6535750546609052e-09;-1.4382051105599203e-10;-5.278479875414632e-10;8.972449450084241e-10;1.0547864803811535e-09;1.0997439403581666e-08;6.802736152167199e-13;-2.383245600867667e-11;1.653575054660905e-11;-1.4382051105599203e-10;-5.278479875414632e-12;8.972449450084241e-12;1.0547864803811535e-11;1.0997439403581666e-10;146.1831144985228;114.3980091192393;108.80923460956069;120.0;114.3980091192393;41.20131440708798;20.129065773332286;17.336742686378784;56.27734988424976;24.884233874722327;4.613239542549479;11.330570318222954;15.498406115755813;59.50974935369459;1.9537258993829028;9.566077394519482;4.0;0.6800000000000003;118831.95748376586;15674.886264607561;7.581041130236294;1.9537258993829028;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.50159388424419;2682.6159908945874;0.07637606092441529;118831.95748376586;0.0;0.0;135.0;4.0;146.1831144985228;4.0;114.3980091192393;8.0;108.80923460956069;8.0;120.0;8.0;114.3980091192393;8.0;30.0;4.0;41.20131440708798;4.0;104.50159388424419;2682.6159908945874;0.008419580415199615;118831.95748376586;0.0;0.0;97.47866429133774;263.5790806322467;0.7563760609244156;15674.886264607561;0.5675223509746886;0.21396087707015876;166.31218027185508;372.96983253402294;0.6884195804151999;118831.95748376586;0.6235446124320337;0.2557184976710101;104.50159388424419;2682.6159908945874;0.06795648050921567;118831.95748376586;0.0;0.0;119.38241250999073;263.5790806322467;0.7563760609244156;118831.95748376586;0.5675223509746886;0.21396087707015876;152.33674268637878;333.27231720925755;0.7563760609244156;118831.95748376586;0.5675223509746886;0.21396087707015876;150.38301678699588;344.37240377031696;0.6800000000000003;118831.95748376586;0.6312651769364683;0.2620550565714023;109.81633511547125;266.85138060101576;0.6800000000000003;118831.95748376586;0.6312651769364683;0.2620550565714023;109.78476957668983;266.7918751460257;0.6800000000000003;15674.886264607561;0.6312651769364683;0.2620550565714023;97.47866429133774;2681.9274099218765;0.07637606092441529;15674.886264607561;0.0;0.0;54.88423387472233;229.77192272208455;0.07637606092441529;15674.886264607561;0.0;0.0;54.88825976554472;229.87657509745006;0.07637606092441529;118831.95748376586;0.0;0.0;"Zustand 3: Temperatur 425.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.966 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.935 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5397436977426512e-20;`gtol` termination condition is satisfied.;4;1.0576681223675183e-08;1.7548468296365078e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.48943579704348;119.3297051410633;150.38694258804304;54.905973172784115;0.11110672711442984;0.2554463193607363;0.2142609404043573;0.26173489678686007;186.96864288086567;187.44959316230504;186.89165907926434;187.47753090402418;53.614808181012116;0.49942315736295445;9.026758856593537;26.182335100530224;0.007994492631991916;0.041051567330459754;18.696864287071996;18.744959316150332;7.475666363192449;12.498502060203144;4.874073471196311;97.58398709800798;0.017288483729774314;2682.127041575811;263.55212733490976;221.0030248141693;0.01325057503749505;0.7531888215346197;0.5779518929526214;0.22121644564122708;8.029132914089132e-11;-2.147309885458526e-09;1.5484147297684103e-09;-1.4003648241001088e-10;-5.468905328598339e-10;8.017195796128362e-10;9.770246833795682e-10;1.0145697615371319e-08;8.029132914089132e-13;-2.147309885458526e-11;1.5484147297684102e-11;-1.4003648241001088e-10;-5.468905328598339e-12;8.017195796128362e-12;9.770246833795681e-12;1.0145697615371318e-10;146.18233510053022;114.39361450645862;108.80474910337057;120.0;114.39361450645862;41.21110006951585;20.0274014745749;17.42660428059486;56.37288702849213;24.905973172784115;4.674095299792214;11.220762005362587;15.510564202956516;59.4836165692501;2.0396616925518174;9.578645979024827;4.0;0.6900000000000003;118781.80268586142;15691.232581320253;7.569947234563721;2.0396616925518174;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.48943579704348;2682.5971163796753;0.07643939657211452;118781.80268586142;0.0;0.0;135.0;4.0;146.18233510053022;4.0;114.39361450645862;8.0;108.80474910337057;8.0;120.0;8.0;114.39361450645862;8.0;30.0;4.0;41.21110006951585;4.0;104.48943579704348;2682.5971163796753;0.008492931175729612;118781.80268586142;0.0;0.0;97.58398709800798;263.5521273349007;0.7664393965721148;15691.232581320253;0.5679599810547178;0.2142609404043573;166.20973657510513;372.669759050382;0.6984929311757299;118781.80268586142;0.6232087482460259;0.2554463193607363;104.48943579704348;2682.5971163796753;0.06794646539638491;118781.80268586142;0.0;0.0;119.3297051410633;263.5521273349007;0.7664393965721148;118781.80268586142;0.5679599810547178;0.2142609404043573;152.42660428059486;333.5052226752542;0.7664393965721148;118781.80268586142;0.5679599810547178;0.2142609404043573;150.38694258804304;344.2377966370715;0.6900000000000003;118781.80268586142;0.6308795726908514;0.26173489678686007;109.75105916203847;266.5351760849964;0.6900000000000003;118781.80268586142;0.6308795726908514;0.26173489678686007;109.7195192066664;266.4756810598798;0.6900000000000003;15691.232581320253;0.6308795726908514;0.26173489678686007;97.58398709800798;2682.127041575811;0.07643939657211452;15691.232581320253;0.0;0.0;54.905973172784115;229.86287455741757;0.07643939657211452;15691.232581320253;0.0;0.0;54.909997937208516;229.96746058230136;0.07643939657211452;118781.80268586142;0.0;0.0;"Zustand 3: Temperatur 425.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.870 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4104500378448437e-20;`gtol` termination condition is satisfied.;4;9.800452068218393e-09;1.6795535346304646e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.47751582268967;119.27982094002664;150.3874702823082;54.927276014807376;0.1119900820385974;0.2551788199350159;0.21455225004157152;0.26142163313972944;186.94828493894056;187.6099245431115;186.88696548372093;187.6216086648512;54.511927605288705;0.4991829235524415;9.15014786742323;26.181117520271584;0.0079960115785836;0.04163932198720133;18.694828492954148;18.760992454238284;7.475478619369352;12.508107244262398;4.955629782477235;97.68651195890033;0.017151248842287973;2682.3213590664095;263.5295527787527;221.32031140925343;0.013317970383406874;0.7631835255642351;0.5783029342148546;0.2214645084881818;8.586908961660811e-11;-1.9608847878771485e-09;1.4843521967122797e-09;-1.364037216511349e-10;-5.128697466716403e-10;7.286757863766979e-10;9.152358870778698e-10;9.399087730344036e-09;8.58690896166081e-13;-1.9608847878771484e-11;1.4843521967122797e-11;-1.364037216511349e-10;-5.128697466716403e-12;7.28675786376698e-12;9.152358870778698e-12;9.399087730344036e-11;146.18111752027158;114.38930596097936;108.8005809166097;120.0;114.38930596097936;41.22068926693248;19.927943704666063;17.51366287446791;56.465822691967844;24.927276014807376;4.733677111481825;11.114068957709378;15.522484177310332;59.4580062882759;2.1261925921597253;9.5926771951369;4.0;0.7000000000000003;118732.6471210341;15707.264844762956;7.559091178157691;2.1261925921597253;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.47751582268967;2682.5786106805713;0.07650149594764166;118732.6471210341;0.0;0.0;135.0;4.0;146.18111752027158;4.0;114.38930596097936;8.0;108.8005809166097;8.0;120.0;8.0;114.38930596097936;8.0;30.0;4.0;41.22068926693248;4.0;104.47751582268967;2682.5786106805713;0.008567408807251816;118732.6471210341;0.0;0.0;97.68651195890033;263.5295527787428;0.776501495947642;15707.264844762956;0.5683843166839103;0.21455225004157152;166.10906122493765;372.3749810156827;0.7085674088072521;118732.6471210341;0.6228783130987849;0.2551788199350159;104.47751582268967;2682.5786106805713;0.06793408714038984;118732.6471210341;0.0;0.0;119.27982094002664;263.5295527787428;0.776501495947642;118732.6471210341;0.5683843166839103;0.21455225004157152;152.5136628744679;333.7315136117511;0.776501495947642;118732.6471210341;0.5683843166839103;0.21455225004157152;150.3874702823082;344.10003969875163;0.7000000000000003;118732.6471210341;0.6305018173974778;0.26142163313972944;109.68714374488974;266.22585740560476;0.7000000000000003;118732.6471210341;0.6305018173974778;0.26142163313972944;109.65562884949753;266.16637265990875;0.7000000000000003;15707.264844762956;0.6305018173974778;0.26142163313972944;97.68651195890033;2682.3213590664095;0.07650149594764166;15707.264844762956;0.0;0.0;54.927276014807376;229.9520005441464;0.07650149594764166;15707.264844762956;0.0;0.0;54.93129967270346;230.05652152742306;0.07650149594764166;118732.6471210341;0.0;0.0;"Zustand 3: Temperatur 425.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.259 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2993464311897627e-20;`gtol` termination condition is satisfied.;4;9.12827915667097e-09;1.6120461725333817e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.46581580907656;119.23267064017989;150.3847544910298;54.948173868260824;0.11288841177187585;0.2549158446567732;0.214835111968009;0.2611150115441002;186.92089327550593;187.76720786224098;186.87484894722192;187.7630277411864;55.40561707495798;0.49893752048720563;9.273475059707819;26.179479262889117;0.007997495815788304;0.04222695362234387;18.692089326674537;18.776720786156915;7.474993957906354;12.517535182688516;5.036874279703856;97.78635732290314;0.0170190263340468;2682.510586044905;263.5111700069215;221.6293677477612;0.013386527103905643;0.7731759260680311;0.5786438046892868;0.22170562815349662;9.951151014320203e-11;-1.7844357103058428e-09;1.4094894140725955e-09;-1.3287643207959832e-10;-4.369269390736008e-10;6.718323675158899e-10;8.586482636019355e-10;8.76056560628058e-09;9.951151014320204e-13;-1.7844357103058427e-11;1.4094894140725956e-11;-1.3287643207959832e-10;-4.369269390736008e-12;6.718323675158899e-12;8.586482636019355e-12;8.760565606280579e-11;146.17947926288912;114.38507692161522;108.79671421386337;120.0;114.38507692161522;41.23009616400964;19.830604675467384;17.598007270269136;56.556261158893506;24.948173868260824;4.79200831286613;11.010356890960225;15.53418419092344;59.43288048370334;2.213252779239326;9.608111707681928;4.0;0.7100000000000003;118684.41496065706;15723.005917585566;7.548455784012216;2.213252779239326;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.46581580907656;2682.560445664118;0.07656245317193644;118684.41496065706;0.0;0.0;135.0;4.0;146.17947926288912;4.0;114.38507692161522;8.0;108.79671421386337;8.0;120.0;8.0;114.38507692161522;8.0;30.0;4.0;41.23009616400964;4.0;104.46581580907656;2682.560445664118;0.008643013739938523;118684.41496065706;0.0;0.0;97.78635732290314;263.5111700069136;0.7865624531719367;15723.005917585566;0.5687958505392468;0.214835111968009;166.0100839383565;372.0852994372908;0.7186430137399388;118684.41496065706;0.6225531329647721;0.2549158446567732;104.46581580907656;2682.560445664118;0.06791943943199792;118684.41496065706;0.0;0.0;119.23267064017989;263.5111700069136;0.7865624531719367;118684.41496065706;0.5687958505392468;0.214835111968009;152.59800727026914;333.9513707201896;0.7865624531719367;118684.41496065706;0.5687958505392468;0.214835111968009;150.3847544910298;343.9592875595226;0.7100000000000003;118684.41496065706;0.6301316331748845;0.2611150115441002;109.62455893249796;265.923207172398;0.7100000000000003;118684.41496065706;0.6301316331748845;0.2611150115441002;109.59306860874909;265.86373258983133;0.7100000000000003;15723.005917585566;0.6301316331748845;0.2611150115441002;97.78635732290314;2682.510586044905;0.07656245317193644;15723.005917585566;0.0;0.0;54.948173868260824;230.03943232453207;0.07656245317193644;15723.005917585566;0.0;0.0;54.95219643791188;230.1438894766276;0.07656245317193644;118684.41496065706;0.0;0.0;"Zustand 3: Temperatur 425.748 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1921041663914861e-20;`gtol` termination condition is satisfied.;4;8.414718890332417e-09;1.544088188149554e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.45431881874339;119.18816719546231;150.37894248807487;54.968696133038634;0.1138015818158971;0.2546572454085705;0.2151098183062909;0.2608147895196748;186.88674450795145;187.9216643918044;186.855602651309;187.90199285757777;56.29584367958603;0.49868700927642634;9.396735323161275;26.177436872485146;0.007998947914059055;0.042814443067287995;18.688674449988227;18.79216643912255;7.474224106071085;12.526799523785197;5.117803971019854;97.88363530678402;0.016891619212439854;2682.694934249616;263.4967995326048;221.9305038019667;0.013456241495162446;0.7831661145932688;0.578974874658428;0.22194004577131643;1.1230127938688383e-10;-1.6323653539984662e-09;1.3445742297335528e-09;-1.2947204419688774e-10;-4.681339760281844e-10;5.788933776784688e-10;7.998153250809992e-10;8.069179102676571e-09;1.1230127938688384e-12;-1.632365353998466e-11;1.3445742297335527e-11;-1.2947204419688774e-10;-4.681339760281844e-12;5.7889337767846884e-12;7.998153250809992e-12;8.069179102676572e-11;146.17743687248515;114.38092126622075;108.79313410559547;120.0;114.38092126622075;41.23933399472514;19.73530107642705;17.67972261160054;56.64430131205887;24.968696133038634;4.849112181780185;10.909498798811455;15.545681181256612;59.40820363504304;2.3007801235256693;9.624891903399657;4.0;0.7200000000000003;118637.03549988919;15738.477199089444;7.538025057897785;2.3007801235256693;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.45431881874339;2682.542595077233;0.07662235608843093;118637.03549988919;0.0;0.0;135.0;4.0;146.17743687248515;4.0;114.38092126622075;8.0;108.79313410559547;8.0;120.0;8.0;114.38092126622075;8.0;30.0;4.0;41.23933399472514;4.0;104.45431881874339;2682.542595077233;0.008719745325324374;118637.03549988919;0.0;0.0;97.88363530678402;263.4967995325976;0.7966223560884312;15738.477199089444;0.5691950515421278;0.2151098183062909;165.9127379489122;371.80052482545653;0.7287197453253247;118637.03549988919;0.622233040989455;0.2546572454085705;104.45431881874339;2682.542595077233;0.06790261076310655;118637.03549988919;0.0;0.0;119.18816719546231;263.4967995325976;0.7966223560884312;118637.03549988919;0.5691950515421278;0.2151098183062909;152.67972261160054;334.1649690226047;0.7966223560884312;118637.03549988919;0.5691950515421278;0.2151098183062909;150.37894248807487;343.81568820911804;0.7200000000000003;118637.03549988919;0.6297687542130079;0.2608147895196748;109.56327529206266;265.62701643207123;0.7200000000000003;118637.03549988919;0.6297687542130079;0.2608147895196748;109.53180908444057;265.5675519278111;0.7200000000000003;15738.477199089444;0.6297687542130079;0.2608147895196748;97.88363530678402;2682.694934249616;0.07662235608843093;15738.477199089444;0.0;0.0;54.968696133038634;230.12529289166326;0.07662235608843093;15738.477199089444;0.0;0.0;54.972717631177716;230.2296873311246;0.07662235608843093;118637.03549988919;0.0;0.0;"Zustand 3: Temperatur 425.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1025699194084449e-20;`gtol` termination condition is satisfied.;4;7.822860662662947e-09;1.484971325924137e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.44300903968985;119.14622584058833;150.3701745168815;54.988870291460046;0.11472945139235075;0.25440288032122027;0.21537664806436124;0.26052073555602906;186.84610021490283;188.07350097178642;186.82950390979394;188.0386951350514;57.18257817330458;0.4984314505497717;9.519923715435349;26.175005993714308;0.008000370252124925;0.04340177170567127;18.684610020740287;18.8073500971251;7.473180156407481;12.535913008953223;5.198416197710129;97.97845210075337;0.01676883949669929;2682.8746042666944;263.4862691404433;222.22401434051272;0.013527109022041128;0.7931541777004986;0.5792964961995082;0.22216799113561497;1.1390000054234406e-10;-1.5068408742990869e-09;1.2805116966774222e-09;-1.2622708434051333e-10;-3.930722414224874e-10;5.354365839593811e-10;7.530616130679846e-10;7.49997752791387e-09;1.1390000054234407e-12;-1.506840874299087e-11;1.2805116966774222e-11;-1.2622708434051333e-10;-3.9307224142248746e-12;5.3543658395938106e-12;7.530616130679845e-12;7.499977527913871e-11;146.1750059937143;114.37683327945422;108.78982658358717;120.0;114.37683327945422;41.248415129891555;19.641953790478;17.758890557662312;56.73003697086182;24.988870291460046;4.905011882393978;10.811374482833799;15.556990960310145;59.38394254600507;2.388716040780821;9.642961927229067;4.0;0.7300000000000003;118590.44277759778;15753.698728416084;7.527784098326549;2.388716040780821;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.44300903968985;2682.525034409059;0.07668128672253938;118590.44277759778;0.0;0.0;135.0;4.0;146.1750059937143;4.0;114.37683327945422;8.0;108.78982658358717;8.0;120.0;8.0;114.37683327945422;8.0;30.0;4.0;41.248415129891555;4.0;104.44300903968985;2682.525034409059;0.008797601957736491;118590.44277759778;0.0;0.0;97.97845210075337;263.4862691404375;0.8066812867225397;15753.698728416084;0.5695823662337384;0.21537664806436124;165.8169597841923;371.5204766149762;0.7387976019577368;118590.44277759778;0.621917877097295;0.25440288032122027;104.44300903968985;2682.525034409059;0.06788368476480289;118590.44277759778;0.0;0.0;119.14622584058833;263.4862691404375;0.8066812867225397;118590.44277759778;0.5695823662337384;0.21537664806436124;152.7588905576623;334.37247799949176;0.8066812867225397;118590.44277759778;0.5695823662337384;0.21537664806436124;150.3701745168815;343.66938316195336;0.7300000000000003;118590.44277759778;0.6294129261478092;0.26052073555602906;109.50326391335926;265.3370842945689;0.7300000000000003;118590.44277759778;0.6294129261478092;0.26052073555602906;109.47182139706024;265.27762981278033;0.7300000000000003;15753.698728416084;0.6294129261478092;0.26052073555602906;97.97845210075337;2682.8746042666944;0.07668128672253938;15753.698728416084;0.0;0.0;54.988870291460046;230.20969721702065;0.07668128672253938;15753.698728416084;0.0;0.0;54.992890733449144;230.31402997660348;0.07668128672253938;118590.44277759778;0.0;0.0;"Zustand 3: Temperatur 425.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0226708822036039e-20;`gtol` termination condition is satisfied.;4;7.27995284277194e-09;1.4301544547380915e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.43187170344771;119.10676412890712;150.35858410325687;55.00872204622294;0.11567187442002602;0.2541526134303294;0.21563586783846161;0.26023262851757245;186.79920789224656;188.22291104812828;186.79681517265357;188.17331308136025;58.065794633073196;0.49817090433855643;9.643035455217547;26.172201428962126;0.00800176503245384;0.043988921453570314;18.67992078852698;18.822291104763345;7.471872606922357;12.544887538709418;5.278708603132422;98.07090834403004;0.01665050777239825;2683.0497862347597;263.4794136733069;222.51017983261426;0.013599124424053977;0.8031401972798409;0.5796090042897728;0.2223896833593593;1.2493472922869842e-10;-1.3834480228069879e-09;1.2050236364302691e-09;-1.2310630292944325e-10;-4.0535041989642195e-10;4.948503828927642e-10;7.189839834609302e-10;6.9767338573001325e-09;1.2493472922869842e-12;-1.3834480228069878e-11;1.2050236364302692e-11;-1.2310630292944325e-10;-4.05350419896422e-12;4.948503828927642e-12;7.189839834609302e-12;6.976733857300132e-11;146.17220142896213;114.37280762316504;108.78677846130341;120.0;114.37280762316504;41.25735113924213;19.550487631805765;17.835589448754774;56.81355720478791;25.008722046222942;4.959730416569471;10.715870117273369;15.568128296552288;59.36006617708517;2.4770053454979006;9.662267701286964;4.0;0.7400000000000003;118544.57522763153;15768.689279768947;7.517719014206394;2.4770053454979006;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.43187170344771;2682.507740764302;0.07673932170389453;118544.57522763153;0.0;0.0;135.0;4.0;146.17220142896213;4.0;114.37280762316504;8.0;108.78677846130341;8.0;120.0;8.0;114.37280762316504;8.0;30.0;4.0;41.25735113924213;4.0;104.43187170344771;2682.507740764302;0.008876581183210865;118544.57522763153;0.0;0.0;98.07090834403004;263.47941367330156;0.8167393217038948;15768.689279768947;0.569958220058894;0.21563586783846161;165.7226890607679;371.2449826313337;0.7488765811832112;118544.57522763153;0.6216074876291012;0.2541526134303294;104.43187170344771;2682.507740764302;0.06786274052068367;118544.57522763153;0.0;0.0;119.10676412890712;263.47941367330156;0.8167393217038948;118544.57522763153;0.569958220058894;0.21563586783846161;152.83558944875477;334.574061733022;0.8167393217038948;118544.57522763153;0.569958220058894;0.21563586783846161;150.35858410325687;343.5205076217471;0.7400000000000003;118544.57522763153;0.6290639054735947;0.26023262851757245;109.44449642762015;265.0532175772224;0.7400000000000003;118544.57522763153;0.6290639054735947;0.26023262851757245;109.41307720659557;264.99377308877166;0.7400000000000003;15768.689279768947;0.6290639054735947;0.26023262851757245;98.07090834403004;2683.0497862347597;0.07673932170389453;15768.689279768947;0.0;0.0;55.00872204622294;230.29275282751806;0.07673932170389453;15768.689279768947;0.0;0.0;55.01274144607987;230.39702485983193;0.07673932170389453;118544.57522763153;0.0;0.0;"Zustand 3: Temperatur 425.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.509 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.456506146167405e-21;`gtol` termination condition is satisfied.;4;6.7140363716929156e-09;1.375245879555173e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.42089300970764;119.06970195151479;150.3442983621092;55.028275447389206;0.11662870037864523;0.25390631435828026;0.21588773247316856;0.2599502570862644;186.74630184215204;188.3700756285521;186.75778495979716;188.30601350200445;58.94547014959666;0.4979054299775914;9.766065915632279;26.16903719151628;0.008003134295315968;0.04457587474012449;18.674630183571455;18.837007562814126;7.470311398406045;12.553734233423222;5.358679104624053;98.16109947289652;0.016536452766478204;2683.2206604980242;263.4760748086795;222.7892672897304;0.01367228180973612;0.8131242508451888;0.5799127178321495;0.22260533148817896;1.3288570244185394e-10;-1.2679208793997532e-09;1.1281713341304567e-09;-1.2002759897100646e-10;-3.539639692462515e-10;4.1083580981648993e-10;6.561151622008765e-10;6.437488764277077e-09;1.3288570244185394e-12;-1.2679208793997532e-11;1.1281713341304567e-11;-1.2002759897100646e-10;-3.5396396924625153e-12;4.1083580981649e-12;6.561151622008765e-12;6.437488764277077e-11;146.16903719151628;114.36883930915059;108.78397731872604;120.0;114.36883930915059;41.266152848597585;19.46083110345694;17.90989446332685;56.89494662429894;25.028275447389206;5.013290581917602;10.622877845829521;15.57910699029236;59.33654549127232;2.5655961012176363;9.682756929421146;4.0;0.7500000000000003;118499.37535837488;15783.466450346492;7.507816849433191;2.5655961012176363;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.42089300970764;2682.490692746691;0.07679653265492459;118499.37535837488;0.0;0.0;135.0;4.0;146.16903719151628;4.0;114.36883930915059;8.0;108.78397731872604;8.0;120.0;8.0;114.36883930915059;8.0;30.0;4.0;41.266152848597585;4.0;104.42089300970764;2682.490692746691;0.008956679797130045;118499.37535837488;0.0;0.0;98.16109947289652;263.47607480867396;0.8267965326549249;15783.466450346492;0.5703230185650381;0.21588773247316856;165.62986829497322;370.9738785972372;0.7589566797971303;118499.37535837488;0.6213017250061423;0.25390631435828026;104.42089300970764;2682.490692746691;0.06783985285779454;118499.37535837488;0.0;0.0;119.06970195151479;263.47607480867396;0.8267965326549249;118499.37535837488;0.5703230185650381;0.21588773247316856;152.90989446332685;334.7698790537365;0.8267965326549249;118499.37535837488;0.5703230185650381;0.21588773247316856;150.3442983621092;343.36919066538303;0.7500000000000003;118499.37535837488;0.6287214589904849;0.2599502570862644;109.38694502209364;264.77523046609804;0.7500000000000003;118499.37535837488;0.6287214589904849;0.2599502570862644;109.35554872723299;264.71579596644455;0.7500000000000003;15783.466450346492;0.6287214589904849;0.2599502570862644;98.16109947289652;2683.2206604980242;0.07679653265492459;15783.466450346492;0.0;0.0;55.028275447389206;230.3745603365892;0.07679653265492459;15783.466450346492;0.0;0.0;55.03229381787827;230.4787725193355;0.07679653265492459;118499.37535837488;0.0;0.0;"Zustand 3: Temperatur 426.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.494 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
