config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.78760928098828e-21;`gtol` termination condition is satisfied.;4;6.220068350508512e-09;1.3257156015517266e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.41006005697818;119.03496154045581;150.32743829665577;55.04755300932277;0.11759977507204221;0.253663858019108;0.2161324856813465;0.25967341923914805;186.68760399979743;188.51516416277727;186.71264872981837;188.43695233848524;59.82158454812807;0.4976350860248074;9.889010617957531;26.16552655501181;0.008004479931587337;0.04516261448873439;18.6687603993844;18.851516416239424;7.468505949208158;12.562463489189764;5.438325868118962;98.24911604344584;0.01642651094223402;2683.387398212056;263.47610082782427;223.06153104941575;0.013746574740580386;0.8231064118079338;0.5802079406077807;0.2228151350720768;1.4924239621905144e-10;-1.1805099120465457e-09;1.0549001672188751e-09;-1.1707973479602174e-10;-3.8556891013286076e-10;3.830393779935548e-10;6.387779194483301e-10;5.953438630967867e-09;1.4924239621905144e-12;-1.1805099120465457e-11;1.0549001672188752e-11;-1.1707973479602174e-10;-3.8556891013286076e-12;3.830393779935548e-12;6.387779194483301e-12;5.953438630967866e-11;146.1655265550118;114.36492367408835;108.78141145130667;120.0;114.36492367408835;41.27483039251058;19.372916173069257;17.981877767027413;56.97428565093526;25.04755300932277;5.065714935917072;10.532295407860829;15.589939943021818;59.31335331204065;2.654439470371642;9.70437908972525;4.0;0.7600000000000003;118454.78945827245;15798.046741563394;7.498065513797184;2.654439470371642;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.41006005697818;2682.4738703517414;0.0768529865485138;118454.78945827245;0.0;0.0;135.0;4.0;146.1655265550118;4.0;114.36492367408835;8.0;108.78141145130667;8.0;120.0;8.0;114.36492367408835;8.0;30.0;4.0;41.27483039251058;4.0;104.41006005697818;2682.4738703517414;0.009037893931719908;118454.78945827245;0.0;0.0;98.24911604344584;263.4761008278195;0.8368529865485141;15798.046741563394;0.5706771485226159;0.2161324856813465;165.53844272808107;370.70700767583713;0.7690378939317203;118454.78945827245;0.621000447418294;0.253663858019108;104.41006005697818;2682.4738703517414;0.06781509261679389;118454.78945827245;0.0;0.0;119.03496154045581;263.4761008278195;0.8368529865485141;118454.78945827245;0.5706771485226159;0.2161324856813465;152.9818777670274;334.9600836894378;0.8368529865485141;118454.78945827245;0.5706771485226159;0.2161324856813465;150.32743829665577;343.2155554407387;0.7600000000000003;118454.78945827245;0.6283853632843959;0.25967341923914805;109.33058245073056;264.50294419339815;0.7600000000000003;118454.78945827245;0.6283853632843959;0.25967341923914805;109.29920873817127;264.4435197006498;0.7600000000000003;15798.046741563394;0.6283853632843959;0.25967341923914805;98.24911604344584;2683.387398212056;0.0768529865485138;15798.046741563394;0.0;0.0;55.04755300932277;230.45521393348918;0.0768529865485138;15798.046741563394;0.0;0.0;55.0515703620477;230.5593670743243;0.0768529865485138;118454.78945827245;0.0;0.0;"Zustand 3: Temperatur 426.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.20892089214783e-21;`gtol` termination condition is satisfied.;4;5.813554004305773e-09;1.2813212627711936e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.39936077873847;119.00246745882959;150.30811908915314;55.06657581845616;0.11858494129912761;0.2534251243438303;0.21637036062703038;0.25940192175854615;186.6233247024394;188.65833535335415;186.66162968833785;188.56627543981162;60.69412013609813;0.49735993019683056;10.011865225662687;26.16168209942822;0.008005803694399979;0.045749124098813036;18.662332469688007;18.86583353530383;7.466465187548783;12.571085029282443;5.5176472852000344;98.33504403121867;0.016320526113732522;2683.550161906273;263.47934638121063;223.32721350624394;0.013821996305649953;0.8330867497316338;0.5804949621619333;0.22301928469884302;1.4911449852661463e-10;-1.1022507351299282e-09;1.0320491128368303e-09;-1.1419021284098108e-10;-3.817319793597562e-10;3.1585045690007973e-10;5.749711817770731e-10;5.559314786296454e-09;1.4911449852661463e-12;-1.1022507351299282e-11;1.0320491128368303e-11;-1.1419021284098108e-10;-3.817319793597562e-12;3.1585045690007972e-12;5.749711817770731e-12;5.559314786296454e-11;146.16168209942822;114.36105635646499;108.77906982272282;120.0;114.36105635646499;41.2833932627604;19.286678065029946;18.05160865425603;57.05165076845827;25.06657581845616;5.117025765318942;10.444025791504146;15.600639221261531;59.29046419250136;2.743489565102891;9.727085417239834;4.0;0.7700000000000004;118410.76732497015;15812.445634117717;7.488453719611924;2.743489565102891;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.39936077873847;2682.45725486801;0.07690874603728337;118410.76732497015;0.0;0.0;135.0;4.0;146.16168209942822;4.0;114.36105635646499;8.0;108.77906982272282;8.0;120.0;8.0;114.36105635646499;8.0;30.0;4.0;41.2833932627604;4.0;104.39936077873847;2682.45725486801;0.009120219134220762;118410.76732497015;0.0;0.0;98.33504403121867;263.47934638120563;0.8469087460372837;15812.445634117717;0.5710209789730792;0.21637036062703038;165.44836016445817;370.4442200469688;0.7791202191342211;118410.76732497015;0.6207035185335774;0.2534251243438303;104.39936077873847;2682.45725486801;0.06778852690306261;118410.76732497015;0.0;0.0;119.00246745882959;263.47934638120563;0.8469087460372837;118410.76732497015;0.5710209789730792;0.21637036062703038;153.05160865425603;335.14482441539536;0.8469087460372837;118410.76732497015;0.5710209789730792;0.21637036062703038;150.30811908915314;343.0597193746173;0.7700000000000004;118410.76732497015;0.6280554042377565;0.25940192175854615;109.27538204158975;264.2361867305277;0.7700000000000004;118410.76732497015;0.6280554042377565;0.25940192175854615;109.24403059114604;264.17677228364613;0.7700000000000004;15812.445634117717;0.6280554042377565;0.25940192175854615;98.33504403121867;2683.550161906273;0.07690874603728337;15812.445634117717;0.0;0.0;55.06657581845616;230.5348018339936;0.07690874603728337;15812.445634117717;0.0;0.0;55.070592163963624;230.63889667504745;0.07690874603728337;118410.76732497015;0.0;0.0;"Zustand 3: Temperatur 426.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.680155805375405e-21;`gtol` termination condition is satisfied.;4;5.433618576582081e-09;1.2393672422147847e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.3887838846174;118.97214657986422;150.28645038212596;55.085363632650115;0.11958403944575469;0.2531899980250309;0.21660158047331865;0.25913557977226226;186.55366340584663;188.79973790373384;186.6049395413617;188.69411927373207;61.5630614751551;0.4970800193180336;10.134625538715603;26.157515753938185;0.00800710720978688;0.04633538742815035;18.655366340065093;18.879973790345844;7.464197581669112;12.579607951546338;5.596641952379046;98.41896510940882;0.016218349079064033;2683.7091060063103;263.48567225210775;223.5865457932923;0.01389853918786832;0.8430653305693616;0.5807740586281276;0.2232179624917589;1.5133139186218614e-10;-1.0143992312805494e-09;9.829363989410922e-10;-1.1139628108836064e-10;-3.661284608824644e-10;2.7540636438061483e-10;5.369997779780533e-10;5.195715857553296e-09;1.5133139186218613e-12;-1.0143992312805495e-11;9.829363989410921e-12;-1.1139628108836064e-10;-3.661284608824644e-12;2.7540636438061485e-12;5.369997779780533e-12;5.1957158575532956e-11;146.15751575393818;114.35723327530707;108.77694202107972;120.0;114.35723327530707;41.291850353094105;19.202055067826052;18.11915368246099;57.12711475631471;25.085363632650115;5.167245060337223;10.357976911670903;15.611216115382604;59.267854294881545;2.8327033003350266;9.750828878593893;4.0;0.7800000000000004;118367.26201602907;15826.677657390916;7.478970923550252;2.8327033003350266;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.3887838846174;2682.4408287861047;0.07696386975722957;118367.26201602907;0.0;0.0;135.0;4.0;146.15751575393818;4.0;114.35723327530707;8.0;108.77694202107972;8.0;120.0;8.0;114.35723327530707;8.0;30.0;4.0;41.291850353094105;4.0;104.3887838846174;2682.4408287861047;0.009203650436946468;118367.26201602907;0.0;0.0;98.41896510940882;263.48567225210326;0.8569638697572299;15826.677657390916;0.5713548622092318;0.21660158047331865;165.35957082176424;370.18537251416234;0.7892036504369468;118367.26201602907;0.6204108072279467;0.2531899980250309;104.3887838846174;2682.4408287861047;0.0677602193202831;118367.26201602907;0.0;0.0;118.97214657986422;263.48567225210326;0.8569638697572299;118367.26201602907;0.5713548622092318;0.21660158047331865;153.119153682461;335.3242452045375;0.8569638697572299;118367.26201602907;0.5713548622092318;0.21660158047331865;150.28645038212596;342.90179438664154;0.7800000000000004;118367.26201602907;0.6277313765685025;0.25913557977226226;109.22131770127032;263.9747924956111;0.7800000000000004;118367.26201602907;0.6277313765685025;0.25913557977226226;109.18998821496984;263.9153881527545;0.7800000000000004;15826.677657390916;0.6277313765685025;0.25913557977226226;98.41896510940882;2683.7091060063103;0.07696386975722957;15826.677657390916;0.0;0.0;55.085363632650115;230.61340669606352;0.07696386975722957;15826.677657390916;0.0;0.0;55.08937898042552;230.71744391813985;0.07696386975722957;118367.26201602907;0.0;0.0;"Zustand 3: Temperatur 426.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.510 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.18003556813601e-21;`gtol` termination condition is satisfied.;4;5.051106416441347e-09;1.1983351424485563e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.37831880615647;118.94392805707946;150.26253654966638;55.10393497288578;0.1205969080049351;0.25295836827817775;0.21682635889787458;0.25887421632185464;186.47880935143309;188.93951120817567;186.5427791969108;188.82061158209888;62.42839517506348;0.496795409281722;10.257287488188167;26.153038836808207;0.008008391986382486;0.046921388775860134;18.647880934660535;18.893951120795208;7.461711167890042;12.588040772106629;5.6753086523644765;98.50095690754705;0.016119837271750297;2683.8643773198187;263.4949451208551;223.83974841846742;0.013976195722845697;0.8530422168847499;0.5810454934958506;0.22341134257462505;1.631832446946646e-10;-9.457608030061238e-10;9.265477274311706e-10;-1.0867329258701375e-10;-3.4023628359136637e-10;2.2359358808898833e-10;4.994546998204896e-10;4.827739985557855e-09;1.631832446946646e-12;-9.457608030061237e-12;9.265477274311706e-12;-1.0867329258701375e-10;-3.4023628359136636e-12;2.2359358808898833e-12;4.994546998204896e-12;4.827739985557855e-11;146.1530388368082;114.3534506105832;108.77501821833107;120.0;114.3534506105832;41.30021000048896;19.118988355056445;18.18457679963808;57.20074690705809;25.10393497288578;5.216394493029895;10.27406131078402;15.621681193843528;59.245501279139205;2.922040249971701;9.775564140247639;4.0;0.7900000000000004;118324.22961928516;15840.756453659866;7.4696072732023735;2.922040249971701;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.37831880615647;2682.4245757147737;0.07701841260759523;118324.22961928516;0.0;0.0;135.0;4.0;146.1530388368082;4.0;114.3534506105832;8.0;108.77501821833107;8.0;120.0;8.0;114.3534506105832;8.0;30.0;4.0;41.30021000048896;4.0;104.37831880615647;2682.4245757147737;0.009288182419924296;118324.22961928516;0.0;0.0;98.50095690754705;263.4949451208517;0.8670184126075956;15840.756453659866;0.5716791346932136;0.21682635889787458;165.27202719186465;369.9303281389018;0.7992881824199247;118324.22961928516;0.6201221873325066;0.25295836827817775;104.37831880615647;2682.4245757147737;0.06773023018767094;118324.22961928516;0.0;0.0;118.94392805707946;263.4949451208517;0.8670184126075956;118324.22961928516;0.5716791346932136;0.21682635889787458;153.18457679963808;335.49848537705844;0.8670184126075956;118324.22961928516;0.5716791346932136;0.21682635889787458;150.26253654966638;342.7418871065174;0.7900000000000004;118324.22961928516;0.6274130833956882;0.25887421632185464;109.16836391683182;263.7186020749981;0.7900000000000004;118324.22961928516;0.6274130833956882;0.25887421632185464;109.1370561175533;263.6592079119907;0.7900000000000004;15840.756453659866;0.6274130833956882;0.25887421632185464;98.50095690754705;2683.8643773198187;0.07701841260759523;15840.756453659866;0.0;0.0;55.10393497288578;230.69110600335335;0.07701841260759523;15840.756453659866;0.0;0.0;55.10794933144399;230.79508622983744;0.07701841260759523;118324.22961928516;0.0;0.0;"Zustand 3: Temperatur 426.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.714057986983878e-21;`gtol` termination condition is satisfied.;4;4.673873632744064e-09;1.1587974790258976e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.3679556467809;118.91774328710761;150.23647695835592;55.12230720790785;0.12162338403287158;0.25273012861886024;0.2170449005780126;0.25861766195695385;186.39894218829266;189.07778598891105;186.47533941942405;188.9458719856513;63.29010970749277;0.4965061550216198;10.379847131118202;26.148262092601215;0.008009659424299036;0.04750711286595781;18.639894218383848;18.90777859887362;7.459013576792967;12.596391465680584;5.7536463371263915;98.58109325208733;0.01602485442964779;2684.016115488367;263.50703733116234;224.08703185874063;0.014054957951055602;0.863017468058153;0.5813095183261145;0.22359959150645575;1.6194690033444203e-10;-8.975362675300858e-10;8.807319318293594e-10;-1.0604117584023243e-10;-4.001208253612276e-10;1.7485035641584545e-10;4.425544375408208e-10;4.454193458514055e-09;1.6194690033444203e-12;-8.975362675300858e-12;8.807319318293594e-12;-1.0604117584023243e-10;-4.001208253612276e-12;1.7485035641584546e-12;4.425544375408208e-12;4.4541934585140554e-11;146.14826209260121;114.34970478511809;108.77328913262335;120.0;114.34970478511809;41.308480023260245;19.03742181915203;18.24793946534197;57.27261322882708;25.122307207907852;5.264495399428654;10.192195880536019;15.6320443532191;59.2233842001649;3.0114625069860494;9.801247531621755;4.0;0.8000000000000004;118281.62904121759;15854.694837518371;7.460353557945327;3.0114625069860494;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.3679556467809;2682.4084803035003;0.07707242600920827;118281.62904121759;0.0;0.0;135.0;4.0;146.14826209260121;4.0;114.34970478511809;8.0;108.77328913262335;8.0;120.0;8.0;114.34970478511809;8.0;30.0;4.0;41.308480023260245;4.0;104.3679556467809;2682.4084803035003;0.009373809266863018;118281.62904121759;0.0;0.0;98.58109325208733;263.5070373311595;0.8770724260092086;15854.694837518371;0.5719941179163699;0.2170449005780126;165.18568391175324;369.67895590047027;0.8093738092668634;118281.62904121759;0.6198375373974291;0.25273012861886024;104.3679556467809;2682.4084803035003;0.06769861674234526;118281.62904121759;0.0;0.0;118.91774328710761;263.5070373311595;0.8770724260092086;118281.62904121759;0.5719941179163699;0.2170449005780126;153.24793946534197;335.66767974865155;0.8770724260092086;118281.62904121759;0.5719941179163699;0.2170449005780126;150.23647695835592;342.58009909207516;0.8000000000000004;118281.62904121759;0.6271003358298846;0.25861766195695385;109.11649575548586;263.46746195791167;0.8000000000000004;118281.62904121759;0.6271003358298846;0.25861766195695385;109.08520938568944;263.4080780668292;0.8000000000000004;15854.694837518371;0.6271003358298846;0.25861766195695385;98.58109325208733;2684.016115488367;0.07707242600920827;15854.694837518371;0.0;0.0;55.12230720790785;230.7679724193934;0.07707242600920827;15854.694837518371;0.0;0.0;55.12632058495319;230.8718962198891;0.07707242600920827;118281.62904121759;0.0;0.0;"Zustand 3: Temperatur 426.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.2972442183493585e-21;`gtol` termination condition is satisfied.;4;4.3538785666239975e-09;1.1222516846366825e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.35768513562198;118.89352586665063;150.2083662176001;55.14049663243361;0.12266330354810384;0.25250517665414;0.2172574016474589;0.25836575435389336;186.3142325531689;189.2146848847391;186.4028014401863;189.0700125422412;64.14819523773987;0.49621231049204156;10.502300645630745;26.143195726864178;0.008010910823244548;0.04809254483155358;18.631423254902028;18.92146848845822;7.456112057621013;12.604667502786638;5.83165411259674;98.6594443903789;0.015933270280627382;2684.164453408216;263.52182665990136;224.3285971156128;0.014134817664052779;0.8729911404789363;0.5815663734190922;0.22378286868822503;1.7429613308195258e-10;-8.242722060458618e-10;8.308234100695699e-10;-1.03440478405048e-10;-3.39014150085859e-10;1.5691625776526053e-10;4.4161652112961747e-10;4.148603238718351e-09;1.7429613308195258e-12;-8.242722060458618e-12;8.3082341006957e-12;-1.03440478405048e-10;-3.39014150085859e-12;1.5691625776526053e-12;4.4161652112961745e-12;4.1486032387183516e-11;146.14319572686418;114.3459924478995;108.77174599334847;120.0;114.3459924478995;41.31666775626428;18.95730191662284;18.309300765577177;57.342776634114614;25.14049663243361;5.311568764949925;10.11230160296958;15.642314864378022;59.201483413187646;3.10093454797709;9.827837004243236;4.0;0.8100000000000004;118239.42181177669;15868.504850911695;7.4512011637305235;3.10093454797709;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.35768513562198;2682.3925281710435;0.07712595814298873;118239.42181177669;0.0;0.0;135.0;4.0;146.14319572686418;4.0;114.3459924478995;8.0;108.77174599334847;8.0;120.0;8.0;114.3459924478995;8.0;30.0;4.0;41.31666775626428;4.0;104.35768513562198;2682.3925281710435;0.009460524815131778;118239.42181177669;0.0;0.0;98.6594443903789;263.52182665989767;0.8871259581429891;15868.504850911695;0.5723001192052816;0.2172574016474589;165.10049764348702;369.4311303787658;0.8194605248151322;118239.42181177669;0.6195567404705784;0.25250517665414;104.35768513562198;2682.3925281710435;0.06766543332785695;118239.42181177669;0.0;0.0;118.89352586665063;263.52182665989767;0.8871259581429891;118239.42181177669;0.5723001192052816;0.2172574016474589;153.30930076557718;335.8319587768978;0.8871259581429891;118239.42181177669;0.5723001192052816;0.2172574016474589;150.2083662176001;342.4165270461425;0.8100000000000004;118239.42181177669;0.6267929525868297;0.25836575435389336;109.0656888624074;263.2212242837159;0.8100000000000004;118239.42181177669;0.6267929525868297;0.25836575435389336;109.03442368294958;263.1618507715782;0.8100000000000004;15868.504850911695;0.6267929525868297;0.25836575435389336;98.6594443903789;2684.164453408216;0.07712595814298873;15868.504850911695;0.0;0.0;55.14049663243361;230.8440741146202;0.07712595814298873;15868.504850911695;0.0;0.0;55.14450903471186;230.94794200833755;0.07712595814298873;118239.42181177669;0.0;0.0;"Zustand 3: Temperatur 426.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.250 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.920420808809934e-21;`gtol` termination condition is satisfied.;4;4.067712334294067e-09;1.0881563131103852e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.34749858485236;118.87121154485726;150.1782944193077;55.15851853943849;0.12371650188191254;0.2522834138871918;0.2174640501265606;0.25811833795689243;186.224842611476;189.35032299501634;186.325337526754;189.19313826233036;65.0026434724837;0.49591392865599504;10.624644326309566;26.137849438485432;0.008012147389948529;0.04867767019964274;18.622484260760288;18.935032299487517;7.4530135010812115;12.61287588412716;5.909331224842066;98.73607719929589;0.01584496024439025;2684.3095176223496;263.5391960915352;224.56463623460394;0.014215766445427436;0.8829632877248338;0.5818162884374897;0.2239613267437064;1.815863015508512e-10;-7.790248446326586e-10;7.874518814787734e-10;-1.00931818458605e-10;-2.7628743737295736e-10;1.411706307408167e-10;4.2297187974327244e-10;3.873111609209445e-09;1.815863015508512e-12;-7.790248446326587e-12;7.874518814787734e-12;-1.00931818458605e-10;-2.7628743737295734e-12;1.411706307408167e-12;4.229718797432724e-12;3.8731116092094454e-11;146.13784943848543;114.34231045866238;108.77038050869965;120.0;114.34231045866238;41.32478008343401;18.87857752398429;18.36871752184686;57.411297115861885;25.15851853943849;5.357635212763057;10.034303309403754;15.65250141514764;59.179780485674996;3.190423102539171;9.855292087986925;4.0;0.8200000000000004;118197.57190420828;15882.19781411609;7.4421420314482125;3.190423102539171;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.34749858485236;2682.3767058394146;0.07717905417026083;118197.57190420828;0.0;0.0;135.0;4.0;146.13784943848543;4.0;114.34231045866238;8.0;108.77038050869965;8.0;120.0;8.0;114.34231045866238;8.0;30.0;4.0;41.32478008343401;4.0;104.34749858485236;2682.3767058394146;0.009548322600499303;118197.57190420828;0.0;0.0;98.73607719929589;263.5391960915318;0.8971790541702612;15882.19781411609;0.5725974324776589;0.2174640501265606;165.01642696246972;369.18673145849675;0.8295483226004997;118197.57190420828;0.6192796838900491;0.2522834138871918;104.34749858485236;2682.3767058394146;0.06763073156976153;118197.57190420828;0.0;0.0;118.87121154485726;263.5391960915318;0.8971790541702612;118197.57190420828;0.5725974324776589;0.2174640501265606;153.36871752184686;335.9914487052535;0.8971790541702612;118197.57190420828;0.5725974324776589;0.2174640501265606;150.1782944193077;342.2512630306403;0.8200000000000004;118197.57190420828;0.6264907596227145;0.25811833795689243;109.01591945687034;262.9797466010036;0.8200000000000004;118197.57190420828;0.6264907596227145;0.25811833795689243;108.98467524589933;262.920383588565;0.8200000000000004;15882.19781411609;0.6264907596227145;0.25811833795689243;98.73607719929589;2684.3095176223496;0.07717905417026083;15882.19781411609;0.0;0.0;55.15851853943849;230.91947506883344;0.07717905417026083;15882.19781411609;0.0;0.0;55.162529972987386;231.02328752774585;0.07717905417026083;118197.57190420828;0.0;0.0;"Zustand 3: Temperatur 426.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.5503425742380125e-21;`gtol` termination condition is satisfied.;4;3.7545758015714785e-09;1.0535978904912455e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.3373878502731;118.85073817209525;150.1463473669694;55.17638728702275;0.1247828139823255;0.2520647455336832;0.2176650263277218;0.25787526364040314;186.13092656239985;189.48480838297033;186.24311151487;189.31534758556668;65.85344752225211;0.49561106147957196;10.746874579794094;26.13223244990428;0.008013370244979438;0.049262474876533124;18.613092655883566;18.94848083828549;7.449724460606273;12.62102317234444;5.986677047542685;98.81105537973525;0.01575980514963389;2684.451428686007;263.5590335978868;224.79533279147984;0.014297795706998961;0.8929339607294763;0.5820594829890989;0.2241351118763536;1.8806645130098332e-10;-7.17420789442258e-10;7.602238838444464e-10;-9.844780546330867e-11;-2.8680346986220684e-10;1.1542056199687067e-10;4.000924036517972e-10;3.564196049410384e-09;1.8806645130098332e-12;-7.174207894422579e-12;7.602238838444464e-12;-9.844780546330867e-11;-2.8680346986220683e-12;1.1542056199687067e-12;4.0009240365179724e-12;3.564196049410384e-11;146.13223244990428;114.33865587363738;108.76918483551327;120.0;114.33865587363738;41.332823467880985;18.801199803375937;18.426244394722858;57.478231911854266;25.17638728702275;5.402714994707878;9.958129455778021;15.662612149726897;59.15825811653173;3.2798970277534636;9.883573845088847;4.0;0.8300000000000004;118156.0455687381;15895.784372997372;7.43316861855859;3.2798970277534636;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.3373878502731;2682.361000672869;0.07723175643647484;118156.0455687381;0.0;0.0;135.0;4.0;146.13223244990428;4.0;114.33865587363738;8.0;108.76918483551327;8.0;120.0;8.0;114.33865587363738;8.0;30.0;4.0;41.332823467880985;4.0;104.3373878502731;2682.361000672869;0.00963719589694091;118156.0455687381;0.0;0.0;98.81105537973525;263.5590335978835;0.9072317564364752;15895.784372997372;0.572886338951694;0.2176650263277218;164.93343225328022;368.9456440526195;0.8396371958969413;118156.0455687381;0.6190062590888947;0.2520647455336832;104.3373878502731;2682.361000672869;0.06759456053953393;118156.0455687381;0.0;0.0;118.85073817209525;263.5590335978835;0.9072317564364752;118156.0455687381;0.572886338951694;0.2176650263277218;153.42624439472286;336.14627170440497;0.9072317564364752;118156.0455687381;0.572886338951694;0.2176650263277218;150.1463473669694;342.0843946767394;0.8300000000000004;118156.0455687381;0.626193589789888;0.25787526364040314;108.9671643270064;262.74289163810806;0.8300000000000004;118156.0455687381;0.626193589789888;0.25787526364040314;108.9359408789295;262.68353925873873;0.8300000000000004;15895.784372997372;0.626193589789888;0.25787526364040314;98.81105537973525;2684.451428686007;0.07723175643647484;15895.784372997372;0.0;0.0;55.17638728702275;230.99423535094942;0.07723175643647484;15895.784372997372;0.0;0.0;55.18039775710565;231.09799280273768;0.07723175643647484;118156.0455687381;0.0;0.0;"Zustand 3: Temperatur 426.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.083 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.2278579242526775e-21;`gtol` termination condition is satisfied.;4;3.5075327507960073e-09;1.0225319480830589e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.32734529483622;118.83204564609542;150.11260679415886;55.194116360317594;0.12586207468056348;0.25184908034949904;0.2178605032375156;0.2576363883910081;186.03263111062824;189.61824254162923;186.15627930527506;189.43673282161032;66.70060177684431;0.4953037599319911;10.868987920593295;26.126353535324654;0.008014580428992541;0.04984694513381354;18.603263110731042;18.96182425415335;7.44625117222449;12.629115521415747;6.063691070684112;98.8844396380481;0.01567769096594679;2684.5903015077365;263.5812319239907;225.02086234755018;0.014380896720829761;0.9029032079388571;0.5822961671714716;0.22430436420385816;1.907807245515869e-10;-6.809273145336192e-10;7.229346010717563e-10;-9.60539425776119e-11;-3.3719516068231314e-10;9.57243173616007e-11;3.7411496123240795e-10;3.3178366720676422e-09;1.907807245515869e-12;-6.8092731453361925e-12;7.229346010717564e-12;-9.60539425776119e-11;-3.3719516068231315e-12;9.57243173616007e-13;3.741149612324079e-12;3.317836672067642e-11;146.12635353532465;114.33502593236813;108.7681515512295;120.0;114.33502593236813;41.34080397976254;18.725122077223944;18.48193398212055;57.54363565828555;25.194116360317594;5.446827984497872;9.8837119131814;15.67265470516378;59.136900060840105;3.3693271879616873;9.91264482274488;4.0;0.8400000000000004;118114.81117876087;15909.274542853316;7.42427386368914;3.3693271879616873;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.32734529483622;2682.3454008214458;0.07728410465968649;118114.81117876087;0.0;0.0;135.0;4.0;146.12635353532465;4.0;114.33502593236813;8.0;108.7681515512295;8.0;120.0;8.0;114.33502593236813;8.0;30.0;4.0;41.34080397976254;4.0;104.32734529483622;2682.3454008214458;0.009727137752297946;118114.81117876087;0.0;0.0;98.8844396380481;263.58123192398835;0.9172841046596869;15909.274542853316;0.5731671078119019;0.2178605032375156;164.8514756125486;368.7077578438971;0.8497271377522984;118114.81117876087;0.6187363614117485;0.25184908034949904;104.32734529483622;2682.3454008214458;0.06755696690738855;118114.81117876087;0.0;0.0;118.83204564609542;263.58123192398835;0.9172841046596869;118114.81117876087;0.5731671078119019;0.2178605032375156;153.48193398212055;336.2965460104461;0.9172841046596869;118114.81117876087;0.5731671078119019;0.2178605032375156;150.11260679415886;341.9160053898238;0.8400000000000004;118114.81117876087;0.6259012825114553;0.2576363883910081;108.91940082335054;262.5105270842839;0.8400000000000004;118114.81117876087;0.6259012825114553;0.2576363883910081;108.88819794787025;262.45118548293414;0.8400000000000004;15909.274542853316;0.6259012825114553;0.2576363883910081;98.8844396380481;2684.5903015077365;0.07728410465968649;15909.274542853316;0.0;0.0;55.194116360317594;231.06841137785992;0.07728410465968649;15909.274542853316;0.0;0.0;55.19812587152802;231.17211420865914;0.07728410465968649;118114.81117876087;0.0;0.0;"Zustand 3: Temperatur 426.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 382.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 438.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.983687307184981e-21;`gtol` termination condition is satisfied.;4;3.445156146262753e-09;9.98367398023892e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.31736375491317;118.81507585618641;150.07715057280348;55.21171842879812;0.12695411892129935;0.2516363304683488;0.21805064687718514;0.25740157500780014;185.93009590688462;189.75072082513887;186.06498932783708;189.55738055787756;67.54410179274227;0.4949920739903083;10.99098096712071;26.1202210470625;0.008015778908467965;0.05043106759495166;18.5930095903608;18.97507208250658;7.442599573124542;12.637158703833952;6.140372890307264;98.95628785542107;0.01559850854968198;2684.7262456678404;263.6056883804973;225.241392876417;0.014465060647461891;0.9128710754574738;0.5825265420818491;0.22446921807220638;1.9463186617940664e-10;-6.376268402163987e-10;6.798472895752639e-10;-9.370881848269619e-11;-2.764579676295398e-10;7.30722149455687e-11;3.6828851079917513e-10;3.2766251933935564e-09;1.9463186617940665e-12;-6.376268402163987e-12;6.798472895752638e-12;-9.370881848269619e-11;-2.7645796762953977e-12;7.307221494556871e-13;3.682885107991752e-12;3.276625193393556e-11;146.1202210470625;114.33141804551803;108.76727362781958;120.0;114.33141804551803;41.34872732207771;18.65029971112466;18.53583691269489;57.60756053334336;25.21171842879812;5.489993672921003;9.81098577239851;15.682636245086826;59.11569106054651;3.4586863398914147;9.942469004801183;4.0;0.8500000000000004;118073.83908870578;15922.677749080707;7.415451153969548;3.4586863398914147;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.31736375491317;2682.3298951687493;0.07733613610493528;118073.83908870578;0.0;0.0;135.0;4.0;146.1202210470625;4.0;114.33141804551803;8.0;108.76727362781958;8.0;120.0;8.0;114.33141804551803;8.0;30.0;4.0;41.34872732207771;4.0;104.31736375491317;2682.3298951687493;0.009818141019979746;118073.83908870578;0.0;0.0;98.95628785542107;263.6056883804953;0.9273361361049357;15922.677749080707;0.5734399968347687;0.21805064687718514;164.77052075818716;368.4729670426926;0.8598181410199802;118073.83908870578;0.6184698899416831;0.2516363304683488;104.31736375491317;2682.3298951687493;0.06751799508495554;118073.83908870578;0.0;0.0;118.81507585618641;263.6056883804953;0.9273361361049357;118073.83908870578;0.5734399968347687;0.21805064687718514;153.5358369126949;336.442386059986;0.9273361361049357;118073.83908870578;0.5734399968347687;0.21805064687718514;150.07715057280348;341.7461745489056;0.8500000000000004;118073.83908870578;0.6256136834738596;0.25740157500780014;108.87260685138523;262.28252538120256;0.8500000000000004;118073.83908870578;0.6256136834738596;0.25740157500780014;108.84142437259703;262.2231947134438;0.8500000000000004;15922.677749080707;0.6256136834738596;0.25740157500780014;98.95628785542107;2684.7262456678404;0.07733613610493528;15922.677749080707;0.0;0.0;55.21171842879812;231.14205615426928;0.07733613610493528;15922.677749080707;0.0;0.0;55.215726984971525;231.24570471123354;0.07733613610493528;118073.83908870578;0.0;0.0;"Zustand 3: Temperatur 426.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 382.023 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.821900986850724e-21;`gtol` termination condition is satisfied.;4;3.583634383995617e-09;9.820286133153885e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.30743650904776;118.79977262628142;150.04005291133274;55.22920539939764;0.12805878196337167;0.2514264112490312;0.2182356166427084;0.25717069181983465;185.8234539596907;189.8823328485363;185.96938297545407;189.67737203716692;68.38394419112926;0.4946760526480454;11.112850437925067;26.1138429401729;0.008016966580982932;0.05101482922243563;18.582345395625335;18.98823328484939;7.438775319028346;12.645158135787609;6.216722199247979;99.02665524608597;0.015522153403183215;2684.8593657158963;263.63230464293576;225.4570851640717;0.014550278560831464;0.9228376071849412;0.5827508002946712;0.22462980235051655;1.9745982626773184e-10;-5.985043571854476e-10;6.560867404914461e-10;-9.143519275056633e-11;-2.545732513681287e-10;4.240519047016278e-11;3.5277025745017454e-10;3.437349960222491e-09;1.9745982626773183e-12;-5.985043571854476e-12;6.560867404914461e-12;-9.143519275056633e-11;-2.5457325136812868e-12;4.240519047016278e-13;3.5277025745017455e-12;3.437349960222491e-11;146.1138429401729;114.32782978357756;108.7665444075173;120.0;114.32782978357756;41.356598854577555;18.576690004426894;18.588001934505314;57.67005639150841;25.229205399397642;5.532231164815073;9.739889161431336;15.692563490952239;59.09461677968392;3.5479490231725777;9.973011763068143;4.0;0.8600000000000004;118033.10150246057;15936.002864932756;7.406694294853129;3.5479490231725777;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.30743650904776;2682.314473283567;0.07738788574577227;118033.10150246057;0.0;0.0;135.0;4.0;146.1138429401729;4.0;114.32782978357756;8.0;108.7665444075173;8.0;120.0;8.0;114.32782978357756;8.0;30.0;4.0;41.356598854577555;4.0;104.30743650904776;2682.314473283567;0.00991019838732417;118033.10150246057;0.0;0.0;99.02665524608597;263.6323046429336;0.9373878857457727;15936.002864932756;0.5737052529766695;0.2182356166427084;164.6905329445998;368.2411701601767;0.8699101983873246;118033.10150246057;0.6182067473371917;0.2514264112490312;104.30743650904776;2682.314473283567;0.0674776873584481;118033.10150246057;0.0;0.0;118.79977262628142;263.6323046429336;0.9373878857457727;118033.10150246057;0.5737052529766695;0.2182356166427084;153.58800193450531;336.5839026217404;0.9373878857457727;118033.10150246057;0.5737052529766695;0.2182356166427084;150.04005291133274;341.57497769958695;0.8600000000000004;118033.10150246057;0.6253306443360972;0.25717069181983465;108.82676086321328;262.0587635240849;0.8600000000000004;118033.10150246057;0.6253306443360972;0.25717069181983465;108.79559861876248;261.9994439552216;0.8600000000000004;15936.002864932756;0.6253306443360972;0.25717069181983465;99.02665524608597;2684.8593657158963;0.07738788574577227;15936.002864932756;0.0;0.0;55.22920539939764;231.2152194948628;0.07738788574577227;15936.002864932756;0.0;0.0;55.23321300389364;231.31881408856083;0.07738788574577227;118033.10150246057;0.0;0.0;"Zustand 3: Temperatur 426.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.4123935273934005e-21;`gtol` termination condition is satisfied.;4;2.952555047265331e-09;9.394033774043396e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.29755724902503;118.78608165719277;150.00138454313657;55.24658846574329;0.1291758995519933;0.2512192411313671;0.21841556562596484;0.2569436124198243;185.7128320202998;190.0131628583449;185.86959500982482;189.79678350743998;69.22012656561785;0.49435574392709425;11.234593148116334;26.107226795472457;0.00801814428006456;0.05159821730549716;18.571283201751235;19.001316285829763;7.434783800401508;12.653118900472327;6.292738778743171;99.09559450524819;0.015448525446672485;2684.9897614489664;263.6609865582001;225.66809318446286;0.014636541470194997;0.9328028449437114;0.5829691263093901;0.22478624070826345;2.057305437119794e-10;-5.570370831264881e-10;6.431264409911819e-10;-8.918421556813882e-11;-2.1287860363372602e-10;4.729372449219227e-11;3.5507241591403726e-10;2.7874307306774426e-09;2.0573054371197942e-12;-5.570370831264882e-12;6.431264409911819e-12;-8.918421556813882e-11;-2.1287860363372603e-12;4.729372449219227e-13;3.550724159140373e-12;2.7874307306774427e-11;146.10722679547246;114.3242588664043;108.76595758022535;120.0;114.3242588664043;41.364423615929695;18.504252087881298;18.638475999321656;57.73117088931849;25.246588465743287;5.573559177541199;9.67036307497716;15.702442750974967;59.07366374514527;3.6370914561850896;10.004239808621492;4.0;0.8700000000000004;117992.57235162397;15949.25824658008;7.397997482229277;3.6370914561850896;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.29755724902503;2682.29912537508;0.07743938641390591;117992.57235162397;0.0;0.0;135.0;4.0;146.10722679547246;4.0;114.3242588664043;8.0;108.76595758022535;8.0;120.0;8.0;114.3242588664043;8.0;30.0;4.0;41.364423615929695;4.0;104.29755724902503;2682.29912537508;0.010003302400770703;117992.57235162397;0.0;0.0;99.09559450524819;263.66098655819883;0.9474393864139063;15949.25824658008;0.5739631129269751;0.21841556562596484;164.61147888335375;368.0122697955716;0.8800033024007712;117992.57235162397;0.6179468396781969;0.2512192411313671;104.29755724902503;2682.29912537508;0.06743608401313521;117992.57235162397;0.0;0.0;118.78608165719277;263.66098655819883;0.9474393864139063;117992.57235162397;0.5739631129269751;0.21841556562596484;153.63847599932166;336.7212029247768;0.9474393864139063;117992.57235162397;0.5739631129269751;0.21841556562596484;150.00138454313657;341.40248674057455;0.8700000000000004;117992.57235162397;0.6250520224548836;0.2569436124198243;108.78184184857128;261.8391228722848;0.8700000000000004;117992.57235162397;0.6250520224548836;0.2569436124198243;108.75069968886311;261.77981457653135;0.8700000000000004;15949.25824658008;0.6250520224548836;0.2569436124198243;99.09559450524819;2684.9897614489664;0.07743938641390591;15949.25824658008;0.0;0.0;55.24658846574329;231.28794823026098;0.07743938641390591;15949.25824658008;0.0;0.0;55.25059512125904;231.39148913691548;0.07743938641390591;117992.57235162397;0.0;0.0;"Zustand 3: Temperatur 426.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
