config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1722999399247385e-21;`gtol` termination condition is satisfied.;4;2.7845958880749726e-09;9.134878149077565e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.28772005296895;118.77395046858254;149.96121290522018;55.26387815396271;0.13030530806800514;0.2510147414996186;0.21859064091723515;0.2567202154120205;185.5983509435083;190.1432900771958;185.76575394180483;189.9156865468758;70.0526473982947;0.4940311948923663;11.356206005921344;26.100379841118922;0.00801931277965989;0.05218121944821128;18.55983509408798;19.014329007719656;7.430630157680957;12.661045769770803;6.368422490802215;99.1631559473563;0.015377528802212914;2685.117528171701;263.6916439577882;225.874564451542;0.014723840339448846;0.942766828598853;0.5831816969693938;0.22493865187515336;2.0443735593289603e-10;-5.296669769450091e-10;6.071445568522904e-10;-8.700551390461442e-11;-2.191029579989845e-10;-7.673861546209082e-13;3.1374725040222984e-10;2.6284965315426234e-09;2.0443735593289604e-12;-5.296669769450091e-12;6.071445568522904e-12;-8.700551390461442e-11;-2.191029579989845e-12;-7.673861546209083e-15;3.1374725040222984e-12;2.6284965315426236e-11;146.10037984111892;114.3207031535025;108.76550716241985;120.0;114.3207031535025;41.37220634432987;18.432946827476883;18.68730434235931;57.790949603026434;25.263878153962708;5.613996040863128;9.60235121506355;15.71227994703105;59.05281929084725;3.7260914371391323;10.036121143403363;4.0;0.8800000000000004;117952.22718237295;15962.451765790845;7.389355276559491;3.7260914371391323;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.28772005296895;2682.2838422512045;0.07749066893830137;117952.22718237295;0.0;0.0;135.0;4.0;146.10037984111892;4.0;114.3207031535025;8.0;108.76550716241985;8.0;120.0;8.0;114.3207031535025;8.0;30.0;4.0;41.37220634432987;4.0;104.28772005296895;2682.2838422512045;0.010097445488401156;117952.22718237295;0.0;0.0;99.1631559473563;263.6916439577872;0.9574906689383018;15962.451765790845;0.5742138036273235;0.21859064091723515;164.5333266685958;367.7861724356015;0.8900974454884016;117952.22718237295;0.617690076319742;0.2510147414996186;104.28772005296895;2682.2838422512045;0.0673932234499002;117952.22718237295;0.0;0.0;118.77395046858254;263.6916439577872;0.9574906689383018;117952.22718237295;0.5742138036273235;0.21859064091723515;153.6873043423593;336.85439078222515;0.9574906689383018;117952.22718237295;0.5742138036273235;0.21859064091723515;149.96121290522018;341.2287701022068;0.8800000000000004;117952.22718237295;0.6247776806235595;0.2567202154120205;108.73782932517918;261.62348896801336;0.8800000000000004;117952.22718237295;0.6247776806235595;0.2567202154120205;108.70670711263938;261.5641921277313;0.8800000000000004;15962.451765790845;0.6247776806235595;0.2567202154120205;99.1631559473563;2685.117528171701;0.07749066893830137;15962.451765790845;0.0;0.0;55.26387815396271;231.36028639863983;0.07749066893830137;15962.451765790845;0.0;0.0;55.26788386265525;231.46377386222136;0.07749066893830137;117952.22718237295;0.0;0.0;"Zustand 3: Temperatur 426.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.857 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.9497226742380016e-21;`gtol` termination condition is satisfied.;4;2.6260527433481474e-09;8.887882395979372e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.27791936052154;118.76332834121467;149.91960230831046;55.28108436498434;0.13144684465599898;0.2508128365544606;0.21876098389224904;0.2565003841754837;185.48012602397063;190.2727890224328;185.65798238618586;190.03414836406853;70.881505984263;0.49370245166851967;11.477686009495688;26.093308972725538;0.008020472798250985;0.05276382355838064;18.548012602149793;19.02727890224269;7.426319295456365;12.668943224250423;6.443773271342825;99.2293876356697;0.015309071589037247;2685.2427569401266;263.72419047907744;226.0766403508779;0.014812166104030688;0.9527295961696274;0.583388681857036;0.22508714988694503;2.0766321995324688e-10;-5.08066477777902e-10;5.711058292945381e-10;-8.491496394924525e-11;-2.2325252757582348e-10;5.9117155615240335e-12;3.121840563835576e-10;2.4726887204451486e-09;2.0766321995324687e-12;-5.08066477777902e-12;5.711058292945381e-12;-8.491496394924525e-11;-2.2325252757582347e-12;5.911715561524034e-14;3.1218405638355763e-12;2.4726887204451486e-11;146.09330897272554;114.31716063504581;108.76518747756415;120.0;114.31716063504581;41.379951496557;18.36273673489984;18.734530558643655;57.8494361391127;25.281084364984338;5.653559697923356;9.535799841894459;15.722080639478463;59.03207150650195;3.814928250333196;10.06862501247366;4.0;0.8900000000000005;117912.04305113062;15975.590840146613;7.380762579047656;3.814928250333196;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.27791936052154;2682.268615280151;0.07754176227365761;117912.04305113062;0.0;0.0;135.0;4.0;146.09330897272554;4.0;114.31716063504581;8.0;108.76518747756415;8.0;120.0;8.0;114.31716063504581;8.0;30.0;4.0;41.379951496557;4.0;104.27791936052154;2682.268615280151;0.010192619979937874;117912.04305113062;0.0;0.0;99.2293876356697;263.72419047907505;0.9675417622736581;15975.590840146613;0.5744575427622525;0.21876098389224904;164.45604570762538;367.56278826732995;0.9001926199799384;117912.04305113062;0.6174363697548274;0.2508128365544606;104.27791936052154;2682.268615280151;0.06734914229371974;117912.04305113062;0.0;0.0;118.76332834121467;263.72419047907505;0.9675417622736581;117912.04305113062;0.5744575427622525;0.21876098389224904;153.73453055864366;336.98356671281635;0.9675417622736581;117912.04305113062;0.5744575427622525;0.21876098389224904;149.91960230831046;341.0538929195565;0.8900000000000005;117912.04305113062;0.6245074868264997;0.2565003841754837;108.69470332874101;261.4117513644382;0.8900000000000005;117912.04305113062;0.6245074868264997;0.2565003841754837;108.66360093712245;261.3524661694288;0.8900000000000005;15975.590840146613;0.6245074868264997;0.2565003841754837;99.2293876356697;2685.2427569401266;0.07754176227365761;15975.590840146613;0.0;0.0;55.28108436498434;231.4322754227107;0.07754176227365761;15975.590840146613;0.0;0.0;55.28508912854386;231.53570965689724;0.07754176227365761;117912.04305113062;0.0;0.0;"Zustand 3: Temperatur 426.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.733192557036053e-21;`gtol` termination condition is satisfied.;4;2.4582518011753666e-09;8.64082467943431e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.26814994968635;118.75416625951647;149.8766140977151;55.29821641403521;0.1326003473328108;0.2506134531908601;0.21892673048237385;0.25628400663932366;185.35826731207305;190.40172980310172;185.5463973948515;190.1522320776988;71.70670236265256;0.4933695594586029;11.599030243828057;26.086020772253164;0.008021625002647647;0.05334601783667137;18.535826730976577;19.040172980311763;7.421855895801739;12.67681547182673;6.51879112392037;99.29433550350245;0.015243065729752089;2685.365534789793;263.7585433932185;226.274456450648;0.014901509685777081;0.9626911839343558;0.5835902436631083;0.22523184431576745;2.149391775674303e-10;-4.715019485956873e-10;5.641709321935195e-10;-8.284184449536269e-11;-1.9196022549294867e-10;-1.5916157281026244e-11;2.97859514830634e-10;2.3072743715601973e-09;2.149391775674303e-12;-4.715019485956873e-12;5.6417093219351955e-12;-8.284184449536269e-11;-1.919602254929487e-12;-1.5916157281026243e-13;2.97859514830634e-12;2.3072743715601972e-11;146.08602077225316;114.31362942351382;108.7649931377826;120.0;114.31362942351382;41.38766326573574;18.293585883023468;18.78019667507175;57.90667223776671;25.29821641403521;5.692267707288465;9.470657634280144;15.731850050313653;59.011409189915014;3.9035825773566444;10.101721857024302;4.0;0.9000000000000005;117871.99842729529;15988.682461309172;7.372214609460934;3.9035825773566444;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.26814994968635;2682.253436354566;0.07759269362013244;117871.99842729529;0.0;0.0;135.0;4.0;146.08602077225316;4.0;114.31362942351382;8.0;108.7649931377826;8.0;120.0;8.0;114.31362942351382;8.0;30.0;4.0;41.38766326573574;4.0;104.26814994968635;2682.253436354566;0.010288818124517932;117871.99842729529;0.0;0.0;99.29433550350245;263.7585433932186;0.9775926936201329;15988.682461309172;0.5746945392197095;0.21892673048237385;164.37960665527663;367.3420310007894;0.9102888181245185;117871.99842729529;0.6171856354831855;0.2506134531908601;104.26814994968635;2682.253436354566;0.0673038754956145;117871.99842729529;0.0;0.0;118.75416625951647;263.7585433932186;0.9775926936201329;117871.99842729529;0.5746945392197095;0.21892673048237385;153.78019667507175;337.10882805739175;0.9775926936201329;117871.99842729529;0.5746945392197095;0.21892673048237385;149.8766140977151;340.8779171969083;0.9000000000000005;117871.99842729529;0.6242413140050851;0.25628400663932366;108.65244440249216;261.20380346086654;0.9000000000000005;117871.99842729529;0.6242413140050851;0.25628400663932366;108.62136171622535;261.1445301077147;0.9000000000000005;15988.682461309172;0.6242413140050851;0.25628400663932366;99.29433550350245;2685.365534789793;0.07759269362013244;15988.682461309172;0.0;0.0;55.29821641403521;231.5039542749555;0.07759269362013244;15988.682461309172;0.0;0.0;55.3022202335988;231.607335464967;0.07759269362013244;117871.99842729529;0.0;0.0;"Zustand 3: Temperatur 426.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.530 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.530415680042331e-21;`gtol` termination condition is satisfied.;4;2.303233733668037e-09;8.402875317464053e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.25840691536979;118.74641685488422;149.83230680595926;55.315283067260054;0.1337656550806674;0.2504165208830575;0.2190880114304543;0.25607097507072385;185.23287990950598;190.53017839576435;185.43111076865927;190.2699969760486;72.52823725426268;0.49303256256399786;11.72023587781339;26.07852152568813;0.008022770011497567;0.05392779076633031;18.523287990735387;19.053017839581837;7.4172444307558125;12.684666465052572;6.593476114064741;99.35804346787154;0.015179426766806873;2685.4859449496835;263.7946234404548;226.46814279436376;0.014991862005922285;0.9726516265285237;0.5837865385346636;0.22537284048750011;2.1518076209758874e-10;-4.494751237871242e-10;5.405240699474234e-10;-8.081457725239716e-11;-2.360422968195053e-10;-5.402966962719802e-11;2.6000179786933586e-10;2.152120259779622e-09;2.1518076209758872e-12;-4.494751237871242e-12;5.405240699474234e-12;-8.081457725239716e-11;-2.3604229681950527e-12;-5.402966962719802e-13;2.6000179786933587e-12;2.152120259779622e-11;146.07852152568813;114.31010774593159;108.7649190267731;120.0;114.31010774593159;41.39534559783277;18.225459826854717;18.824343219102502;57.96269787003877;25.315283067260054;5.730137245862068;9.406875558901561;15.74159308463021;58.99082180234103;3.9920364131432393;10.135383268397334;4.0;0.9100000000000005;117832.07310314482;16001.733221261018;7.3637068856131735;3.9920364131432393;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.25840691536979;2682.238297858293;0.07764348853444547;117832.07310314482;0.0;0.0;135.0;4.0;146.07852152568813;4.0;114.31010774593159;8.0;108.7649190267731;8.0;120.0;8.0;114.31010774593159;8.0;30.0;4.0;41.39534559783277;4.0;104.25840691536979;2682.238297858293;0.010386032106558387;117832.07310314482;0.0;0.0;99.35804346787154;263.794623440454;0.987643488534446;16001.733221261018;0.574924993525529;0.2190880114304543;164.30398135254285;367.1238177026727;0.9203860321065589;117832.07310314482;0.6169377918876017;0.2504165208830575;104.25840691536979;2682.238297858293;0.06725745642788708;117832.07310314482;0.0;0.0;118.74641685488422;263.794623440454;0.987643488534446;117832.07310314482;0.574924993525529;0.2190880114304543;153.8243432191025;337.23026909219277;0.987643488534446;117832.07310314482;0.574924993525529;0.2190880114304543;149.83230680595926;340.7009019656244;0.9100000000000005;117832.07310314482;0.6239790398364801;0.25607097507072385;108.61103358648688;260.999542345792;0.9100000000000005;117832.07310314482;0.6239790398364801;0.25607097507072385;108.57997050006952;260.9402810372576;0.9100000000000005;16001.733221261018;0.6239790398364801;0.25607097507072385;99.35804346787154;2685.4859449496835;0.07764348853444547;16001.733221261018;0.0;0.0;55.315283067260054;231.57535963075807;0.07764348853444547;16001.733221261018;0.0;0.0;55.31928594359056;231.67868793507478;0.07764348853444547;117832.07310314482;0.0;0.0;"Zustand 3: Temperatur 426.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.761 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3439495035765572e-21;`gtol` termination condition is satisfied.;4;2.1618459699935413e-09;8.177957573351132e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.24868564943495;118.74003434989487;149.78673629738955;55.332292575801944;0.1349426079258236;0.25022197157533344;0.2192449525327779;0.2558611858744893;185.1040642461635;190.65819690097044;185.3122293497243;190.38749875812243;73.34611200495192;0.49269150440542325;11.841300161471544;26.07081723960306;0.008023908398524899;0.05450913110334158;18.51040642441451;19.065819690101197;7.412489173996649;12.692499917190258;6.667828364125967;99.42055353609402;0.015118073688645763;2685.6040670428724;263.8323546724541;226.65782417637982;0.015083213996411216;0.9826109570367193;0.5839777164020893;0.22551023968664885;2.1462653876369586e-10;-4.3371528590796515e-10;4.985736268281471e-10;-7.887435149456223e-11;-1.9193180378351826e-10;-4.1524117477820255e-11;2.6855673240788747e-10;2.018396116909571e-09;2.1462653876369586e-12;-4.337152859079651e-12;4.985736268281471e-12;-7.887435149456223e-11;-1.9193180378351827e-12;-4.1524117477820253e-13;2.6855673240788745e-12;2.018396116909571e-11;146.07081723960306;114.306593936659;108.76496028385623;120.0;114.306593936659;41.403002206995836;18.158325529194144;18.867009284053267;58.01755132909818;25.332292575801944;5.76718511253074;9.344406747762207;15.751314350565053;58.97029942750686;4.080272986663715;10.169581943191702;4.0;0.9200000000000005;117792.24811013362;16014.749336761883;7.355235204321389;4.080272986663715;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.24868564943495;2682.22319263548;0.07769417103313003;117792.24811013362;0.0;0.0;135.0;4.0;146.07081723960306;4.0;114.306593936659;8.0;108.76496028385623;8.0;120.0;8.0;114.306593936659;8.0;30.0;4.0;41.403002206995836;4.0;104.24868564943495;2682.22319263548;0.010484254059845547;117792.24811013362;0.0;0.0;99.42055353609402;263.8323546724527;0.9976941710331305;16014.749336761883;0.5751490982529954;0.2192449525327779;164.2291427687972;366.9080686393452;0.930484254059846;117792.24811013362;0.6166927601162207;0.25022197157533344;104.24868564943495;2682.22319263548;0.06720991697328449;117792.24811013362;0.0;0.0;118.74003434989487;263.8323546724527;0.9976941710331305;117792.24811013362;0.5751490982529954;0.2192449525327779;153.86700928405327;337.34798113842743;0.9976941710331305;117792.24811013362;0.5751490982529954;0.2192449525327779;149.78673629738955;340.5229034349107;0.9200000000000005;117792.24811013362;0.6237205465238853;0.2558611858744893;108.57045240670317;260.7988686471528;0.9200000000000005;117792.24811013362;0.6237205465238853;0.2558611858744893;108.53940882412826;260.7396195916057;0.9200000000000005;16014.749336761883;0.6237205465238853;0.2558611858744893;99.42055353609402;2685.6040670428724;0.07769417103313003;16014.749336761883;0.0;0.0;55.332292575801944;231.64652601098788;0.07769417103313003;16014.749336761883;0.0;0.0;55.33629450915214;231.7498015629608;0.07769417103313003;117792.24811013362;0.0;0.0;"Zustand 3: Temperatur 427.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1710350899643223e-21;`gtol` termination condition is satisfied.;4;2.0591023617709815e-09;7.96371155927225e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.23898182214953;118.73497450358263;149.73995590508417;55.349252707513244;0.1361310470038126;0.2500297395783179;0.21939767486796247;0.2556545394033292;184.9719163395136;190.78584378177098;185.18985529524406;190.50478975770173;74.16032853420826;0.49234642754475755;11.962220423310663;26.06291365666948;0.008025040695517035;0.055090027867017846;18.49719163375953;19.078584378183677;7.40759421181926;12.700319317164261;6.741848048601228;99.48190590579264;0.01505892876507667;2685.719977274819;263.87166430154645;226.8436204012562;0.015175556609764107;0.9925692070787334;0.5841639212868301;0.225644139349525;2.2380675090971636e-10;-4.0525094391341554e-10;4.717435331258457e-10;-7.693290449140022e-11;-2.374633822910255e-10;-6.579625733138528e-11;2.3780444280419033e-10;1.918294856295688e-09;2.2380675090971637e-12;-4.052509439134156e-12;4.717435331258457e-12;-7.693290449140022e-11;-2.3746338229102547e-12;-6.579625733138527e-13;2.3780444280419034e-12;1.9182948562956882e-11;146.06291365666948;114.30308643069071;108.76511228908652;120.0;114.30308643069071;41.410636589818864;18.092151290728054;18.908232591166154;58.07126931597378;25.349252707513244;5.803427732490604;9.283206383293873;15.761018177850474;58.9498327328954;4.168276686081981;10.204291639600399;4.0;0.9300000000000005;117752.50564107792;16027.736672134783;7.346795623726336;4.168276686081981;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.23898182214953;2682.2081139618417;0.07774476368849703;117752.50564107792;0.0;0.0;135.0;4.0;146.06291365666948;4.0;114.30308643069071;8.0;108.76511228908652;8.0;120.0;8.0;114.30308643069071;8.0;30.0;4.0;41.410636589818864;4.0;104.23898182214953;2682.2081139618417;0.010583476079979092;117752.50564107792;0.0;0.0;99.48190590579264;263.87166430154554;1.0077447636884975;16027.736672134783;0.5753670384090439;0.21939767486796247;164.15506494739753;366.69470712866513;0.9405834760799796;117752.50564107792;0.6164504639706238;0.2500297395783179;104.23898182214953;2682.2081139618417;0.06716128760851794;117752.50564107792;0.0;0.0;118.73497450358263;263.87166430154554;1.0077447636884975;117752.50564107792;0.5753670384090439;0.21939767486796247;153.90823259116615;337.46205266811;1.0077447636884975;117752.50564107792;0.5753670384090439;0.21939767486796247;149.73995590508417;340.34397513552744;0.9300000000000005;117752.50564107792;0.623465720597497;0.2556545394033292;108.53068286398224;260.60168638930764;0.9300000000000005;117752.50564107792;0.623465720597497;0.2556545394033292;108.49965869820011;260.5424498002033;0.9300000000000005;16027.736672134783;0.623465720597497;0.2556545394033292;99.48190590579264;2685.719977274819;0.07774476368849703;16027.736672134783;0.0;0.0;55.349252707513244;231.7174859147574;0.07774476368849703;16027.736672134783;0.0;0.0;55.35325369779531;231.82070882411847;0.07774476368849703;117752.50564107792;0.0;0.0;"Zustand 3: Temperatur 427.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0075814197628226e-21;`gtol` termination condition is satisfied.;4;1.9554509016720263e-09;7.755748087403075e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.2292913649261;118.73119455795711;149.69201656046448;55.36617077648958;0.13733081461479524;0.24983976147094125;0.21954629501358736;0.2554509397783625;184.83652803822207;190.91317408620674;185.06408633471568;190.62191915220504;74.9708892883498;0.49199737370748836;12.082994067793656;26.05481627022857;0.00802616739510458;0.05567047033100547;18.483652803640663;19.091317408629113;7.402563453396249;12.708127943464891;6.8155353898850075;99.54213905879664;0.015001917391356194;2685.8337486101923;263.9124825567465;227.02564652811387;0.015268880827658426;1.0025264068904336;0.5843452915911216;0.22577463324652808;2.1796608962176833e-10;-3.852846930385567e-10;4.788489604834467e-10;-7.505562837906155e-11;-1.9053914002142847e-10;-8.43840552988695e-11;2.3166535356722306e-10;1.815436689867056e-09;2.1796608962176833e-12;-3.852846930385567e-12;4.788489604834467e-12;-7.505562837906155e-11;-1.905391400214285e-12;-8.43840552988695e-13;2.3166535356722308e-12;1.815436689867056e-11;146.05481627022857;114.29958375741012;108.76537064931455;120.0;114.29958375741012;41.418252038648745;18.026906684360313;18.94804954863281;58.12388702014789;25.366170776489582;5.838881162084078;9.223231590517912;15.770708635073902;58.92941293419216;4.256032988168329;10.239487135044214;4.0;0.9400000000000005;117712.82897779442;16040.700760515041;7.338384446865952;4.256032988168329;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.2292913649261;2682.19305551792;0.07779528771809152;117712.82897779442;0.0;0.0;135.0;4.0;146.05481627022857;4.0;114.29958375741012;8.0;108.76537064931455;8.0;120.0;8.0;114.29958375741012;8.0;30.0;4.0;41.418252038648745;4.0;104.2292913649261;2682.19305551792;0.010683690235517884;117712.82897779442;0.0;0.0;99.54213905879664;263.9124825567454;1.017795287718092;16040.700760515041;0.5755789917986436;0.21954629501358736;164.08172295458888;366.4836594004732;0.9506836902355184;117712.82897779442;0.6162108297998848;0.24983976147094125;104.2292913649261;2682.19305551792;0.06711159748257364;117712.82897779442;0.0;0.0;118.73119455795711;263.9124825567454;1.017795287718092;117712.82897779442;0.5755789917986436;0.21954629501358736;153.9480495486328;337.57256940626826;1.017795287718092;117712.82897779442;0.5755789917986436;0.21954629501358736;149.69201656046448;340.16416805673055;0.9400000000000005;117712.82897779442;0.6232144527257335;0.2554509397783625;108.4917074229129;260.40790285659034;0.9400000000000005;117712.82897779442;0.6232144527257335;0.2554509397783625;108.46070259532604;260.3486789519829;0.9400000000000005;16040.700760515041;0.6232144527257335;0.2554509397783625;99.54213905879664;2685.8337486101923;0.07779528771809152;16040.700760515041;0.0;0.0;55.36617077648958;231.7882699428602;0.07779528771809152;16040.700760515041;0.0;0.0;55.37017082321796;231.8914402971391;0.07779528771809152;117712.82897779442;0.0;0.0;"Zustand 3: Temperatur 427.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.611 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.851681960255304e-21;`gtol` termination condition is satisfied.;4;1.8429007155614636e-09;7.552061917457119e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.21961045423126;118.72865318585076;149.64296691597212;55.38305367060474;0.1385417542674292;0.249651976007136;0.21969092525147904;0.25525029471933774;184.69798725057603;191.04023965442914;184.93501601126889;190.73893315699098;75.77779719796102;0.4916443838054153;12.203618572932864;26.04653033795313;0.008027288953322434;0.0562504480146152;18.469798724887376;19.104023965451063;7.3974006404589705;12.715928877117763;6.8888906543936095;99.60128984914184;0.014946967940666286;2685.9454509386023;263.95474254639663;227.20401310064494;0.015363177668526129;1.0124825853994108;0.5845219603712909;0.22590181165448928;2.2251356313063297e-10;-3.686864147312008e-10;4.5656634029001e-10;-7.324119088991665e-11;-2.0537527234409936e-10;-8.148504093696829e-11;2.2453150450019166e-10;1.7022898646246176e-09;2.22513563130633e-12;-3.686864147312008e-12;4.565663402900099e-12;-7.324119088991665e-11;-2.0537527234409937e-12;-8.148504093696829e-13;2.2453150450019166e-12;1.7022898646246178e-11;146.04653033795313;114.29608453477897;108.76573118515967;120.0;114.29608453477897;41.42585165397304;17.962562493319524;18.98649530777078;58.175438195168795;25.38305367060474;5.873561094030094;9.16444133601783;15.780389545768742;58.90903176187334;4.343528391798657;10.275144185090085;4.0;0.9500000000000005;117673.2024236711;16053.646823685876;7.329998206392187;4.343528391798657;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.21961045423126;2682.1780113641594;0.07784576306793645;117673.2024236711;0.0;0.0;135.0;4.0;146.04653033795313;4.0;114.29608453477897;8.0;108.76573118515967;8.0;120.0;8.0;114.29608453477897;8.0;30.0;4.0;41.42585165397304;4.0;104.21961045423126;2682.1780113641594;0.010784888577718567;117673.2024236711;0.0;0.0;99.60128984914184;263.9547425463976;1.027845763067937;16053.646823685876;0.5757851293690058;0.21969092525147904;164.00909283127265;366.2748544645775;0.960784888577719;117673.2024236711;0.6159737863995608;0.249651976007136;104.21961045423126;2682.1780113641594;0.06706087449021789;117673.2024236711;0.0;0.0;118.72865318585076;263.9547425463976;1.027845763067937;117673.2024236711;0.5757851293690058;0.21969092525147904;153.98649530777078;337.67961442968266;1.027845763067937;117673.2024236711;0.5757851293690058;0.21969092525147904;149.64296691597212;339.98353077669105;0.9500000000000005;117673.2024236711;0.6229666375362698;0.25525029471933774;108.45350900076068;260.21742846328215;0.9500000000000005;117673.2024236711;0.6229666375362698;0.25525029471933774;108.42252344074888;260.15821746537205;0.9500000000000005;16053.646823685876;0.6229666375362698;0.25525029471933774;99.60128984914184;2685.9454509386023;0.07784576306793645;16053.646823685876;0.0;0.0;55.38305367060474;231.8589069129855;0.07784576306793645;16053.646823685876;0.0;0.0;55.38705277290563;231.96202477883926;0.07784576306793645;117673.2024236711;0.0;0.0;"Zustand 3: Temperatur 427.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7076574590854496e-21;`gtol` termination condition is satisfied.;4;1.7536818526450538e-09;7.35888233237283e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.20993549670283;118.7273104397704;149.59285346096874;55.39990787705182;0.13976371071694083;0.24946632402618374;0.21983167376139237;0.2550525153826296;184.55637815751004;191.16708931091483;184.8027339068389;190.85587520534543;76.58105563975326;0.4912874979590719;12.324091488066625;26.038060894587943;0.008028405791980314;0.05682995067492556;18.4556378155898;19.116708931100522;7.392109356281055;12.723725013674716;6.961914149100447;99.65939358679685;0.014894011623341653;2686.055151232356;263.99838012611013;227.3788263655084;0.015458438193067137;1.0224377702965868;0.5846940555936753;0.2260257615182391;2.2636470475845272e-10;-3.516618107823888e-10;4.504272510530427e-10;-7.147227254478139e-11;-1.8746959540294483e-10;-9.038103598868474e-11;2.2467361304734368e-10;1.612050937183085e-09;2.263647047584527e-12;-3.516618107823888e-12;4.504272510530427e-12;-7.147227254478139e-11;-1.874695954029448e-12;-9.038103598868475e-13;2.2467361304734367e-12;1.612050937183085e-11;146.03806089458794;114.29258746395499;108.76618991889404;120.0;114.29258746395499;41.43343835591594;17.89909065274128;19.023603816329796;58.22595523088091;25.399907877051817;5.907482863563871;9.10679633209719;15.790064503297174;58.888681430162535;4.430750355361056;10.311239483852034;4.0;0.9600000000000005;117633.61124131625;16066.57979049322;7.321633650425176;4.430750355361056;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.20993549670283;2682.162975917845;0.0778962084896534;117633.61124131625;0.0;0.0;135.0;4.0;146.03806089458794;4.0;114.29258746395499;8.0;108.76618991889404;8.0;120.0;8.0;114.29258746395499;8.0;30.0;4.0;41.43343835591594;4.0;104.20993549670283;2682.162975917845;0.010887063149294426;117633.61124131625;0.0;0.0;99.65939358679685;263.99838012610866;1.037896208489654;16066.57979049322;0.5759856155335643;0.21983167376139237;163.93715154732922;366.06822398523474;0.970887063149295;117633.61124131625;0.6157392649142874;0.24946632402618374;104.20993549670283;2682.162975917845;0.06700914534035897;117633.61124131625;0.0;0.0;118.7273104397704;263.99838012610866;1.037896208489654;117633.61124131625;0.5759856155335643;0.21983167376139237;154.0236038163298;337.7832682616901;1.037896208489654;117633.61124131625;0.5759856155335643;0.21983167376139237;149.59285346096874;339.80210958566255;0.9600000000000005;117633.61124131625;0.6227221734446516;0.2550525153826296;108.41607095591837;260.0301766278221;0.9600000000000005;117633.61124131625;0.6227221734446516;0.2550525153826296;108.38510460039112;259.9709787625357;0.9600000000000005;16066.57979049322;0.6227221734446516;0.2550525153826296;99.65939358679685;2686.055151232356;0.0778962084896534;16066.57979049322;0.0;0.0;55.39990787705182;231.92942396660976;0.0778962084896534;16066.57979049322;0.0;0.0;55.40390603379245;232.03248939107195;0.0778962084896534;117633.61124131625;0.0;0.0;"Zustand 3: Temperatur 427.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.535 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5665404019347702e-21;`gtol` termination condition is satisfied.;4;1.651184427665486e-09;7.164552186891753e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.20026311507598;118.72712770306146;149.54172063176554;55.41673950642797;0.14099652999243267;0.24928274836980843;0.21996864480607992;0.25485751621011504;184.4117814156494;191.29376904579524;184.66732585652653;190.97278611854188;77.38066840052177;0.4909267555214896;12.444410431585373;26.029412764093877;0.00802951830088234;0.057408968298472404;18.44117814141392;19.129376904590423;7.38669303426885;12.731519074555548;7.034606218259757;99.71648411444471;0.014842982355558585;2686.1629136910633;264.04333377509874;227.55018847557338;0.015554653511033578;1.0323919881022994;0.5848617003794518;0.22614656660579613;2.2322410586639307e-10;-3.355609123900649e-10;4.303615241951775e-10;-6.972034061192289e-11;-1.9471713130769785e-10;-1.0899725566559937e-10;2.0864376892859582e-10;1.5101591088750865e-09;2.232241058663931e-12;-3.355609123900649e-12;4.3036152419517745e-12;-6.972034061192289e-11;-1.9471713130769787e-12;-1.0899725566559937e-12;2.086437689285958e-12;1.5101591088750866e-11;146.02941276409388;114.28909132420631;108.76674306294655;120.0;114.28909132420631;41.44101489508347;17.836464194947496;19.059407869512142;58.27546921936124;25.416739506427973;5.94066145379611;9.050258948501835;15.799736884924016;58.86835460814194;4.5176872377466;10.347750625627839;4.0;0.9700000000000005;117594.04159363892;16079.504314241485;7.3132877292421785;4.5176872377466;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.20026311507598;2682.147943931302;0.07794664161333242;117594.04159363892;0.0;0.0;135.0;4.0;146.02941276409388;4.0;114.28909132420631;8.0;108.76674306294655;8.0;120.0;8.0;114.28909132420631;8.0;30.0;4.0;41.44101489508347;4.0;104.20026311507598;2682.147943931302;0.010990205992043625;117594.04159363892;0.0;0.0;99.71648411444471;264.0433337750976;1.047946641613333;16079.504314241485;0.5761806084802776;0.21996864480607992;163.86587695904137;365.86370216426513;0.9809902059920441;117594.04159363892;0.6155071987479668;0.24928274836980843;104.20026311507598;2682.147943931302;0.06695643562128879;117594.04159363892;0.0;0.0;118.72712770306146;264.0433337750976;1.047946641613333;117594.04159363892;0.5761806084802776;0.21996864480607992;154.05940786951214;337.883608964484;1.047946641613333;117594.04159363892;0.5761806084802776;0.21996864480607992;149.54172063176554;339.6199486047662;0.9700000000000005;117594.04159363892;0.6224809624944674;0.25485751621011504;108.37937707743362;259.84606365600484;0.9700000000000005;117594.04159363892;0.6224809624944674;0.25485751621011504;108.3484298704102;259.78687915260434;0.9700000000000005;16079.504314241485;0.6224809624944674;0.25485751621011504;99.71648411444471;2686.1629136910633;0.07794664161333242;16079.504314241485;0.0;0.0;55.41673950642797;231.99984666964494;0.07794664161333242;16079.504314241485;0.0;0.0;55.42073671606437;232.10285968129867;0.07794664161333242;117594.04159363892;0.0;0.0;"Zustand 3: Temperatur 427.209 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 437.016 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4378712606345995e-21;`gtol` termination condition is satisfied.;4;1.562280628951725e-09;6.982651732163934e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.19059013525526;118.72806764163062;149.48961091526826;55.43355431495422;0.14224005942113715;0.24910119380093848;0.22010193890515006;0.25466521478344334;184.2642743449594;191.42032218207638;184.52887414716344;191.08970426216146;78.17663964566788;0.49056219510037147;12.564573088915088;26.020590570870752;0.008030626839866266;0.05798749109405896;18.42642743435399;19.142032218219587;7.381154965894616;12.739313617464397;7.106967240545531;99.77259388166107;0.014793816632837227;2686.2687998814486;264.08954447598904;227.7181976845364;0.015651814785018425;1.0423452642295163;0.5850250132321944;0.22626430765259797;2.2303936475509545e-10;-3.3296032597718295e-10;4.0893155528465286e-10;-6.805978003399105e-11;-2.0196466721245088e-10;-1.1948486644541845e-10;1.9551293917174917e-10;1.4194938557920977e-09;2.2303936475509543e-12;-3.3296032597718296e-12;4.0893155528465285e-12;-6.805978003399105e-11;-2.019646672124509e-12;-1.1948486644541844e-12;1.955129391717492e-12;1.4194938557920977e-11;146.02059057087075;114.28559496823681;108.76738700929053;120.0;114.28559496823681;41.44858386256436;17.77465719748801;19.093939158224828;58.324010019096704;25.433554314954222;5.973111502446216;8.994793127629464;15.809409864744737;58.8480443925356;4.604328242956569;10.384656068053062;4.0;0.9800000000000005;117554.48048972855;16092.424788747898;7.304957583019103;4.604328242956569;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.19059013525526;2682.13291047186;0.07799707901453423;117554.48048972855;0.0;0.0;135.0;4.0;146.02059057087075;4.0;114.28559496823681;8.0;108.76738700929053;8.0;120.0;8.0;114.28559496823681;8.0;30.0;4.0;41.44858386256436;4.0;104.19059013525526;2682.13291047186;0.01109430915370248;117554.48048972855;0.0;0.0;99.77259388166107;264.08954447598757;1.0579970790145348;16092.424788747898;0.5763702604608141;0.22010193890515006;163.79524776835876;365.66122562855656;0.991094309153703;117554.48048972855;0.6152775234751929;0.24910119380093848;104.19059013525526;2682.13291047186;0.06690276986083175;117554.48048972855;0.0;0.0;118.72806764163062;264.08954447598757;1.0579970790145348;117554.48048972855;0.5763702604608141;0.22010193890515006;154.09393915822483;337.98071222711695;1.0579970790145348;117554.48048972855;0.5763702604608141;0.22010193890515006;149.48961091526826;339.43708989688236;0.9800000000000005;117554.48048972855;0.6222429102024363;0.25466521478344334;108.34341157357755;259.6650086260203;0.9800000000000005;117554.48048972855;0.6222429102024363;0.25466521478344334;108.31248346579059;259.60583771674067;0.9800000000000005;16092.424788747898;0.6222429102024363;0.25466521478344334;99.77259388166107;2686.2687998814486;0.07799707901453423;16092.424788747898;0.0;0.0;55.43355431495422;232.07019910555942;0.07799707901453423;16092.424788747898;0.0;0.0;55.43755057570121;232.17315971564034;0.07799707901453423;117554.48048972855;0.0;0.0;"Zustand 3: Temperatur 427.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3169191979575527e-21;`gtol` termination condition is satisfied.;4;1.4938778571560528e-09;6.807230270759984e-11;1;True;;True;0;zulässig;feasible;True;True;True;104.1809135741612;118.73009415764528;149.43656494725644;55.450357725341576;0.14349414764414273;0.2489216069273809;0.22023165300078343;0.2544755316870825;184.11393110646048;191.54678953266176;184.3874577051704;191.20666569295219;78.96897388985897;0.49019385458090153;12.684577210526946;26.011598750386383;0.008031731740705155;0.05856550948552515;18.411393110510716;19.154678953277706;7.375498308213618;12.747111046183766;7.1789976263793465;99.82775401381838;0.014746453411160322;2686.3728688672063;264.1369556015203;227.88294852945234;0.01574991323461683;1.0522976230426195;0.5851841082545629;0.2263790624992726;2.2650681330560474e-10;-3.1383251553052105e-10;4.0677150536794215e-10;-6.641620586833596e-11;-1.7004708752210718e-10;-1.1530687515914906e-10;1.956834694283316e-10;1.3533281162381172e-09;2.265068133056047e-12;-3.1383251553052105e-12;4.067715053679422e-12;-6.641620586833596e-11;-1.7004708752210717e-12;-1.1530687515914906e-12;1.9568346942833158e-12;1.3533281162381173e-11;146.01159875038638;114.28209731779447;108.76811831943411;120.0;114.28209731779447;41.45614769932189;17.713644734241598;19.127228315203013;58.37160631449649;25.450357725341576;6.00484730821853;8.94036430561573;15.819086425838805;58.82774428267527;4.69066336794657;10.421935096591767;4.0;0.9900000000000005;117514.91573400432;16105.345363439117;7.296640530340687;4.69066336794657;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.1809135741612;2682.117870903027;0.07804753627723582;117514.91573400432;0.0;0.0;135.0;4.0;146.01159875038638;4.0;114.28209731779447;8.0;108.76811831943411;8.0;120.0;8.0;114.28209731779447;8.0;30.0;4.0;41.45614769932189;4.0;104.1809135741612;2682.117870903027;0.011199364693827263;117514.91573400432;0.0;0.0;99.82775401381838;264.1369556015201;1.0680475362772364;16105.345363439117;0.5765547180652356;0.22023165300078343;163.72524348462798;365.4607333243045;1.0011993646938278;117514.91573400432;0.6150501767580716;0.2489216069273809;104.1809135741612;2682.117870903027;0.06684817158340856;117514.91573400432;0.0;0.0;118.73009415764528;264.1369556015201;1.0680475362772364;117514.91573400432;0.5765547180652356;0.22023165300078343;154.127228315203;338.0746514508187;1.0680475362772364;117514.91573400432;0.5765547180652356;0.22023165300078343;149.43656494725644;339.2535735728951;0.9900000000000005;117514.91573400432;0.6220079254127183;0.2544755316870825;108.30815906105352;259.4869332803371;0.9900000000000005;117514.91573400432;0.6220079254127183;0.2544755316870825;108.27725000957594;259.4277762000487;0.9900000000000005;16105.345363439117;0.6220079254127183;0.2544755316870825;99.82775401381838;2686.3728688672063;0.07804753627723582;16105.345363439117;0.0;0.0;55.450357725341576;232.14050396255845;0.07804753627723582;16105.345363439117;0.0;0.0;55.4543530351192;232.243412165992;0.07804753627723582;117514.91573400432;0.0;0.0;"Zustand 3: Temperatur 427.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.427 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
