config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3439467080955785e-16;`gtol` termination condition is satisfied.;8;9.688758092142044e-08;1.6394796174979295e-08;1;True;;True;0;zulässig;feasible;True;True;True;104.17123093045046;118.73317278979312;149.38262285921718;55.467154359294625;0.14475858783902165;0.24874392829906072;0.22035788351129568;0.25428839322431745;183.96081924810068;191.6732059030308;184.24314862422932;191.32370063747175;79.75767743617232;0.4898217710368622;12.804420867976143;26.002441342589748;0.008032833272674216;0.05914301478627628;18.396081917219483;19.167320587412735;7.369725944691352;12.75491337643971;7.250697947734017;99.88199474048633;0.014700833910267374;2686.475178074208;264.185514697792;228.04453412112602;0.015848940026260028;1.0622490864530945;0.5853390994799619;0.22649090920086604;-4.1371407633050694e-08;1.1098123309238872e-08;-2.357899120397633e-08;1.6366960897684635e-08;6.945526820345549e-09;2.8903457405249355e-08;-9.123908739638864e-09;7.590585937577998e-08;-4.1371407633050695e-10;1.1098123309238872e-10;-2.357899120397633e-10;1.6366960897684635e-08;6.945526820345548e-11;2.8903457405249355e-10;-9.123908739638864e-11;7.590585937577998e-10;146.00244134258975;114.27859746897514;108.76893393356158;120.0;114.27859746897514;41.46370848702338;17.65340084050888;19.15930629974332;58.41828625346295;25.467154359294625;6.0358826933233445;8.88693919307525;15.828769069549537;58.80744875318936;4.776683440526142;10.459567981494843;4.0;1.0;117475.33711330741;16118.269582624025;7.288334303574953;4.776683440526142;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.17123093045046;2682.1028213364016;0.07809802647935449;117475.33711330741;0.0;0.0;135.0;4.0;146.00244134258975;4.0;114.27859746897514;8.0;108.76893393356158;8.0;120.0;8.0;114.27859746897514;8.0;30.0;4.0;41.46370848702338;4.0;104.17123093045046;2682.1028213364016;0.011305360026165875;117475.33711330741;0.0;0.0;99.88199474048633;264.1855146977924;1.0780980264793545;16118.269582624025;0.5767341265973215;0.22035788351129568;163.65584218309863;365.26215937364225;1.011305360026166;117475.33711330741;0.6148250883440568;0.24874392829906072;104.17123093045046;2682.1028213364016;0.06679266645318861;117475.33711330741;0.0;0.0;118.73317278979312;264.1855146977924;1.0780980264793545;117475.33711330741;0.5767341265973215;0.22035788351129568;154.15930629974332;338.16550118995735;1.0780980264793545;117475.33711330741;0.5767341265973215;0.22035788351129568;149.38262285921718;339.06944154331376;1.0;117475.33711330741;0.6217759236878665;0.25428839322431745;108.27360480829827;259.31176406577003;1.0;117475.33711330741;0.6217759236878665;0.25428839322431745;108.24271477565179;259.25262105098375;1.0;16118.269582624025;0.6217759236878665;0.25428839322431745;99.88199474048633;2686.475178074208;0.07809802647935449;16118.269582624025;0.0;0.0;55.467154359294625;232.21078057755207;0.07809802647935449;16118.269582624025;0.0;0.0;55.47114871578577;232.31363635553768;0.07809802647935449;117475.33711330741;0.0;0.0;"Zustand 3: Temperatur 427.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.393 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3439466859252818e-16;`gtol` termination condition is satisfied.;1;9.68875396247257e-08;1.639479603975165e-08;1;True;;True;0;zulässig;feasible;True;True;True;104.17123093045046;118.73317278979312;149.38262285921718;55.467154359294625;0.14475858783902165;0.24874392829906072;0.22035788351129568;0.25428839322431745;183.96081924810062;191.6732059030308;184.24314862422932;191.32370063747175;79.75767743617234;0.48982177103686203;12.804420867976148;26.002441342589748;0.008032833272674216;0.0591430147862763;18.396081917219483;19.167320587412735;7.369725944691352;12.75491337643971;7.250697947734017;99.88199474048633;0.014700833910267368;2686.475178074208;264.185514697792;228.04453412112602;0.015848940026260028;1.062249086453095;0.5853390994799619;0.22649090920086604;-4.1371407633050694e-08;1.1098151730948302e-08;-2.357899120397633e-08;1.6366960786662332e-08;6.945526820345549e-09;2.8903457405249355e-08;-9.123908739638864e-09;7.590580253236112e-08;-4.1371407633050695e-10;1.1098151730948303e-10;-2.357899120397633e-10;1.6366960786662326e-08;6.945526820345548e-11;2.8903457405249355e-10;-9.123908739638864e-11;7.590580253236112e-10;146.00244134258975;114.27859746897514;108.76893393356158;120.0;114.27859746897514;41.46370848702338;17.65340084050888;19.15930629974332;58.41828625346295;25.467154359294625;6.0358826933233445;8.88693919307525;15.828769069549537;58.80744875318936;4.776683440526142;10.459567981494843;4.0;1.0000000000000004;117475.33711330741;16118.269582624025;7.288334303574953;4.776683440526142;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.17123093045046;2682.1028213364016;0.07809802647935449;117475.33711330741;0.0;0.0;135.0;4.0;146.00244134258975;4.0;114.27859746897514;8.0;108.76893393356158;8.0;120.0;8.0;114.27859746897514;8.0;30.0;4.0;41.46370848702338;4.0;104.17123093045046;2682.1028213364016;0.011305360026165875;117475.33711330741;0.0;0.0;99.88199474048633;264.1855146977924;1.078098026479355;16118.269582624025;0.5767341265973215;0.22035788351129568;163.65584218309863;365.26215937364225;1.0113053600261663;117475.33711330741;0.6148250883440568;0.24874392829906072;104.17123093045046;2682.1028213364016;0.06679266645318861;117475.33711330741;0.0;0.0;118.73317278979312;264.1855146977924;1.078098026479355;117475.33711330741;0.5767341265973215;0.22035788351129568;154.15930629974332;338.16550118995735;1.078098026479355;117475.33711330741;0.5767341265973215;0.22035788351129568;149.38262285921718;339.06944154331376;1.0000000000000004;117475.33711330741;0.6217759236878665;0.25428839322431745;108.27360480829827;259.31176406577003;1.0000000000000004;117475.33711330741;0.6217759236878665;0.25428839322431745;108.24271477565179;259.25262105098375;1.0000000000000004;16118.269582624025;0.6217759236878665;0.25428839322431745;99.88199474048633;2686.475178074208;0.07809802647935449;16118.269582624025;0.0;0.0;55.467154359294625;232.21078057755207;0.07809802647935449;16118.269582624025;0.0;0.0;55.47114871578577;232.31363635553768;0.07809802647935449;117475.33711330741;0.0;0.0;"Zustand 3: Temperatur 427.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.393 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.433716237673651e-25;`gtol` termination condition is satisfied.;4;8.26402345048717e-11;8.286997330364782e-13;1;True;;True;0;zulässig;feasible;True;True;True;104.16153866482563;118.73726844582359;149.32781810116353;55.48395048870805;0.14603340145868546;0.24856813145919596;0.2204807120083916;0.2541037170732719;183.80501795228167;191.799618433788;184.09603056092516;191.44085189752795;80.54275102848142;0.4894459813081519;12.924101163450658;25.99312308327046;0.008033931825056243;0.05971999578848393;18.38050179522185;19.17996184337641;7.363841222436462;12.76272345983402;7.322068275312969;99.935343641629;0.01465690192539435;2686.575779696434;264.2351639315905;228.20303572717035;0.01594888684300977;1.0721996812644798;0.5854900804446621;0.2265999112658802;-2.9984903449076228e-12;3.8767211663071066e-11;1.6086687537608668e-11;6.228351168147128e-14;1.361399881716352e-11;2.3874235921539366e-11;1.764988155628089e-11;6.318146006378811e-11;-2.9984903449076226e-14;3.876721166307107e-13;1.6086687537608669e-13;6.166684324898143e-14;1.361399881716352e-13;2.3874235921539367e-13;1.7649881556280889e-13;6.318146006378811e-13;145.99312308327046;114.27509414182032;108.7698300700223;120.0;114.27509414182032;41.471269045083034;17.593908405677098;19.190197740293;58.46407459654597;25.483950488708047;6.066231730343418;8.83448642839329;15.838461335174372;58.78715025254536;4.862379639129472;10.497534990326244;4.0;1.0100000000000007;117435.73018490232;16131.2022714018;7.280035809426198;4.862379639129472;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.16153866482563;2682.0877562696637;0.07814856810748894;117435.73018490232;0.0;0.0;135.0;4.0;145.99312308327046;4.0;114.27509414182032;8.0;108.7698300700223;8.0;120.0;8.0;114.27509414182032;8.0;30.0;4.0;41.471269045083034;4.0;104.16153866482563;2682.0877562696637;0.011412301219862355;117435.73018490232;0.0;0.0;99.935343641629;264.2351639315895;1.0881485681074896;16131.2022714018;0.5769086097572934;0.2204807120083916;163.58703148894756;365.0654681687074;1.021412301219863;117435.73018490232;0.614602229566345;0.24856813145919596;104.16153866482563;2682.0877562696637;0.06673626688762659;117435.73018490232;0.0;0.0;118.73726844582359;264.2351639315895;1.0881485681074896;117435.73018490232;0.5769086097572934;0.2204807120083916;154.190197740293;338.25332044909663;1.0881485681074896;117435.73018490232;0.5769086097572934;0.2204807120083916;149.32781810116353;338.8847193717503;1.0100000000000007;117435.73018490232;0.6215468095408722;0.2541037170732719;108.23973345549734;259.139421323746;1.0100000000000007;117435.73018490232;0.6215468095408722;0.2541037170732719;108.2088624114769;259.0802926150445;1.0100000000000007;16131.2022714018;0.6215468095408722;0.2541037170732719;99.935343641629;2686.575779696434;0.07814856810748894;16131.2022714018;0.0;0.0;55.48395048870805;232.281055191969;0.07814856810748894;16131.2022714018;0.0;0.0;55.48794388927496;232.38385850647126;0.07814856810748894;117435.73018490232;0.0;0.0;"Zustand 3: Temperatur 427.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.013041130349013e-25;`gtol` termination condition is satisfied.;4;1.1813486703320493e-10;1.1843176204337257e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.15183520598436;118.74234980523539;149.27219004473756;55.50074919057266;0.14731827121885324;0.24839414469681542;0.22060023427908879;0.2539214405875709;183.64658203059048;191.9260503466676;183.94616246042494;191.55813844372295;81.32420446426003;0.4890665209117499;13.043616803282548;25.983647250633396;0.008035027547244217;0.060296445559959284;18.364658203049654;19.192605034663288;7.357846498416177;12.77054256291305;7.393109496746511;99.98782933288953;0.014614602888846166;2686.674728218642;264.28585887670806;228.3585440701543;0.016049744753654505;1.0821494246472216;0.5856371655796411;0.2267061475177226;-3.0269120543380268e-12;4.8416382014693227e-11;2.029310053330846e-11;8.548717289613705e-14;2.0520474208751693e-11;3.47313289239537e-11;2.7199575924896635e-11;9.393374966748524e-11;-3.0269120543380266e-14;4.841638201469323e-13;2.029310053330846e-13;8.381095381974217e-14;2.0520474208751693e-13;3.47313289239537e-13;2.7199575924896636e-13;9.393374966748524e-13;145.9836472506334;114.27158676902741;108.77080439879938;120.0;114.27158676902741;41.47883076236053;17.535139274449023;19.219934362041215;58.508998570529;25.500749190572662;6.095907310033681;8.782975065909852;15.848164794015645;58.76684513661968;4.947744317303659;10.535818264371756;4.0;1.0200000000000005;117396.08856092097;16144.145805562006;7.271743576577181;4.947744317303659;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.15183520598436;2682.0726732587927;0.07819916940087568;117396.08856092097;0.0;0.0;135.0;4.0;145.9836472506334;4.0;114.27158676902741;8.0;108.77080439879938;8.0;120.0;8.0;114.27158676902741;8.0;30.0;4.0;41.47883076236053;4.0;104.15183520598436;2682.0726732587927;0.011520166446887253;117396.08856092097;0.0;0.0;99.98782933288953;264.28585887670647;1.0981991694008761;16144.145805562006;0.5770783109677452;0.22060023427908879;163.51878652508242;364.8705839567033;1.0315201664468878;117396.08856092097;0.6143815141946466;0.24839414469681542;104.15183520598436;2682.0726732587927;0.06667900295398843;117396.08856092097;0.0;0.0;118.74234980523539;264.28585887670647;1.0981991694008761;117396.08856092097;0.5770783109677452;0.22060023427908879;154.21993436204122;338.33818629617315;1.0981991694008761;117396.08856092097;0.5770783109677452;0.22060023427908879;149.27219004473756;338.69945281963015;1.0200000000000005;117396.08856092097;0.6213205115529785;0.2539214405875709;108.20653154086364;258.96984059976444;1.0200000000000005;117396.08856092097;0.6213205115529785;0.2539214405875709;108.17567945899373;258.91072643745076;1.0200000000000005;16144.145805562006;0.6213205115529785;0.2539214405875709;99.98782933288953;2686.674728218642;0.07819916940087568;16144.145805562006;0.0;0.0;55.50074919057266;232.3513406799706;0.07819916940087568;16144.145805562006;0.0;0.0;55.50474163240773;232.45409148421578;0.07819916940087568;117396.08856092097;0.0;0.0;"Zustand 3: Temperatur 427.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2187183211184746e-24;`gtol` termination condition is satisfied.;4;1.55800107249139e-10;1.561229208744491e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.14211792794902;118.74838483785317;149.2157715519072;55.5175552210992;0.14861310766490182;0.24822192910376975;0.22071653156294097;0.25374149228967996;183.48557818631286;192.0525374171836;183.79361510442976;191.67559202370836;82.10204195109516;0.4886834251728502;13.162965523146665;25.974017834109645;0.008036120711296002;0.060872354640492336;18.348557818618136;19.205253741714284;7.351744604176361;12.778372801578401;7.463821995549242;100.03947789569293;0.014573884609928919;2686.7720731117447;264.33754955157946;228.5111383472254;0.016151505346796657;1.092098338747134;0.5857804492074727;0.22680968248470432;-6.565414878423326e-12;5.348965714802034e-11;3.063860276597552e-11;1.0336176359260207e-13;2.071942617476452e-11;4.0756731323199347e-11;3.234390533179976e-11;1.3150724953447934e-10;-6.565414878423326e-14;5.348965714802034e-13;3.063860276597552e-13;1.0035122678893399e-13;2.0719426174764522e-13;4.0756731323199346e-13;3.2343905331799763e-13;1.3150724953447935e-12;145.97401783410965;114.2680744012049;108.77185385382364;120.0;114.2680744012049;41.4863957785397;17.477074049928206;19.248541647878483;58.553082117153224;25.5175552210992;6.124922586100354;8.732375958130717;15.857882072050984;58.74652770007316;5.032770095971273;10.574399882139687;4.0;1.0300000000000007;117356.40155380673;16157.103862579466;7.263455291985163;5.032770095971273;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.14211792794902;2682.0575682199383;0.07824984409392988;117356.40155380673;0.0;0.0;135.0;4.0;145.97401783410965;4.0;114.2680744012049;8.0;108.77185385382364;8.0;120.0;8.0;114.2680744012049;8.0;30.0;4.0;41.4863957785397;4.0;104.14211792794902;2682.0575682199383;0.011628952505092983;117356.40155380673;0.0;0.0;100.03947789569293;264.33754955157923;1.1082498440939306;16157.103862579466;0.5772433525339706;0.22071653156294097;163.45109188403785;364.6774610240388;1.0416289525050937;117356.40155380673;0.614162897365124;0.24822192910376975;104.14211792794902;2682.0575682199383;0.0666208915888369;117356.40155380673;0.0;0.0;118.74838483785317;264.33754955157923;1.1082498440939306;117356.40155380673;0.5772433525339706;0.22071653156294097;154.24854164787848;338.420160425501;1.1082498440939306;117356.40155380673;0.5772433525339706;0.22071653156294097;149.2157715519072;338.51367150675947;1.0300000000000007;117356.40155380673;0.6210969470388644;0.25374149228967996;108.17398495571348;258.80295116588405;1.0300000000000007;117356.40155380673;0.6210969470388644;0.25374149228967996;108.14315181510455;258.74385179244666;1.0300000000000007;16157.103862579466;0.6210969470388644;0.25374149228967996;100.03947789569293;2686.7720731117447;0.07824984409392988;16157.103862579466;0.0;0.0;55.5175552210992;232.42165694162728;0.07824984409392988;16157.103862579466;0.0;0.0;55.52154670113174;232.52435517450363;0.07824984409392988;117356.40155380673;0.0;0.0;"Zustand 3: Temperatur 427.399 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.324 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8967734222704087e-24;`gtol` termination condition is satisfied.;4;1.9443196048517277e-10;1.9477029661991117e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.13238464689766;118.7553429835242;149.15859529902104;55.53437260353695;0.14991776611586086;0.24805143948543126;0.22082968511628417;0.25356380595072464;183.32206709801585;192.17910992548553;183.6384530639939;191.7932390335368;82.87626939377775;0.48829672869064006;13.282145372006482;25.964238462799983;0.008037211532851416;0.06144771443221526;18.33220670978502;19.217910992543498;7.345538122558509;12.786215935566233;7.53420630851981;100.0903147395291;0.014534696765820126;2686.8678626307396;264.39018975728754;228.66089692310024;0.01625416016665393;1.1020464434535953;0.5859200262768766;0.22691058135306172;-5.6843418860808015e-12;5.984190920571564e-11;3.672084858408198e-11;1.1934897514720433e-13;3.1178615245153196e-11;5.056222107668873e-11;4.331468517193571e-11;1.6564172256039456e-10;-5.684341886080802e-14;5.984190920571564e-13;3.6720848584081977e-13;1.1475862994923488e-13;3.11786152451532e-13;5.056222107668873e-13;4.331468517193571e-13;1.6564172256039456e-12;145.96423846279998;114.26455624899711;108.77297571478675;120.0;114.26455624899711;41.49396590463431;17.419692143457496;19.276045557550788;58.5963488348948;25.53437260353695;6.153290263776626;8.682660975257647;15.867615353102337;58.7261931304667;5.117450258529743;10.613262782835648;4.0;1.0400000000000005;117316.66029310173;16170.079564276426;7.255169019222533;5.117450258529743;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.13238464689766;2682.0424377560053;0.07830060362024871;117316.66029310173;0.0;0.0;135.0;4.0;145.96423846279998;4.0;114.26455624899711;8.0;108.77297571478675;8.0;120.0;8.0;114.26455624899711;8.0;30.0;4.0;41.49396590463431;4.0;104.13238464689766;2682.0424377560053;0.011738651580271174;117316.66029310173;0.0;0.0;100.0903147395291;264.39018975728686;1.1183006036202492;16170.079564276426;0.5774038563659207;0.22082968511628417;163.38393060625748;364.486048507884;1.0517386515802716;117316.66029310173;0.613946326053861;0.24805143948543126;104.13238464689766;2682.0424377560053;0.06656195203997753;117316.66029310173;0.0;0.0;118.7553429835242;264.39018975728686;1.1183006036202492;117316.66029310173;0.5774038563659207;0.22082968511628417;154.2760455575508;338.49930596940754;1.1183006036202492;117316.66029310173;0.5774038563659207;0.22082968511628417;149.15859529902104;338.3274071896356;1.0400000000000005;117316.66029310173;0.6208760395256429;0.25356380595072464;108.14208020068855;258.63868661869003;1.0400000000000005;117316.66029310173;0.6208760395256429;0.25356380595072464;108.11126598522048;258.5796022778898;1.0400000000000005;16170.079564276426;0.6208760395256429;0.25356380595072464;100.0903147395291;2686.8678626307396;0.07830060362024871;16170.079564276426;0.0;0.0;55.53437260353695;232.49202081044018;0.07830060362024871;16170.079564276426;0.0;0.0;55.53836311853041;232.59466639886796;0.07830060362024871;117316.66029310173;0.0;0.0;"Zustand 3: Temperatur 427.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9312898897235668e-24;`gtol` termination condition is satisfied.;4;2.41704692227873e-10;2.4212764772836526e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.12263331221891;118.76319467120601;149.1006925981975;55.55120512716002;0.15123210322529465;0.2478826321025669;0.22093977344858884;0.253388317654872;183.15610714899242;192.30579639075185;183.48073846389292;191.91110425911904;83.6468929174071;0.4879064654693008;13.401154453715543;25.95431262852827;0.008038300208422467;0.06202251651546902;18.315610714878403;19.230579639068743;7.339229538554159;12.794073617271147;7.604262992485986;100.14036428878063;0.014496990898337326;2686.9621431670025;264.4437351093071;228.80789535202413;0.016357700827210442;1.1119937578942352;0.5860559884068677;0.22700890709937738;-8.384404281969182e-12;6.124878382252064e-11;5.3091753215994686e-11;1.5021317523178368e-13;3.893774191965349e-11;6.443201527872588e-11;5.184119800105691e-11;2.0838797354372218e-10;-8.384404281969183e-14;6.124878382252064e-13;5.309175321599469e-13;1.4306016688741294e-13;3.893774191965349e-13;6.443201527872589e-13;5.184119800105691e-13;2.0838797354372216e-12;145.95431262852827;114.2610315711986;108.77416738268505;120.0;114.2610315711986;41.50154284633686;17.362973720678326;19.30247122665321;58.63882144244377;25.551205127160017;6.181022750290708;8.633803093904419;15.877366687781091;58.70583689755654;5.201778628455713;10.65239054835672;4.0;1.0500000000000007;117276.85646205644;16183.075860305906;7.246882945764031;5.201778628455713;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.12263331221891;2682.0272786764895;0.07835145872144489;117276.85646205644;0.0;0.0;135.0;4.0;145.95431262852827;4.0;114.2610315711986;8.0;108.77416738268505;8.0;120.0;8.0;114.2610315711986;8.0;30.0;4.0;41.50154284633686;4.0;104.12263331221891;2682.0272786764895;0.011849255893213966;117276.85646205644;0.0;0.0;100.14036428878063;264.4437351093065;1.1283514587214456;16183.075860305906;0.5775599400770173;0.22093977344858884;163.3172863492066;364.296297334496;1.0618492558932147;117276.85646205644;0.6137317488974731;0.2478826321025669;104.12263331221891;2682.0272786764895;0.06650220282823092;117276.85646205644;0.0;0.0;118.76319467120601;264.4437351093065;1.1283514587214456;117276.85646205644;0.5775599400770173;0.22093977344858884;154.3024712266532;338.57568422043613;1.1283514587214456;117276.85646205644;0.5775599400770173;0.22093977344858884;149.1006925981975;338.14069020164067;1.0500000000000007;117276.85646205644;0.6206577151285455;0.253388317654872;108.11080412284929;258.476982661245;1.0500000000000007;117276.85646205644;0.6206577151285455;0.253388317654872;108.08000882090789;258.4179135978969;1.0500000000000007;16183.075860305906;0.6206577151285455;0.253388317654872;100.14036428878063;2686.9621431670025;0.07835145872144489;16183.075860305906;0.0;0.0;55.55120512716002;232.56244814106287;0.07835145872144489;16183.075860305906;0.0;0.0;55.55519467364206;232.6650410007185;0.07835145872144489;117276.85646205644;0.0;0.0;"Zustand 3: Temperatur 427.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.710765332631587e-24;`gtol` termination condition is satisfied.;4;2.7195133683973124e-10;2.7242486423348318e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.11286199892936;118.77191128279333;149.04209346380725;55.568056360364665;0.15255597697547038;0.2477154646163553;0.22104687243772464;0.25321496570341634;182.98775454316245;192.43262366975384;183.32053110545473;192.02921096789083;84.41391885187622;0.4875126689374561;13.519990925572799;25.944243692772886;0.0080393869165508;0.06259675264356976;18.298775454291754;19.243262366969425;7.332821244217446;12.801947397855942;7.673992622891958;100.1896500287142;0.014460720331622367;2687.054959335055;264.4981429571146;228.9522065020048;0.01646211901303607;1.1219403004734325;0.5861884240335057;0.22710472058505063;-1.0587086762825493e-11;6.468781066359952e-11;5.576339390245266e-11;1.701971896750365e-13;1.858779796748422e-11;5.96003246755572e-11;5.169908945390489e-11;2.4490987016179133e-10;-1.0587086762825493e-13;6.468781066359953e-13;5.576339390245267e-13;1.6056338648588342e-13;1.858779796748422e-13;5.96003246755572e-13;5.169908945390489e-13;2.4490987016179134e-12;145.9442436927729;114.25749967201284;108.77542637340474;120.0;114.25749967201284;41.50912820991351;17.306899668396795;19.327842999503957;58.680521818800685;25.568056360364665;6.208132161762023;8.585776344690544;15.887138001070639;58.68545473732286;5.285749535696709;10.691767376770656;4.0;1.0600000000000005;117236.98226596692;16196.095537682453;7.238595375854562;5.285749535696709;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.11286199892936;2682.0120879857254;0.07840241948646809;117236.98226596692;0.0;0.0;135.0;4.0;145.9442436927729;4.0;114.25749967201284;8.0;108.77542637340474;8.0;120.0;8.0;114.25749967201284;8.0;30.0;4.0;41.50912820991351;4.0;104.11286199892936;2682.0120879857254;0.011960757701998797;117236.98226596692;0.0;0.0;100.1896500287142;264.49814295711235;1.1384024194864686;16196.095537682453;0.5777117171719227;0.22104687243772464;163.25114336116968;364.10816014566836;1.0719607577019994;117236.98226596692;0.6135191161324752;0.2477154646163553;104.11286199892936;2682.0120879857254;0.0664416617844693;117236.98226596692;0.0;0.0;118.77191128279333;264.49814295711235;1.1384024194864686;117236.98226596692;0.5777117171719227;0.22104687243772464;154.32784299950396;338.64935469641557;1.1384024194864686;117236.98226596692;0.5777117171719227;0.22104687243772464;149.04209346380725;337.95354952552645;1.0600000000000005;117236.98226596692;0.6204419024473575;0.25321496570341634;108.08014390602267;258.3177770237465;1.0600000000000005;117236.98226596692;0.6204419024473575;0.25321496570341634;108.04936751025082;258.2587234835167;1.0600000000000005;16196.095537682453;0.6204419024473575;0.25321496570341634;100.1896500287142;2687.054959335055;0.07840241948646809;16196.095537682453;0.0;0.0;55.568056360364665;232.6329538640782;0.07840241948646809;16196.095537682453;0.0;0.0;55.572044934689984;232.7354939000772;0.07840241948646809;117236.98226596692;0.0;0.0;"Zustand 3: Temperatur 427.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.97535417384544e-24;`gtol` termination condition is satisfied.;4;3.1447128848473727e-10;3.1544743377765623e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.10306890057018;118.78146511832051;148.9828266753957;55.58492966294057;0.15388924666978632;0.24754989603574581;0.22115105543962477;0.2530436905235688;182.81706341430527;192.559617049267;183.1578885823153;192.14758099468975;85.17735371763943;0.48711537196714083;13.638652996939378;25.934034893200078;0.008040471818889235;0.06317041473780134;18.281706341402053;19.255961704920033;7.326315543291544;12.809838732975324;7.74339579250639;100.23819454896454;0.014425840093983561;2687.146354054623;264.55337230774;229.09390067262734;0.016567406479850222;1.1318860889085967;0.5863174185490723;0.2271980806460518;-1.0544454198679887e-11;6.915001904417295e-11;6.468781066359952e-11;2.653433028854124e-13;2.6687985155149363e-11;6.66773303237278e-11;5.988454176986124e-11;2.8472868507378735e-10;-1.0544454198679887e-13;6.915001904417295e-13;6.468781066359953e-13;2.4798439522001146e-13;2.6687985155149365e-13;6.66773303237278e-13;5.988454176986124e-13;2.8472868507378737e-12;145.93403489320008;114.25395989848414;108.77675031169241;120.0;114.25395989848414;41.516723507731285;17.251451563142723;19.352184460519084;58.72147104123326;25.584929662940567;6.2346303300495265;8.538555762727867;15.896931099429821;58.66504263718849;5.369357785123384;10.731378056947847;4.0;1.0700000000000007;117197.03040251904;16209.141229717377;7.230304723834064;5.369357785123384;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.10306890057018;2681.9968628718775;0.07845349538844615;117197.03040251904;0.0;0.0;135.0;4.0;145.93403489320008;4.0;114.25395989848414;8.0;108.77675031169241;8.0;120.0;8.0;114.25395989848414;8.0;30.0;4.0;41.516723507731285;4.0;104.10306890057018;2681.9968628718775;0.012073149303939533;117197.03040251904;0.0;0.0;100.23819454896454;264.55337230773983;1.1484534953884469;16209.141229717377;0.5778592972247661;0.22115105543962477;163.1854864563428;363.9215912286706;1.0820731493039402;117197.03040251904;0.613308379537121;0.24754989603574581;104.10306890057018;2681.9968628718775;0.06638034608450662;117197.03040251904;0.0;0.0;118.78146511832051;264.55337230773983;1.1484534953884469;117197.03040251904;0.5778592972247661;0.22115105543962477;154.35218446051908;338.72037520308083;1.1484534953884469;117197.03040251904;0.5778592972247661;0.22115105543962477;148.9828266753957;337.7660128620781;1.0700000000000007;117197.03040251904;0.6202285324677511;0.2530436905235688;108.05008706137266;258.16100938763896;1.0700000000000007;117197.03040251904;0.6202285324677511;0.2530436905235688;108.01932956843461;258.10197161685596;1.0700000000000007;16209.141229717377;0.6202285324677511;0.2530436905235688;100.23819454896454;2687.146354054623;0.07845349538844615;16209.141229717377;0.0;0.0;55.58492966294057;232.7035520373498;0.07845349538844615;16209.141229717377;0.0;0.0;55.58891726129565;232.80603914489137;0.07845349538844615;117197.03040251904;0.0;0.0;"Zustand 3: Temperatur 427.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.618426267733547e-24;`gtol` termination condition is satisfied.;4;3.611449966251676e-10;3.638248553283172e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.0932523225448;118.79182936246167;148.92291983719628;55.60182819759615;0.15523177292417598;0.2473858866672518;0.2212523933925358;0.2528744345815421;182.64408592901702;192.6868003327492;182.9928663895671;192.26623482224304;85.93720421265553;0.48671460689217483;13.757138927913065;25.923689349821586;0.00804155506121036;0.06374349488261562;18.264408592868516;19.26868003326705;7.319714655581812;12.81774898814516;7.812473110235094;100.28601958465589;0.014392306843668679;2687.2363686282297;264.60938375299;229.23304570674685;0.01667355505486512;1.1418311402643557;0.5864430544339599;0.22728904417810755;-1.2363443602225743e-11;6.9505290412053e-11;6.588152245967649e-11;4.760636329592671e-13;2.1799451133119874e-11;7.86997134127887e-11;6.562572707480285e-11;3.318518793093972e-10;-1.2363443602225742e-13;6.9505290412053e-13;6.588152245967649e-13;4.4079966014746937e-13;2.1799451133119874e-13;7.86997134127887e-13;6.562572707480285e-13;3.318518793093972e-12;145.9236893498216;114.25041163809084;108.77813692548415;120.0;114.25041163809084;41.52433016344196;17.1966116413887;19.3755184641185;58.76168942121393;25.60182819759615;6.2605288095548985;8.492117340828258;15.9067476774552;58.6445968220919;5.452598626922224;10.77120794428464;4.0;1.0800000000000005;117156.99403398136;16222.21542441682;7.222009507877873;5.452598626922224;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.0932523225448;2681.9816006966107;0.07850469531922033;117156.99403398136;0.0;0.0;135.0;4.0;145.9236893498216;4.0;114.25041163809084;8.0;108.77813692548415;8.0;120.0;8.0;114.25041163809084;8.0;30.0;4.0;41.52433016344196;4.0;104.0932523225448;2681.9816006966107;0.01218642303727483;117156.99403398136;0.0;0.0;100.28601958465589;264.60938375298946;1.1585046953192208;16222.21542441682;0.5780027860482081;0.2212523933925358;163.12030099121029;363.73654644967723;1.0921864230372753;117156.99403398136;0.6130994923758639;0.2473858866672518;104.0932523225448;2681.9816006966107;0.0663182722819455;117156.99403398136;0.0;0.0;118.79182936246167;264.60938375298946;1.1585046953192208;117156.99403398136;0.5780027860482081;0.2212523933925358;154.3755184641185;338.78880189421324;1.1585046953192208;117156.99403398136;0.5780027860482081;0.2212523933925358;148.92291983719628;337.57810669499446;1.0800000000000005;117156.99403398136;0.6200175384670739;0.2528744345815421;108.02062141817703;258.0066213128946;1.0800000000000005;117156.99403398136;0.6200175384670739;0.2528744345815421;107.98988282853594;257.94759955837367;1.0800000000000005;16222.21542441682;0.6200175384670739;0.2528744345815421;100.28601958465589;2687.2363686282297;0.07850469531922033;16222.21542441682;0.0;0.0;55.60182819759615;232.77425589427165;0.07850469531922033;16222.21542441682;0.0;0.0;55.60581481599894;232.87668995924713;0.07850469531922033;117156.99403398136;0.0;0.0;"Zustand 3: Temperatur 427.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;120.0;30.0;120.0;8.0;8.0;4.0;120.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;120.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.115514057495633e-24;`gtol` termination condition is satisfied.;4;4.20722240908492e-10;4.269780804091852e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.08341067587361;118.80297805232118;148.86239943447424;55.61875494076935;0.15658341765749711;0.24722339806687957;0.22135095491627702;0.2527071422998536;182.46887238384198;192.8141959217366;182.82551802677438;192.38519165669368;86.69347720042086;0.4863104055259371;13.875447028054932;25.913210070803927;0.008042636774352326;0.06431598532104059;18.246887238345895;19.281419592164262;7.313020721068768;12.825679443774145;7.881225200031343;100.33314605532092;0.014360078798331984;2687.3250428146653;264.66613940020306;229.3697070965098;0.016780556636914135;1.1517754709848358;0.5865654113818686;0.22737766621769911;-1.5091927707544528e-11;7.608491614519153e-11;7.58859641791787e-11;7.938094626069869e-13;5.516653800441418e-11;9.396217137691565e-11;8.148504093696829e-11;3.830393779935548e-10;-1.5091927707544527e-13;7.608491614519153e-13;7.58859641791787e-13;7.282655620247581e-13;5.516653800441418e-13;9.396217137691566e-13;8.148504093696829e-13;3.830393779935548e-12;145.91321007080393;114.2468543164864;108.77958404056614;120.0;114.2468543164864;41.53194951685026;17.1423627712756;19.397867163287174;58.80119653847066;25.61875494076935;6.285838883939618;8.446437985245211;15.916589324126392;58.62411374141186;5.535467728812932;10.811242937481438;4.0;1.0900000000000007;117116.86676114285;16235.320472363675;7.213708344131749;5.535467728812932;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.08341067587361;2681.9662989854132;0.07855602762174918;117116.86676114285;0.0;0.0;135.0;4.0;145.91321007080393;4.0;114.2468543164864;8.0;108.77958404056614;8.0;120.0;8.0;114.2468543164864;8.0;30.0;4.0;41.53194951685026;4.0;104.08341067587361;2681.9662989854132;0.012300571282610232;117116.86676114285;0.0;0.0;100.33314605532092;264.6661394002041;1.16855602762175;16235.320472363675;0.5781422858540489;0.22135095491627702;163.05557284207953;363.5529831903348;1.102300571282611;117116.86676114285;0.6128924093460908;0.24722339806687957;104.08341067587361;2681.9662989854132;0.06625545633913894;117116.86676114285;0.0;0.0;118.80297805232118;264.6661394002041;1.16855602762175;117116.86676114285;0.5781422858540489;0.22135095491627702;154.39786716328717;338.85468932952136;1.16855602762175;117116.86676114285;0.5781422858540489;0.22135095491627702;148.86239943447424;337.3898563523402;1.0900000000000007;117116.86676114285;0.6198088559245551;0.2527071422998536;107.99173511483974;257.85455616845405;1.0900000000000007;117116.86676114285;0.6198088559245551;0.2527071422998536;107.96101543254679;257.79555067733384;1.0900000000000007;16235.320472363675;0.6198088559245551;0.2527071422998536;100.33314605532092;2687.3250428146653;0.07855602762174918;16235.320472363675;0.0;0.0;55.61875494076935;232.8450778889226;0.07855602762174918;16235.320472363675;0.0;0.0;55.622740575074545;232.94745878848994;0.07855602762174918;117116.86676114285;0.0;0.0;"Zustand 3: Temperatur 427.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 381.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 381.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 436.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
