config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.561743890069834e-20;`gtol` termination condition is satisfied.;5;4.371467982992624e-08;4.3730410220051296e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.7152445251902;129.91650253450086;149.52774140537417;56.68502148282869;0.09127645435518275;0.2838454382983854;0.2054134523482897;0.29516571980983747;206.55847480915668;200.83922783367115;206.49446001923332;200.8720610789836;20.45540039752625;0.5070580524199606;4.86983943226638;22.353975766097903;0.008560257503837694;0.022621287120420025;20.65584748090401;20.083922783366493;8.259778400769525;13.391470738599342;1.8595818582946155;97.84167147888041;0.026345590779925824;2682.443577394504;284.101354467628;219.20590269633394;0.012702216553730772;0.4694360152223924;0.5698327547740657;0.21554930532266564;1.3347545291253482e-11;-4.371451822748895e-08;-1.1084466677857563e-11;-1.1728951143652466e-11;-4.803268893738277e-12;6.224354365258478e-12;-6.536993168992922e-12;1.1655743037408683e-10;1.3347545291253482e-13;-4.371451822748895e-10;-1.1084466677857563e-13;-1.1728951143652466e-11;-4.803268893738277e-14;6.224354365258477e-14;-6.536993168992921e-14;1.1655743037408683e-12;147.3539757660979;125.0;112.64985286966305;125.0;112.98612074886461;42.01191554029134;28.182896206996475;14.605610292863162;55.829755938589074;26.685021482828688;4.002746092175357;14.808181390782636;20.2847554748098;56.29697261014002;0.07786888748898946;8.88737952596341;4.0;0.4;119716.17024995576;17079.2823101478;7.0094379890204985;0.07786888748898946;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.7152445251902;2682.94752667514;0.08213823177612317;119716.17024995576;0.0;0.0;135.0;4.0;147.3539757660979;4.0;125.0;4.0;112.64985286966305;4.0;125.0;4.0;112.98612074886461;4.0;30.0;4.0;42.01191554029134;4.0;104.7152445251902;2682.94752667514;0.007497286563528728;119716.17024995576;0.0;0.0;97.84167147888041;284.1013544676273;0.4821382317761232;17079.2823101478;0.5548201742037904;0.2054134523482897;175.53687197309438;401.79963387944355;0.40749728656352874;119716.17024995576;0.6564461324685702;0.2838454382983854;104.7152445251902;2682.94752667514;0.07464094521259444;119716.17024995576;0.0;0.0;129.91650253450086;284.1013544676273;0.4821382317761232;119716.17024995576;0.5548201742037904;0.2054134523482897;149.60561029286316;326.5277771185996;0.4821382317761232;119716.17024995576;0.5548201742037904;0.2054134523482897;149.52774140537417;359.0435852642182;0.4;119716.17024995576;0.6687500443608403;0.29516571980983747;121.02912300853745;307.90508427043596;0.4;119716.17024995576;0.6687500443608403;0.29516571980983747;120.99725390782464;307.84853105263494;0.4;17079.2823101478;0.6687500443608403;0.29516571980983747;97.84167147888041;2682.443577394504;0.08213823177612317;17079.2823101478;0.0;0.0;56.68502148282869;237.30659926864578;0.08213823177612317;17079.2823101478;0.0;0.0;56.68914813872459;237.41081696750214;0.08213823177612317;119716.17024995576;0.0;0.0;"Zustand 3: Temperatur 422.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.127990597763021e-20;`gtol` termination condition is satisfied.;5;2.5004108648724738e-08;2.5011959530444715e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.67342696469927;129.7456311065992;149.76472965151686;56.74709112392708;0.09174512043302815;0.28317604062552143;0.20627663995542275;0.2942569358784774;206.98293682791262;201.30638199347172;206.97142845803015;201.2861641513872;21.302050907642215;0.506991028641896;4.9806555829290176;22.379362250473264;0.008560606705436267;0.023165605267886805;20.698293682784257;20.130638199346784;8.27885713832144;13.419077610093087;1.93655008478602;98.14781975527842;0.025882014357271922;2683.0242679930307;283.8699782264527;220.12518890087782;0.01274219398335058;0.47957628662094126;0.5709000476951626;0.21628666878725678;6.302514066192089e-12;-2.5004005976825283e-08;-3.865352482534945e-12;-6.266653862496696e-12;-5.8548721426632255e-12;3.893774191965349e-12;-9.094947017729282e-12;7.005951374594588e-11;6.302514066192088e-14;-2.5004005976825285e-10;-3.865352482534945e-14;-6.266653862496696e-12;-5.854872142663226e-14;3.8937741919653493e-14;-9.094947017729283e-14;7.005951374594587e-13;147.37936225047326;125.0;112.62132604916087;125.0;112.96135381869692;42.039855382384644;27.896369019894053;14.859752400350317;56.107964372893775;26.747091123927078;4.168716480062017;14.473506293882451;20.326573035300726;56.21014087573633;0.09502274883345763;8.882562251489617;4.0;0.41000000000000003;119542.67839409353;17129.543152122373;6.97874294325719;0.09502274883345763;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.67342696469927;2682.8826565918785;0.08231848060429181;119542.67839409353;0.0;0.0;135.0;4.0;147.37936225047326;4.0;125.0;4.0;112.62132604916087;4.0;125.0;4.0;112.96135381869692;4.0;30.0;4.0;42.039855382384644;4.0;104.67342696469927;2682.8826565918785;0.007552318916904645;119542.67839409353;0.0;0.0;98.14781975527842;283.86997822645236;0.49231848060429184;17129.543152122373;0.5561240044641491;0.20627663995542275;175.27573127036732;401.0289921236615;0.4175523189169047;119542.67839409353;0.6557025611109509;0.28317604062552143;104.67342696469927;2682.8826565918785;0.07476616168738717;119542.67839409353;0.0;0.0;129.7456311065992;283.86997822645236;0.49231848060429184;119542.67839409353;0.5561240044641491;0.20627663995542275;149.85975240035032;327.1388209509733;0.49231848060429184;119542.67839409353;0.5561240044641491;0.20627663995542275;149.76472965151686;358.99658579250206;0.41000000000000003;119542.67839409353;0.667780792452108;0.2942569358784774;120.86306885510959;307.0403640665608;0.41000000000000003;119542.67839409353;0.667780792452108;0.2942569358784774;120.83128351993798;306.9838625902977;0.41000000000000003;17129.543152122373;0.667780792452108;0.2942569358784774;98.14781975527842;2683.0242679930307;0.08231848060429181;17129.543152122373;0.0;0.0;56.74709112392708;237.566328102723;0.08231848060429181;17129.543152122373;0.0;0.0;56.75121294296059;237.6703218431637;0.08231848060429181;119542.67839409353;0.0;0.0;"Zustand 3: Temperatur 423.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0750973270222495e-20;`gtol` termination condition is satisfied.;5;1.4658897976296573e-08;1.46635420483746e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.63436877833203;129.57580762798392;149.99056079976094;56.805215057583155;0.09220962463399135;0.28252546405894946;0.20710653424110267;0.29337731380748583;207.37364882530767;201.7438396122179;207.4122740884389;201.6729422127415;22.15460445203695;0.5069204179518264;5.091717577463536;22.402730192901174;0.00856086239797663;0.02371127395074376;20.73736488252661;20.174383961221753;8.296490963537762;13.444862814183397;2.0140549515177986;98.43956847429001;0.025436091022038216;2683.577772182418;283.64376208599407;221.00555091755825;0.012781302532573424;0.4897055977344334;0.5719204391142249;0.21699376286406674;3.538502824085299e-12;-1.4658834146530353e-08;-7.673861546209082e-13;-3.69038133385402e-12;-5.144329406903125e-12;3.694822225952521e-13;-9.43600753089413e-12;4.158096089668106e-11;3.538502824085299e-14;-1.4658834146530352e-10;-7.673861546209083e-15;-3.69038133385402e-12;-5.1443294069031255e-14;3.694822225952521e-15;-9.43600753089413e-14;4.1580960896681065e-13;147.40273019290117;125.0;112.59495968370578;125.0;112.93822115952503;42.06601911556328;27.621059128390073;15.105088497005454;56.373549358726734;26.805215057583155;4.33222241979837;14.155391209415768;20.365631221667968;56.12888880908156;0.11452769724451173;8.876323366294002;4.0;0.42000000000000004;119380.82204938619;17176.723354155576;6.9501510612909945;0.11452769724451173;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.63436877833203;2682.8220577977504;0.08248690026700678;119380.82204938619;0.0;0.0;135.0;4.0;147.40273019290117;4.0;125.0;4.0;112.59495968370578;4.0;125.0;4.0;112.93822115952503;4.0;30.0;4.0;42.06601911556328;4.0;104.63436877833203;2682.8220577977504;0.007606086110842176;119380.82204938619;0.0;0.0;98.43956847429001;283.6437620859945;0.5024869002670068;17176.723354155576;0.5573730187675513;0.20710653424110267;175.02378932129125;400.2834237013839;0.4276060861108422;119380.82204938619;0.6549781436554722;0.28252546405894946;104.63436877833203;2682.8220577977504;0.0748808141561646;119380.82204938619;0.0;0.0;129.57580762798392;283.6437620859945;0.5024869002670068;119380.82204938619;0.5573730187675513;0.20710653424110267;150.10508849700545;327.7336765499629;0.5024869002670068;119380.82204938619;0.5573730187675513;0.20710653424110267;149.99056079976094;358.9472679817129;0.42000000000000004;119380.82204938619;0.6668396202213597;0.29337731380748583;120.69948426168992;306.19820976258575;0.42000000000000004;119380.82204938619;0.6668396202213597;0.29337731380748583;120.66777758020163;306.1417543484173;0.42000000000000004;17176.723354155576;0.6668396202213597;0.29337731380748583;98.43956847429001;2683.577772182418;0.08248690026700678;17176.723354155576;0.0;0.0;56.805215057583155;237.80954766214606;0.08248690026700678;17176.723354155576;0.0;0.0;56.80933235044347;237.9133321705985;0.08248690026700678;119380.82204938619;0.0;0.0;"Zustand 3: Temperatur 423.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.900106526589492e-21;`gtol` termination condition is satisfied.;5;8.828772022905582e-09;8.831881483115012e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.59784293470409;129.40749096477276;150.205503324488;56.859710063089835;0.09267152208371754;0.2818929510071787;0.20790482166884766;0.29252564169467976;207.7330127562789;202.15398486294455;207.81953488466746;202.034643466736;23.01238029100925;0.5068461509697515;5.203010688341574;22.424223250973625;0.008561039371321159;0.02425822845076402;20.773301275625172;20.215398486294607;8.312781395386876;13.468976231116292;2.092034572712543;98.71784101649598;0.025007066338699476;2684.1058249441517;283.42303340194485;221.84921911712746;0.012819733977513514;0.49982472434802955;0.572896765876739;0.21767228291288013;2.099653784171096e-12;-8.828724418208367e-09;4.263256414560601e-13;-2.3435142715300117e-12;-4.433786671143025e-12;-1.5063505998114124e-12;-8.384404281969182e-12;2.717115421546623e-11;2.099653784171096e-14;-8.828724418208367e-11;4.263256414560601e-15;-2.3435142715300117e-12;-4.433786671143025e-14;-1.5063505998114125e-14;-8.384404281969183e-14;2.717115421546623e-13;147.42422325097363;125.0;112.57060198058207;125.0;112.91658830940577;42.09054933390814;27.356310704417297;15.34197733323299;56.62729168258784;26.859710063089835;4.493154149531961;13.852760964086087;20.40215706529591;56.05276519340771;0.13647400874498317;8.869012381500113;4.0;0.43000000000000005;119229.62339110817;17221.058576666877;6.923478185751864;0.13647400874498317;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.59784293470409;2682.765379872797;0.08264445832554301;119229.62339110817;0.0;0.0;135.0;4.0;147.42422325097363;4.0;125.0;4.0;112.57060198058207;4.0;125.0;4.0;112.91658830940577;4.0;30.0;4.0;42.09054933390814;4.0;104.59784293470409;2682.765379872797;0.007658787744812433;119229.62339110817;0.0;0.0;98.71784101649598;283.4230334019444;0.5126444583255431;17221.058576666877;0.558570298447233;0.20790482166884766;174.78053395539092;399.5616776328568;0.4376587877448125;119229.62339110817;0.6542721775611285;0.2818929510071787;104.59784293470409;2682.765379872797;0.07498567058073058;119229.62339110817;0.0;0.0;129.40749096477276;283.4230334019444;0.5126444583255431;119229.62339110817;0.558570298447233;0.20790482166884766;150.341977333233;328.312585834004;0.5126444583255431;119229.62339110817;0.558570298447233;0.20790482166884766;150.205503324488;358.8952298802401;0.43000000000000005;119229.62339110817;0.6659255071726016;0.29252564169467976;120.53847858327265;305.3780664127816;0.43000000000000005;119229.62339110817;0.6659255071726016;0.29252564169467976;120.50684585046804;305.3216519280124;0.43000000000000005;17221.058576666877;0.6659255071726016;0.29252564169467976;98.71784101649598;2684.1058249441517;0.08264445832554301;17221.058576666877;0.0;0.0;56.859710063089835;238.03758324010272;0.08264445832554301;17221.058576666877;0.0;0.0;56.86382311599806;238.1411720292941;0.08264445832554301;119229.62339110817;0.0;0.0;"Zustand 3: Temperatur 423.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.657 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4904682939914668e-21;`gtol` termination condition is satisfied.;5;5.457711545454103e-09;5.4597954064075826e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.56364198339048;129.24108887541138;150.40983083178918;56.91086616286918;0.09313228632486731;0.2812777779848921;0.20867308602785503;0.29170076360238645;208.06321545209903;202.53900053869464;208.1955262221676;202.3733222144171;23.874730381240166;0.5067681492260996;5.314520598360534;22.443972216034638;0.008561150141643933;0.024806404068484254;20.8063215452081;20.253900053869852;8.327821048886888;13.491554814295034;2.170430035154349;98.9834934334782;0.024594228518786242;2684.6100353322104;283.2080861324748;222.6582821115392;0.012857666890490727;0.509934372740654;0.5738316588045187;0.2183238127868816;1.1652900866465643e-12;-5.457671647945972e-09;1.7053025658242404e-13;-1.508404512406969e-12;-4.604316927725449e-12;-3.893774191965349e-12;-8.412825991399586e-12;1.801936377887614e-11;1.1652900866465642e-14;-5.457671647945972e-11;1.7053025658242404e-15;-1.508404512406969e-12;-4.6043169277254495e-14;-3.8937741919653493e-14;-8.412825991399586e-14;1.801936377887614e-13;147.44397221603464;125.0;112.54811446039668;125.0;112.89633240344398;42.113576587242505;27.10151559618521;15.570762303509184;56.8699168462357;26.910866162869183;4.651423846476064;13.564621026918473;20.436358016609518;55.9813571639462;0.160931471720005;8.860949604703706;4.0;0.44000000000000006;119088.19194291148;17262.766208879362;6.898557884752948;0.160931471720005;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.56364198339048;2682.7123024724347;0.08279203963114468;119088.19194291148;0.0;0.0;135.0;4.0;147.44397221603464;4.0;125.0;4.0;112.54811446039668;4.0;125.0;4.0;112.89633240344398;4.0;30.0;4.0;42.113576587242505;4.0;104.56364198339048;2682.7123024724347;0.007710611940347527;119088.19194291148;0.0;0.0;98.9834934334782;283.20808613247465;0.5227920396311447;17262.766208879362;0.5597187118565662;0.20867308602785503;174.54548781221985;398.8625784306078;0.44771061194034756;119088.19194291148;0.6535839874881222;0.2812777779848921;104.56364198339048;2682.7123024724347;0.07508142769079715;119088.19194291148;0.0;0.0;129.24108887541138;283.20808613247465;0.5227920396311447;119088.19194291148;0.5597187118565662;0.20867308602785503;150.57076230350918;328.8758250637808;0.5227920396311447;119088.19194291148;0.5597187118565662;0.20867308602785503;150.40983083178918;358.84012626661655;0.44000000000000006;119088.19194291148;0.6650374704345708;0.29170076360238645;120.38013927070767;304.5793754001643;0.44000000000000006;119088.19194291148;0.6650374704345708;0.29170076360238645;120.34857615352394;304.5229972090996;0.44000000000000006;17262.766208879362;0.6650374704345708;0.29170076360238645;98.9834934334782;2684.6100353322104;0.08279203963114468;17262.766208879362;0.0;0.0;56.91086616286918;238.25164820891993;0.08279203963114468;17262.766208879362;0.0;0.0;56.91497523949778;238.35505368340498;0.08279203963114468;119088.19194291148;0.0;0.0;"Zustand 3: Temperatur 423.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.560 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.530 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.985204936132859e-22;`gtol` termination condition is satisfied.;5;3.4584024330975427e-09;3.459828011948819e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.53157621470655;129.07696051441332;150.60382212616207;56.95894907237056;0.09359330509998133;0.2806792543625308;0.20941281517862956;0.29090157640248404;208.36625104341715;202.9008864911763;208.5423635156475;202.69085707717022;24.741040209275436;0.5066863293365369;5.426233407749174;22.462096354271353;0.00856120530387503;0.025355736472731337;20.836625104340662;20.290088649117745;8.341694540626037;13.512723805144947;2.2491854738848924;99.23731953058581;0.024196903900611903;2685.0918959100595;282.99917769294973;223.43469496544358;0.012895266981082343;0.520035187016226;0.5747275585914754;0.21894983209070604;8.704148513061227e-13;-3.45838202520099e-09;5.684341886080802e-14;-9.931500066784338e-13;-3.410605131648481e-12;-1.1652900866465643e-12;-3.979039320256561e-12;1.0516032489249483e-11;8.704148513061228e-15;-3.45838202520099e-11;5.684341886080802e-16;-9.931500066784338e-13;-3.410605131648481e-14;-1.1652900866465642e-14;-3.979039320256561e-14;1.0516032489249483e-13;147.46209635427135;125.0;112.52737060313115;125.0;112.87734108390129;42.13522048392201;26.856109282976206;15.791771722588408;57.102099046663795;26.958949072370558;4.806963078924468;13.290051072545339;20.468423785293453;55.91428666821952;0.18794959642633557;8.852426099043043;4.0;0.45000000000000007;118955.71593826552;17302.046819620176;6.875239512320133;0.18794959642633557;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.53157621470655;2682.662532521928;0.08293045399730825;118955.71593826552;0.0;0.0;135.0;4.0;147.46209635427135;4.0;125.0;4.0;112.52737060313115;4.0;125.0;4.0;112.87734108390129;4.0;30.0;4.0;42.13522048392201;4.0;104.53157621470655;2682.662532521928;0.007761735283050037;118955.71593826552;0.0;0.0;99.23731953058581;282.99917769295104;0.5329304539973083;17302.046819620176;0.5608209310872041;0.20941281517862956;174.31820563724756;398.18502102700916;0.4577617352830501;118955.71593826552;0.6529129247373264;0.2806792543625308;104.53157621470655;2682.662532521928;0.07516871871425822;118955.71593826552;0.0;0.0;129.07696051441332;282.99917769295104;0.5329304539973083;118955.71593826552;0.5608209310872041;0.20941281517862956;150.7917717225884;329.4236971095134;0.5329304539973083;118955.71593826552;0.5608209310872041;0.20941281517862956;150.60382212616207;358.78166612855483;0.45000000000000007;118955.71593826552;0.6641745631455485;0.29090157640248404;120.22453441537027;303.80157677461136;0.45000000000000007;118955.71593826552;0.6641745631455485;0.29090157640248404;120.19303692107553;303.74523069356087;0.45000000000000007;17302.046819620176;0.6641745631455485;0.29090157640248404;99.23731953058581;2685.0918959100595;0.08293045399730825;17302.046819620176;0.0;0.0;56.95894907237056;238.4528542648514;0.08293045399730825;17302.046819620176;0.0;0.0;56.96305441568177;238.5560878164747;0.08293045399730825;118955.71593826552;0.0;0.0;"Zustand 3: Temperatur 423.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.519067785553532e-22;`gtol` termination condition is satisfied.;5;2.243609110430951e-09;2.2445791523372626e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.50147201130761;128.91541918751784;150.7877609130016;57.00420240306528;0.0940558775818399;0.2800967211552631;0.21012540740598246;0.2901270269932935;208.6439409260473;203.24147621112348;208.8619824411784;202.98896732017505;25.610729211249144;0.506600606474128;5.53813563842974;22.47870460084016;0.008561213827931267;0.025906161989905904;20.864394092604087;20.324147621112484;8.35447929764716;13.532597821345275;2.3282481103175217;99.48005559278113;0.023814453141529957;2685.552791536335;282.79652736767366;224.1802871992888;0.012932687474897175;0.5301277556114024;0.5755867305431327;0.21955172310131948;5.115907697472721e-13;-2.243595531581377e-09;-8.526512829121202e-14;-6.598610546859618e-13;-5.968558980384842e-13;-1.3642420526593924e-12;-4.092726157978177e-12;6.423306331271306e-12;5.115907697472721e-15;-2.243595531581377e-11;-8.526512829121202e-16;-6.598610546859618e-13;-5.968558980384841e-15;-1.3642420526593923e-14;-4.092726157978177e-14;6.423306331271305e-14;147.47870460084016;125.0;112.50825463868551;125.0;112.859511523913;42.15559068248348;26.619567235241448;16.005319210077403;57.32446491029765;27.00420240306528;4.959720501696211;13.028199045904387;20.498527988692388;55.85120728703089;0.21755829707581142;8.843704136759868;4.0;0.4600000000000001;118831.45464423405;17339.085492232596;6.853386512077991;0.21755829707581142;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.50147201130761;2682.615801700306;0.08306044308629945;118831.45464423405;0.0;0.0;135.0;4.0;147.47870460084016;4.0;125.0;4.0;112.50825463868551;4.0;125.0;4.0;112.859511523913;4.0;30.0;4.0;42.15559068248348;4.0;104.50147201130761;2682.615801700306;0.007812322866818362;118831.45464423405;0.0;0.0;99.48005559278113;282.7965273676726;0.5430604430862995;17339.085492232596;0.5618794473197268;0.21012540740598246;174.0982718360816;397.52796613861483;0.46781232286681845;118831.45464423405;0.6522583666742455;0.2800967211552631;104.50147201130761;2682.615801700306;0.07524812021948109;118831.45464423405;0.0;0.0;128.91541918751784;282.7965273676726;0.5430604430862995;118831.45464423405;0.5618794473197268;0.21012540740598246;151.0053192100774;329.9565250020045;0.5430604430862995;118831.45464423405;0.5618794473197268;0.21012540740598246;150.7877609130016;358.71960972459925;0.4600000000000001;118831.45464423405;0.6633358730924693;0.2901270269932935;120.07171505075797;303.04411143927615;0.4600000000000001;118831.45464423405;0.6633358730924693;0.2901270269932935;120.04027949830379;302.98779369581985;0.4600000000000001;17339.085492232596;0.6633358730924693;0.2901270269932935;99.48005559278113;2685.552791536335;0.08306044308629945;17339.085492232596;0.0;0.0;57.00420240306528;238.6422206409154;0.08306044308629945;17339.085492232596;0.0;0.0;57.00830423688211;238.7452927352821;0.08306044308629945;118831.45464423405;0.0;0.0;"Zustand 3: Temperatur 424.155 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.938 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1122919013079577e-22;`gtol` termination condition is satisfied.;5;1.4908411746975182e-09;1.491503872812912e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.4731703690095;128.75673528479996;150.96193520252643;57.04684964657923;0.09452121298710789;0.2795295498191537;0.2108121773826897;0.2893761098005929;208.89795150981843;203.56245176147365;209.15615696998287;203.2692275001602;26.483250806292304;0.5065108971849459;5.6502142357664065;22.49389662140061;0.008561183308030122;0.0264576178414102;20.889795150981254;20.356245176147606;8.366246278799268;13.551281833344355;2.407568255253011;99.71238477306161;0.023446268024227716;2685.994007532681;282.6003159880627;224.89677053574627;0.012970069536400008;0.5402126170641991;0.5764112782281972;0.22013077734192454;4.405364961712621e-13;-1.4908181356076966e-09;5.684341886080801e-13;-4.4458881021114394e-13;1.1652900866465643e-12;-2.4158453015843406e-12;-5.115907697472721e-12;5.8832938520936295e-12;4.405364961712621e-15;-1.4908181356076965e-11;5.684341886080802e-15;-4.4458881021114394e-13;1.1652900866465642e-14;-2.4158453015843406e-14;-5.1159076974727215e-14;5.883293852093629e-14;147.4938966214006;125.0;112.49066046830245;125.0;112.84274955142581;42.17478778477715;26.391401626028028;16.21170415065876;57.53759698828446;27.046849646579233;5.109659779170158;12.778275695240836;20.526829630990505;55.79180137426607;0.24976894813232775;8.835018057992443;4.0;0.4700000000000001;118714.7315254251;17374.05305278571;6.832874929341296;0.24976894813232775;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.4731703690095;2682.5718641800354;0.08318268660059902;118714.7315254251;0.0;0.0;135.0;4.0;147.4938966214006;4.0;125.0;4.0;112.49066046830245;4.0;125.0;4.0;112.84274955142581;4.0;30.0;4.0;42.17478778477715;4.0;104.4731703690095;2682.5718641800354;0.007862528437015065;118714.7315254251;0.0;0.0;99.71238477306161;282.6003159880624;0.5531826866005991;17374.05305278571;0.5628965849066712;0.2108121773826897;173.88529824742864;396.89043598726596;0.47786252843701515;118714.7315254251;0.6516197161051547;0.2795295498191537;104.4731703690095;2682.5718641800354;0.07532015816358395;118714.7315254251;0.0;0.0;128.75673528479996;282.6003159880624;0.5531826866005991;118714.7315254251;0.5628965849066712;0.2108121773826897;151.21170415065876;330.47464656235485;0.5531826866005991;118714.7315254251;0.5628965849066712;0.2108121773826897;150.96193520252643;358.6537652912611;0.4700000000000001;118714.7315254251;0.6625205215254778;0.2893761098005929;119.92171722680752;302.3064231502146;0.4700000000000001;118714.7315254251;0.6625205215254778;0.2893761098005929;119.89034022082984;302.2501303462967;0.4700000000000001;17374.05305278571;0.6625205215254778;0.2893761098005929;99.71238477306161;2685.994007532681;0.08318268660059902;17374.05305278571;0.0;0.0;57.04684964657923;238.82068240461544;0.08318268660059902;17374.05305278571;0.0;0.0;57.05094817715974;238.9236026595134;0.08318268660059902;118714.7315254251;0.0;0.0;"Zustand 3: Temperatur 424.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.072 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.2555874189982004e-23;`gtol` termination condition is satisfied.;5;1.0247855516748693e-09;1.0252402078535743e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.446525567219;128.6011393220682;151.1266364848683;57.08709596441207;0.09499043045519212;0.2789771410390563;0.21147436175263037;0.2886478644980838;209.12980997723463;203.86535724730592;209.42651543042254;203.53308063160935;27.35809208159813;0.506417121605816;5.762456568088353;22.507763754619305;0.008561120172778814;0.02701004233639638;20.91298099772318;20.386535724730802;8.377060617216909;13.568872042107587;2.4870992802384455;99.93494116250577;0.023091768784722744;2686.416737266861;282.41068661281656;225.58574635233825;0.013007542736003352;0.5502902651222235;0.577203156107267;0.22068820180363;5.542233338928781e-13;-1.024769602508968e-09;8.526512829121202e-14;-3.0531133177191805e-13;-1.7053025658242404e-13;-2.1032064978498966e-12;-4.462208380573429e-12;2.8137492336099967e-12;5.542233338928782e-15;-1.024769602508968e-11;8.526512829121202e-16;-3.0531133177191805e-13;-1.7053025658242404e-15;-2.1032064978498965e-14;-4.4622083805734293e-14;2.8137492336099967e-14;147.5077637546193;125.0;112.47449070392207;125.0;112.82696886174585;42.1929041415853;26.17115834976454;16.411212204448475;57.74203702092046;27.08709596441207;5.256757719100108;12.539549541416307;20.553474432781;55.73577747999377;0.28457571958017525;8.82657544836701;4.0;0.4800000000000001;118604.92814338589;17407.107200100676;6.813592102351155;0.28457571958017525;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.446525567219;2682.5304945931675;0.08329780785822671;118604.92814338589;0.0;0.0;135.0;4.0;147.5077637546193;4.0;125.0;4.0;112.47449070392207;4.0;125.0;4.0;112.82696886174585;4.0;30.0;4.0;42.1929041415853;4.0;104.446525567219;2682.5304945931675;0.007912494624426841;118604.92814338589;0.0;0.0;99.93494116250577;282.4106866128167;0.5632978078582268;17407.107200100676;0.5638745142846259;0.21147436175263037;173.67892210438384;396.2715103212757;0.48791249462442693;118604.92814338589;0.6509964005911637;0.2789771410390563;104.446525567219;2682.5304945931675;0.07538531323379988;118604.92814338589;0.0;0.0;128.6011393220682;282.4106866128167;0.5632978078582268;118604.92814338589;0.5638745142846259;0.21147436175263037;151.41121220444847;330.978409937747;0.5632978078582268;118604.92814338589;0.5638745142846259;0.21147436175263037;151.1266364848683;358.5839854814865;0.4800000000000001;118604.92814338589;0.6617276620909418;0.2886478644980838;119.7745638737012;301.58796031149154;0.4800000000000001;118604.92814338589;0.6617276620909418;0.2886478644980838;119.74324228089989;301.53168938995736;0.4800000000000001;17407.107200100676;0.6617276620909418;0.2886478644980838;99.93494116250577;2686.416737266861;0.08329780785822671;17407.107200100676;0.0;0.0;57.08709596441207;238.98909794307747;0.08329780785822671;17407.107200100676;0.0;0.0;57.09119138175208;239.09187519968125;0.08329780785822671;118604.92814338589;0.0;0.0;"Zustand 3: Temperatur 424.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5452294027473764e-23;`gtol` termination condition is satisfied.;5;7.131603422635265e-10;7.1347451289410145e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.42140397188746;128.44882502703445;151.2821587441457;57.125129804640494;0.09546456004495293;0.2784389235054394;0.21211312434595173;0.2879413738996116;209.34091826427547;204.15161098361702;209.67455480236282;203.7818500406417;28.234773173543513;0.506319205149973;5.8748504242328226;22.520389848341836;0.008561029862417371;0.027563375025962625;20.934091826427405;20.415161098362052;8.386982192094573;13.585456669376432;2.5667975612960587;100.14831356046204;0.02275040187756972;2686.8220891836654;282.2277459744407;226.24871281275387;0.013045225557338669;0.5603611532636146;0.5779641812005871;0.22122512481344814;3.410605131648481e-13;-7.131326640319458e-10;-8.526512829121202e-14;-2.1171953079601735e-13;-1.5063505998114124e-12;-3.495870259939693e-12;-4.774847184307873e-12;1.4210854715202004e-12;3.4106051316484808e-15;-7.131326640319457e-12;-8.526512829121202e-16;-2.1171953079601735e-13;-1.5063505998114125e-14;-3.495870259939693e-14;-4.774847184307873e-14;1.4210854715202004e-14;147.52038984834184;125.0;112.45965581325584;125.0;112.81209030857406;42.21002458035986;25.95841431260766;16.60411584763159;57.938288980102186;27.125129804640494;5.401002600219442;12.311342252793793;20.578596028112543;55.6828680248168;0.3219571034858859;8.818558554906929;4.0;0.4900000000000001;118501.47870129107;17438.393545498533;6.79543550798465;0.3219571034858859;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.42140397188746;2682.4914861983916;0.08340637882095314;118501.47870129107;0.0;0.0;135.0;4.0;147.52038984834184;4.0;125.0;4.0;112.45965581325584;4.0;125.0;4.0;112.81209030857406;4.0;30.0;4.0;42.21002458035986;4.0;104.42140397188746;2682.4914861983916;0.007962353259084972;118501.47870129107;0.0;0.0;100.14831356046204;282.2277459744414;0.5734063788209532;17438.393545498533;0.5648152638074332;0.21211312434595173;173.4788041609495;395.67032269820197;0.49796235325908506;118501.47870129107;0.6503878716998664;0.2784389235054394;104.42140397188746;2682.4914861983916;0.07544402556186817;118501.47870129107;0.0;0.0;128.44882502703445;282.2277459744414;0.5734063788209532;118501.47870129107;0.5648152638074332;0.21211312434595173;151.6041158476316;331.46816989787294;0.5734063788209532;118501.47870129107;0.5648152638074332;0.21211312434595173;151.2821587441457;358.51016362852783;0.4900000000000001;118501.47870129107;0.6609564798420849;0.2879413738996116;119.63026647212752;300.8881775600724;0.4900000000000001;118501.47870129107;0.6609564798420849;0.2879413738996116;119.59899739978056;300.83192577430515;0.4900000000000001;17438.393545498533;0.6609564798420849;0.2879413738996116;100.14831356046204;2686.8220891836654;0.08340637882095314;17438.393545498533;0.0;0.0;57.125129804640494;239.14825572465224;0.08340637882095314;17438.393545498533;0.0;0.0;57.12922228375726;239.25089811224223;0.08340637882095314;118501.47870129107;0.0;0.0;"Zustand 3: Temperatur 424.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.780 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.749 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2846184988825982e-23;`gtol` termination condition is satisfied.;5;5.066601808709086e-10;5.068764146974286e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.3976829561218;128.29995241450013;151.4287973737177;57.161124364311036;0.09594454468461806;0.2779143526842835;0.21272956104170831;0.2872557619884378;209.53256545971314;204.42251650172156;209.90165343384345;204.0167500537891;29.112846392358044;0.5062170797292751;5.987384009333303;22.531852001179004;0.008560916978517333;0.02811755682410177;20.953256545971218;20.44225165017253;8.396066137353785;13.601116670252999;2.6466223993513323;100.3530489629199;0.022421638102740192;2687.2110933156246;282.0515664871266;226.88707165804192;0.013083225937899234;0.5704256986977324;0.5786960438546529;0.22174260155106296;4.405364961712621e-13;-5.066098651695938e-10;0.0;-1.4804824033376462e-13;-1.1652900866465643e-12;-3.723243935382925e-12;-5.8832938520936295e-12;9.663381206337363e-13;4.405364961712621e-15;-5.066098651695938e-12;0.0;-1.4804824033376462e-13;-1.1652900866465642e-14;-3.723243935382925e-14;-5.883293852093629e-14;9.663381206337363e-15;147.531852001179;125.0;112.4460733592199;125.0;112.79804126472555;42.22622706350012;25.752774964606886;16.79067492822503;58.12682189941978;27.161124364311036;5.54239267697767;12.093024396299995;20.6023170438782;55.63282719825651;0.3618775545073163;8.811125867880094;4.0;0.5000000000000001;118403.8651563403;17468.046569534272;6.778311741099117;0.3618775545073163;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.3976829561218;2682.4546492267195;0.08350892463563153;118403.8651563403;0.0;0.0;135.0;4.0;147.531852001179;4.0;125.0;4.0;112.4460733592199;4.0;125.0;4.0;112.79804126472555;4.0;30.0;4.0;42.22622706350012;4.0;104.3976829561218;2682.4546492267195;0.008012225751267752;118403.8651563403;0.0;0.0;100.3530489629199;282.0515664871266;0.5835089246356316;17468.046569534272;0.5657207305878563;0.21272956104170831;173.2846269657859;395.0860570025122;0.5080122257512678;118403.8651563403;0.6497936042019126;0.2779143526842835;104.3976829561218;2682.4546492267195;0.07549669888436378;118403.8651563403;0.0;0.0;128.29995241450013;282.0515664871266;0.5835089246356316;118403.8651563403;0.5657207305878563;0.21272956104170831;151.79067492822503;331.9442847699487;0.5835089246356316;118403.8651563403;0.5657207305878563;0.21272956104170831;151.4287973737177;358.4322299279924;0.5000000000000001;118403.8651563403;0.6602061902988078;0.2872557619884378;119.48882654662003;300.2065371432772;0.5000000000000001;118403.8651563403;0.6602061902988078;0.2872557619884378;119.45760732302233;300.150302029629;0.5000000000000001;17468.046569534272;0.6602061902988078;0.2872557619884378;100.3530489629199;2687.2110933156246;0.08350892463563153;17468.046569534272;0.0;0.0;57.161124364311036;239.29888041546332;0.08350892463563153;17468.046569534272;0.0;0.0;57.16521406646905;239.4013954103081;0.08350892463563153;118403.8651563403;0.0;0.0;"Zustand 3: Temperatur 424.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.658082965770346e-24;`gtol` termination condition is satisfied.;5;3.6476603319301076e-10;3.649132216231784e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.37524992548902;128.15465080339516;151.56684804688126;57.19523891391174;0.0964312429056263;0.2774029095879411;0.21332470429532396;0.2865901920584567;209.70593880278196;204.67927251760648;210.10908235485098;204.23889565002688;29.991895138132364;0.506110684580952;6.100045939064427;22.542221220262093;0.008560785410546381;0.028672530100013353;20.970593880278045;20.467927251760827;8.404363294194118;13.615926376668671;2.726535921681555;100.54965578659278;0.022104971027929476;2687.584707304859;281.88218864132534;227.5021346463958;0.013121641834728526;0.5804842859065665;0.5794003176655117;0.22224161922020866;-3.552713678800501e-15;-3.6473934983405343e-10;2.842170943040401e-14;-1.0363931934875836e-13;-1.9610979506978765e-12;-1.7905676941154525e-12;-3.183231456205249e-12;1.5063505998114124e-12;-3.552713678800501e-17;-3.647393498340535e-12;2.842170943040401e-16;-1.0363931934875836e-13;-1.9610979506978764e-14;-1.7905676941154525e-14;-3.183231456205249e-14;1.5063505998114125e-14;147.5422212202621;125.0;112.43366732327445;125.0;112.78475504485488;42.24158328454587;25.55387204861688;16.971137225560028;58.30807250204691;27.195238913911737;5.680934845419642;11.884011536681669;20.624750074510985;55.585429057246415;0.40428917867876635;8.804413805451077;4.0;0.5100000000000001;118311.61283291061;17496.19050238509;6.762135609850746;0.40428917867876635;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.37524992548902;2682.419809386314;0.08360592774129494;118311.61283291061;0.0;0.0;135.0;4.0;147.5422212202621;4.0;125.0;4.0;112.43366732327445;4.0;125.0;4.0;112.78475504485488;4.0;30.0;4.0;42.24158328454587;4.0;104.37524992548902;2682.419809386314;0.008062223526371053;118311.61283291061;0.0;0.0;100.54965578659278;281.8821886413257;0.5936059277412951;17496.19050238509;0.5665926904299424;0.21332470429532396;173.09609326887897;394.5179441792653;0.5180622235263712;118311.61283291061;0.649213095224044;0.2774029095879411;104.37524992548902;2682.419809386314;0.07554370421492389;118311.61283291061;0.0;0.0;128.15465080339516;281.8821886413257;0.5936059277412951;118311.61283291061;0.5665926904299424;0.21332470429532396;151.97113722556003;332.4071139099349;0.5936059277412951;118311.61283291061;0.5665926904299424;0.21332470429532396;151.56684804688126;358.35014762298994;0.5100000000000001;118311.61283291061;0.6594760385374554;0.2865901920584567;119.35023699794408;299.5425100972402;0.5100000000000001;118311.61283291061;0.6594760385374554;0.2865901920584567;119.31906515458036;299.4862894499853;0.5100000000000001;17496.19050238509;0.6594760385374554;0.2865901920584567;100.54965578659278;2687.584707304859;0.08360592774129494;17496.19050238509;0.0;0.0;57.19523891391174;239.4416384191996;0.08360592774129494;17496.19050238509;0.0;0.0;57.19932598760846;239.54403289817765;0.08360592774129494;118311.61283291061;0.0;0.0;"Zustand 3: Temperatur 425.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
