config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5418838725116876e-24;`gtol` termination condition is satisfied.;5;2.660521502775599e-10;2.6615348476064287e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.35400143669227;128.01302173729397;151.69660558825467;57.22761999830391;0.09692543219569498;0.27690409955642536;0.21389952734936632;0.2859438649494051;209.86213344239002;204.9229819704888;210.29801534751675;204.44931118817325;30.871532654162554;0.5059999667636939;6.212825232544428;22.55156300492763;0.008560638442978037;0.02922823874581302;20.98621334423901;20.49229819704912;8.411920613900813;13.629954079211812;2.8065029685844127;100.7386068457086;0.021799915649317214;2687.943821966694;281.71962363958534;228.0951296367084;0.013160561806296989;0.5905372697818351;0.5800784686147977;0.22272310188343994;2.1316282072803006e-14;-2.659881204181147e-10;-5.684341886080802e-14;-7.34412530789541e-14;-3.581135388230905e-12;-2.4158453015843406e-12;-3.922195901395753e-12;-1.1368683772161603e-13;2.1316282072803005e-16;-2.6598812041811472e-12;-5.684341886080802e-16;-7.34412530789541e-14;-3.581135388230905e-14;-2.4158453015843406e-14;-3.922195901395753e-14;-1.1368683772161603e-15;147.55156300492763;125.0;112.42236750313896;125.0;112.77217038348243;42.25615920876129;25.36136154453152;17.14573900505934;58.48244763694731;27.227619998303908;5.816643455104668;11.683760657430355;20.645998563307728;55.54046580321557;0.44913341680467056;8.798538447682347;4.0;0.5200000000000001;118224.28647857046;17522.940133998345;6.746829331978908;0.44913341680467056;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.35400143669227;2682.386806509456;0.08369783158813193;118224.28647857046;0.0;0.0;135.0;4.0;147.55156300492763;4.0;125.0;4.0;112.42236750313896;4.0;125.0;4.0;112.77217038348243;4.0;30.0;4.0;42.25615920876129;4.0;104.35400143669227;2682.386806509456;0.008112448500522179;118224.28647857046;0.0;0.0;100.7386068457086;281.7196236395857;0.6036978315881321;17522.940133998345;0.5674328069290101;0.21389952734936632;172.91292454945915;393.96525917003066;0.5281124485005223;118224.28647857046;0.6486458633719278;0.27690409955642536;104.35400143669227;2682.386806509456;0.07558538308760976;118224.28647857046;0.0;0.0;128.01302173729397;281.7196236395857;0.6036978315881321;118224.28647857046;0.5674328069290101;0.21389952734936632;152.14573900505934;332.8570156241645;0.6036978315881321;118224.28647857046;0.5674328069290101;0.21389952734936632;151.69660558825467;358.26390926565296;0.5200000000000001;118224.28647857046;0.6587652982980972;0.2859438649494051;119.21448328961162;298.89557723841733;0.5200000000000001;118224.28647857046;0.6587652982980972;0.2859438649494051;119.18335654489533;298.8393690869831;0.5200000000000001;17522.940133998345;0.6587652982980972;0.2859438649494051;100.7386068457086;2687.943821966694;0.08369783158813193;17522.940133998345;0.0;0.0;57.22761999830391;239.57714290034957;0.08369783158813193;17522.940133998345;0.0;0.0;57.231704580266864;239.67942318982116;0.08369783158813193;118224.28647857046;0.0;0.0;"Zustand 3: Temperatur 425.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9419890123784162e-24;`gtol` termination condition is satisfied.;5;1.9700559977223778e-10;1.9707810697174946e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.33384239970945;127.87514177854973;151.81836288192977;57.258402526767554;0.09742781281702215;0.27641745105854726;0.21445494814664295;0.2853160173633084;210.00216110472326;205.15466022682497;210.46953791666118;204.64893830781818;31.75140066032752;0.505884881383026;6.325711304086951;22.559937865115046;0.008560478846021007;0.029784628223186217;21.000216110472216;20.515466022682592;8.41878151666644;13.643262553854672;2.886490969138592;100.92034209793047;0.021506007242615505;2688.289266424773;281.56385615525727;228.66720631647124;0.01320006560186271;0.600584978406955;0.5807318634726701;0.22318791497151086;3.161915174132446e-13;-1.9699086806213018e-10;0.0;-5.345723863570129e-14;1.7053025658242404e-13;-9.379164112033322e-13;-1.9042545318370685e-12;1.0800249583553523e-12;3.161915174132446e-15;-1.969908680621302e-12;0.0;-5.345723863570129e-14;1.7053025658242404e-15;-9.379164112033323e-15;-1.9042545318370686e-14;1.0800249583553523e-14;147.55993786511505;125.0;112.41210897627627;125.0;112.76023096245109;42.270015563805316;25.17492179023708;17.31470556222598;58.650326534125156;27.258402526767554;5.949539252958232;11.4917668783458;20.666157600290546;55.497746219489215;0.496342680296209;8.793597275937145;4.0;0.5300000000000001;118141.48671277125;17548.4015595927;6.732321819259378;0.496342680296209;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.33384239970945;2682.3554933266955;0.08378504400881759;118141.48671277125;0.0;0.0;135.0;4.0;147.55993786511505;4.0;125.0;4.0;112.41210897627627;4.0;125.0;4.0;112.76023096245109;4.0;30.0;4.0;42.270015563805316;4.0;104.33384239970945;2682.3554933266955;0.008162993584557044;118141.48671277125;0.0;0.0;100.92034209793047;281.5638561552641;0.6137850440088177;17548.4015595927;0.5682426398108092;0.21445494814664295;172.73485965535212;393.4273180402012;0.5381629935845572;118141.48671277125;0.6480914478360856;0.27641745105854726;104.33384239970945;2682.3554933266955;0.07562205042426054;118141.48671277125;0.0;0.0;127.87514177854973;281.5638561552641;0.6137850440088177;118141.48671277125;0.5682426398108092;0.21445494814664295;152.31470556222598;333.29434546948625;0.6137850440088177;118141.48671277125;0.5682426398108092;0.21445494814664295;151.81836288192977;358.1735331149644;0.5300000000000001;118141.48671277125;0.6580732711018192;0.2853160173633084;119.08154450261259;298.2652299822716;0.5300000000000001;118141.48671277125;0.6580732711018192;0.2853160173633084;119.05046074704177;298.20903257052976;0.5300000000000001;17548.4015595927;0.6580732711018192;0.2853160173633084;100.92034209793047;2688.289266424773;0.08378504400881759;17548.4015595927;0.0;0.0;57.258402526767554;239.70595834374623;0.08378504400881759;17548.4015595927;0.0;0.0;57.262484742961874;239.80813026413242;0.08378504400881759;118141.48671277125;0.0;0.0;"Zustand 3: Temperatur 425.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.122932377546474e-24;`gtol` termination condition is satisfied.;5;1.498084972684051e-10;1.4986209511056984e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.31468535469043;127.74106515405254;151.93240984374523;57.28771076332538;0.0979390119504398;0.2759425145215051;0.2149918329646804;0.2847059202532138;210.12695780038936;205.37524253376625;210.6246552896999;204.83864308991147;32.63116790497222;0.5057653915999941;6.438693953986542;22.567401782319962;0.00856030895253683;0.03034164559209911;21.01269578003888;20.537524253376617;8.424986211587994;13.655909539327496;2.966469809556548;101.0952711752289;0.021222800364370024;2688.6218128464907;281.4148471201487;229.21944157908223;0.013240224750246554;0.6106277155275575;0.5813617775198728;0.22363686948051295;3.339550858072471e-13;-1.4980372498030192e-10;2.2737367544323206e-13;-4.007905118896815e-14;2.842170943040401e-14;8.526512829121202e-14;-9.663381206337363e-13;5.684341886080801e-13;3.3395508580724707e-15;-1.4980372498030193e-12;2.2737367544323206e-15;-4.007905118896815e-14;2.842170943040401e-16;8.526512829121202e-16;-9.663381206337363e-15;5.684341886080802e-15;147.56740178231996;125.0;112.40283162142941;125.0;112.7488849826608;42.28320828551233;24.994251762942156;17.478251751578966;58.81206288971657;27.28771076332538;6.079648446002864;11.307560446200512;20.685314645309575;55.45709425302579;0.5458419078337329;8.789670882651649;4.0;0.5400000000000001;118062.84682455503;17572.67286564036;6.7185480391774615;0.5458419078337329;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.31468535469043;2682.3257343550767;0.08386794027780387;118062.84682455503;0.0;0.0;135.0;4.0;147.56740178231996;4.0;125.0;4.0;112.40283162142941;4.0;125.0;4.0;112.7488849826608;4.0;30.0;4.0;42.28320828551233;4.0;104.31468535469043;2682.3257343550767;0.008213943205126605;118062.84682455503;0.0;0.0;101.0952711752289;281.4148471201581;0.623867940277804;17572.67286564036;0.5690236525760933;0.2149918329646804;172.56165354526212;392.90347528856375;0.5482139432051267;118062.84682455503;0.6475494074932904;0.2759425145215051;104.31468535469043;2682.3257343550767;0.07565399707267725;118062.84682455503;0.0;0.0;127.74106515405254;281.4148471201581;0.623867940277804;118062.84682455503;0.5690236525760933;0.2149918329646804;152.47825175157897;333.7194548716668;0.623867940277804;118062.84682455503;0.5690236525760933;0.2149918329646804;151.93240984374523;358.0790597172216;0.5400000000000001;118062.84682455503;0.6573992853740741;0.2847059202532138;118.95139427140089;297.6509710043107;0.5400000000000001;118062.84682455503;0.6573992853740741;0.2847059202532138;118.92035155399714;297.59478277173275;0.5400000000000001;17572.67286564036;0.6573992853740741;0.2847059202532138;101.0952711752289;2688.6218128464907;0.08386794027780387;17572.67286564036;0.0;0.0;57.28771076332538;239.82860469708277;0.08386794027780387;17572.67286564036;0.0;0.0;57.29179072963501;239.9306736035586;0.08386794027780387;118062.84682455503;0.0;0.0;"Zustand 3: Temperatur 425.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.6880424308203245e-25;`gtol` termination condition is satisfied.;5;1.1561603190691488e-10;1.1565502523297745e-12;1;True;;True;0;zulässig;feasible;True;True;True;104.29644981595652;127.61082623766816;152.0390324771509;57.315659227223364;0.09845958804328694;0.27547886119612824;0.21551099979028487;0.28411287727789997;210.23739068755694;205.5855907964433;210.7642995608587;205.0192225528942;33.51052866901068;0.5056414684707942;6.551763358510118;22.574006620069213;0.008560130723303458;0.030899239524319572;21.02373906875566;20.558559079644308;8.430571982434321;13.667948170192956;3.0464116971932995;101.26377571485966;0.020949867970750748;2688.942180806473;281.2725364685683;229.7528445591078;0.013281103140867168;0.6206657627491536;0.581969401638934;0.2240707258713011;2.913225216616411e-13;-1.156124085355259e-10;3.694822225952521e-13;-3.0031532816110484e-14;6.536993168992922e-13;2.2737367544323206e-13;-1.4210854715202004e-13;3.410605131648481e-13;2.9132252166164106e-15;-1.156124085355259e-12;3.694822225952521e-15;-3.0031532816110484e-14;6.536993168992922e-15;2.2737367544323206e-15;-1.4210854715202005e-15;3.4106051316484808e-15;147.5740066200692;125.0;112.39447969133619;125.0;112.73808477554462;42.29578892323224;24.819069506353742;17.636582497667234;58.967986791627425;27.315659227223364;6.20700187095548;11.130703976476525;20.70355018404348;55.41834772520377;0.5975500205163371;8.78682462453179;4.0;0.5500000000000002;117988.02988121976;17595.844761035558;6.705448444424436;0.5975500205163371;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.29644981595652;2682.297404888852;0.08394686589002065;117988.02988121976;0.0;0.0;135.0;4.0;147.5740066200692;4.0;125.0;4.0;112.39447969133619;4.0;125.0;4.0;112.73808477554462;4.0;30.0;4.0;42.29578892323224;4.0;104.29644981595652;2682.297404888852;0.00826537383305649;117988.02988121976;0.0;0.0;101.26377571485966;281.2725364685554;0.6339468658900208;17595.844761035558;0.5697772195115814;0.21551099979028487;172.39307612642295;392.393121330754;0.5582653738330566;117988.02988121976;0.6470193200141822;0.27547886119612824;104.29644981595652;2682.297404888852;0.07568149205696416;117988.02988121976;0.0;0.0;127.61082623766816;281.2725364685554;0.6339468658900208;117988.02988121976;0.5697772195115814;0.21551099979028487;152.63658249766723;334.1326900114932;0.6339468658900208;117988.02988121976;0.5697772195115814;0.21551099979028487;152.0390324771509;357.9805487025273;0.5500000000000002;117988.02988121976;0.6567426955725406;0.28411287727789997;118.82400161313637;297.05231475887206;0.5500000000000002;117988.02988121976;0.6567426955725406;0.28411287727789997;118.79299812904452;296.99613432337327;0.5500000000000002;17595.844761035558;0.6567426955725406;0.28411287727789997;101.26377571485966;2688.942180806473;0.08394686589002065;17595.844761035558;0.0;0.0;57.315659227223364;239.94556113776088;0.08394686589002065;17595.844761035558;0.0;0.0;57.31973705034085;240.04753195742813;0.08394686589002065;117988.02988121976;0.0;0.0;"Zustand 3: Temperatur 425.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0495485697721233e-25;`gtol` termination condition is satisfied.;5;8.996620296735847e-11;8.999498396879821e-13;1;True;;True;0;zulässig;feasible;True;True;True;104.27906167633404;127.48444186048698;152.1385120252986;57.3423535123373;0.09899003525654297;0.27502608206349766;0.21601322145232404;0.28353622331819617;210.33426419386015;205.786499745057;210.88933608146462;205.1914105513462;34.38920125108249;0.5055130906585281;6.664910059257755;22.579800490063406;0.008559945802430406;0.03145736030415922;21.033426419386025;20.5786499745057;8.435573443258617;13.679427370089767;3.126291022833859;101.42621150492425;0.020686800627442544;2689.2510413046575;281.13684578366343;230.26836133683474;0.013322757590947809;0.6306993814958572;0.5825558488222734;0.22449019768673048;1.9184653865522705e-13;-8.996181577458628e-11;1.1368683772161603e-13;-2.275957200481571e-14;-7.958078640513122e-13;-2.842170943040401e-14;-3.126388037344441e-13;-8.526512829121202e-14;1.9184653865522706e-15;-8.996181577458628e-13;1.1368683772161603e-15;-2.275957200481571e-14;-7.958078640513123e-15;-2.842170943040401e-16;-3.126388037344441e-15;-8.526512829121202e-16;147.5798004900634;125.0;112.38700143053438;125.0;112.72778645027836;42.30780500867564;24.64911069068569;17.78989328635737;59.11840649624861;27.342353512337297;6.331634259719351;10.960789925610129;20.720938323665962;55.381357159867434;0.6513812610587593;8.785110199351323;4.0;0.5600000000000002;117916.72611460932;17618.001157774917;6.692968462121598;0.6513812610587593;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.27906167633404;2682.2703900824545;0.08402213908680489;117916.72611460932;0.0;0.0;135.0;4.0;147.5798004900634;4.0;125.0;4.0;112.38700143053438;4.0;125.0;4.0;112.72778645027836;4.0;30.0;4.0;42.30780500867564;4.0;104.27906167633404;2682.2703900824545;0.008317354510532974;117916.72611460932;0.0;0.0;101.42621150492425;281.1368457836551;0.6440221390868051;17618.001157774917;0.5705046321233365;0.21601322145232404;172.2289111807491;391.8956801485751;0.5683173545105331;117916.72611460932;0.646500780986119;0.27502608206349766;104.27906167633404;2682.2703900824545;0.07570478457627192;117916.72611460932;0.0;0.0;127.48444186048698;281.1368457836551;0.6440221390868051;117916.72611460932;0.5705046321233365;0.21601322145232404;152.78989328635737;334.53439093613207;0.6440221390868051;117916.72611460932;0.5705046321233365;0.21601322145232404;152.1385120252986;357.87807581914814;0.5600000000000002;117916.72611460932;0.6561028813196461;0.28353622331819617;118.69933166113566;296.4687878707869;0.5600000000000002;117916.72611460932;0.6561028813196461;0.28353622331819617;118.66836574028065;296.4126140131009;0.5600000000000002;17618.001157774917;0.6561028813196461;0.28353622331819617;101.42621150492425;2689.2510413046575;0.08402213908680489;17618.001157774917;0.0;0.0;57.3423535123373;240.05726950059747;0.08402213908680489;17618.001157774917;0.0;0.0;57.346429290410924;240.15914676646412;0.08402213908680489;117916.72611460932;0.0;0.0;"Zustand 3: Temperatur 425.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3431875766597004e-25;`gtol` termination condition is satisfied.;5;6.843519423287741e-11;6.845710447659469e-13;1;True;;True;0;zulässig;feasible;True;True;True;104.26245266583248;127.36191344511315;152.23112422627236;57.367891033311594;0.09953078792419143;0.27458378678707523;0.2164992285300506;0.2829753230517635;210.41832548741013;205.97870255053536;211.00056918607433;205.3558831364881;35.26692645780292;0.5053802440520208;6.778124952042672;22.584828079390547;0.008559755564446457;0.03201595981856612;21.041832548741045;20.597870255053596;8.44002276744306;13.690392209099302;3.2060842234428457;101.58291045827889;0.020433205789857134;2689.549020464352;281.00768080782245;230.76687932550686;0.013365238394012824;0.6407288147597616;0.5831221601425888;0.224895954902808;-7.105427357601002e-15;-6.838263288955204e-11;-2.2737367544323206e-13;-1.7319479184152442e-14;-2.1600499167107046e-12;-5.968558980384842e-13;-1.4210854715202004e-12;-3.126388037344441e-13;-7.105427357601002e-17;-6.838263288955204e-13;-2.2737367544323206e-15;-1.7319479184152442e-14;-2.1600499167107046e-14;-5.968558980384841e-15;-1.4210854715202004e-14;-3.126388037344441e-15;147.58482807939055;125.0;112.3803487328903;125.0;112.71794957317655;42.31930039177843;24.484127293744223;17.938370635382853;59.26361006650046;27.367891033311594;6.453583590777157;10.797438274611409;20.737547334167516;55.345984716583644;0.7072464091104962;8.784567132590098;4.0;0.5700000000000002;117848.65055578954;17639.21970513063;6.681058035776465;0.7072464091104962;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.26245266583248;2682.2445841166405;0.08409405315377427;117848.65055578954;0.0;0.0;135.0;4.0;147.58482807939055;4.0;125.0;4.0;112.3803487328903;4.0;125.0;4.0;112.71794957317655;4.0;30.0;4.0;42.31930039177843;4.0;104.26245266583248;2682.2445841166405;0.008369947370133989;117848.65055578954;0.0;0.0;101.58291045827889;281.0076808078148;0.6540940531537744;17639.21970513063;0.5712071050437693;0.2164992285300506;172.06895537313477;391.4106070971557;0.5783699473701341;117848.65055578954;0.6459934030583818;0.27458378678707523;104.26245266583248;2682.2445841166405;0.07572410578364028;117848.65055578954;0.0;0.0;127.36191344511315;281.0076808078148;0.6540940531537744;117848.65055578954;0.5712071050437693;0.2164992285300506;152.93837063538285;334.9248908600392;0.6540940531537744;117848.65055578954;0.5712071050437693;0.2164992285300506;152.23112422627236;357.77173021756266;0.5700000000000002;117848.65055578954;0.6554792465408995;0.2829753230517635;118.57734631252305;295.89992941439965;0.5700000000000002;117848.65055578954;0.6554792465408995;0.2829753230517635;118.54641640922284;295.84376106384076;0.5700000000000002;17639.21970513063;0.6554792465408995;0.2829753230517635;101.58291045827889;2689.549020464352;0.08409405315377427;17639.21970513063;0.0;0.0;57.367891033311594;240.16413739916092;0.08409405315377427;17639.21970513063;0.0;0.0;57.37196485659291;240.2659252812219;0.08409405315377427;117848.65055578954;0.0;0.0;"Zustand 3: Temperatur 426.088 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.727 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.696 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.219 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.261460465183315e-17;`gtol` termination condition is satisfied.;4;8.653232646096834e-07;1.1190585744440114e-08;1;True;;True;0;zulässig;feasible;True;True;True;104.246559600669;127.24322868334775;152.31713770989745;57.39236204608221;0.10008225067066674;0.27415160918906634;0.21696971007449217;0.2824295676614796;210.4902720090938;206.16287856478638;211.09874996392043;205.51326605488558;36.14346533653442;0.5052429212689635;6.8913991822968415;22.58913110102236;0.008559561156678176;0.0325749911930083;21.049027116627954;20.61628784833462;8.443949999681728;13.70088439695778;3.2857695836032703;101.7341821821974;0.020188707247598192;2689.8367024288023;280.8849326682596;231.24922994364434;0.013408589941976357;0.650754289708059;0.5836693073834024;0.22528862498669414;-2.72446953886174e-09;-8.310155408253195e-08;1.181415143491904e-07;-7.096182752519553e-09;-2.8122769890615018e-08;8.144019147948711e-08;1.0051886079054384e-07;8.428142450611631e-07;-2.72446953886174e-11;-8.310155408253194e-10;1.181415143491904e-09;-7.096182752519553e-09;-2.8122769890615017e-10;8.144019147948712e-10;1.0051886079054384e-09;8.428142450611632e-09;147.58913110102236;125.0;112.37447667679902;125.0;112.70853671920543;42.33031570363556;24.323887980609072;18.082191564074378;59.40386647856184;27.392362046082212;6.57289063337106;10.64029449460162;20.753440399330998;55.31210272168505;0.7650538541769265;8.785224000617575;4.0;0.5800000000000002;117783.53983285265;17659.572564473932;6.669671046840615;0.7650538541769265;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.246559600669;2682.219889037795;0.08416287965003522;117783.53983285265;0.0;0.0;135.0;4.0;147.58913110102236;4.0;125.0;4.0;112.37447667679902;4.0;125.0;4.0;112.70853671920543;4.0;30.0;4.0;42.33031570363556;4.0;104.246559600669;2682.219889037795;0.008423210418299982;117783.53983285265;0.0;0.0;101.7341821821974;280.8849326682532;0.6641628796500354;17659.572564473932;0.5718857786072304;0.21696971007449217;171.91301908163143;390.937392820903;0.5884232104183001;117783.53983285265;0.6454968225622033;0.27415160918906634;104.246559600669;2682.219889037795;0.07573966923173524;117783.53983285265;0.0;0.0;127.24322868334775;280.8849326682532;0.6641628796500354;117783.53983285265;0.5718857786072304;0.21696971007449217;153.08219156407438;335.3045132319537;0.6641628796500354;117783.53983285265;0.5718857786072304;0.21696971007449217;152.31713770989745;357.6616092428668;0.5800000000000002;117783.53983285265;0.6548712164666908;0.2824295676614796;118.45800468273018;295.34528969242047;0.5800000000000002;117783.53983285265;0.6548712164666908;0.2824295676614796;118.42710936662894;295.2891259145015;0.5800000000000002;17659.572564473932;0.6548712164666908;0.2824295676614796;101.7341821821974;2689.8367024288023;0.08416287965003522;17659.572564473932;0.0;0.0;57.39236204608221;240.266542495472;0.08416287965003522;17659.572564473932;0.0;0.0;57.396433997520376;240.36824482780986;0.08416287965003522;117783.53983285265;0.0;0.0;"Zustand 3: Temperatur 426.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8046776565197664e-17;`gtol` termination condition is satisfied.;4;7.397196990769183e-07;9.802731921785647e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.23132499773726;127.12836447753062;152.39681742310034;57.41584886840866;0.10064469736453002;0.27372917968232346;0.2174253242443181;0.28189838141654355;210.55074505305035;206.33964720757976;211.18457007796286;205.66412840671688;37.018600933869735;0.5051011213863454;7.004724514676477;22.592747909871434;0.008559363523478362;0.03313441017897652;21.055074433281458;20.63396471379308;8.447382804104802;13.71094188800238;3.3653273639118355;101.88031665665653;0.01995294404493484;2690.114634567217;280.76848465235054;231.71619821159143;0.01345285082961789;0.6607760148115388;0.5841982097488114;0.22566880415721915;-2.247908525987441e-09;-6.916045691696127e-08;1.0316733778381604e-07;-6.432664123590115e-09;-2.4657168751218705e-08;6.964896215322369e-08;8.668118312016304e-08;7.202357608093735e-07;-2.247908525987441e-11;-6.916045691696127e-10;1.0316733778381603e-09;-6.432664123590115e-09;-2.4657168751218704e-10;6.964896215322369e-10;8.668118312016304e-10;7.202357608093734e-09;147.59274790987143;125.0;112.36934389485867;125.0;112.69951385127291;42.34088799088397;24.16817046744643;18.22152804581168;59.53942866577256;27.41584886840866;6.689597969072793;10.48902723820214;20.76867500226274;55.27959482701556;0.8247106227113363;8.787100392555828;4.0;0.5900000000000002;117721.15458032764;17679.125697047122;6.658765631152798;0.8247106227113363;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.23132499773726;2682.19621571802;0.0842288656411565;117721.15458032764;0.0;0.0;135.0;4.0;147.59274790987143;4.0;125.0;4.0;112.36934389485867;4.0;125.0;4.0;112.69951385127291;4.0;30.0;4.0;42.34088799088397;4.0;104.23132499773726;2682.19621571802;0.008477188691811858;117721.15458032764;0.0;0.0;101.88031665665653;280.76848465234724;0.6742288656411567;17679.125697047122;0.5725417355585423;0.2174253242443181;171.76091837731786;390.47553685660193;0.5984771886918121;117721.15458032764;0.6450106681163811;0.27372917968232346;104.23132499773726;2682.19621571802;0.07575167694934465;117721.15458032764;0.0;0.0;127.12836447753062;280.76848465234724;0.6742288656411567;117721.15458032764;0.5725417355585423;0.2174253242443181;153.22152804581168;335.6735811564356;0.6742288656411567;117721.15458032764;0.5725417355585423;0.2174253242443181;152.39681742310034;357.5478274998764;0.5900000000000002;117721.15458032764;0.6542782455895847;0.28189838141654355;118.3412640849748;294.8044360827279;0.5900000000000002;117721.15458032764;0.6542782455895847;0.28189838141654355;118.31040203092721;294.74827606547535;0.5900000000000002;17679.125697047122;0.6542782455895847;0.28189838141654355;101.88031665665653;2690.114634567217;0.0842288656411565;17679.125697047122;0.0;0.0;57.41584886840866;240.3648292373368;0.0842288656411565;17679.125697047122;0.0;0.0;57.419919024257354;240.46644954835872;0.0842288656411565;117721.15458032764;0.0;0.0;"Zustand 3: Temperatur 426.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7042016243069543e-17;`gtol` termination condition is satisfied.;4;6.327770085048119e-07;8.607208170257013e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.21669502796647;127.01728678054036;152.47041808409472;57.43842860304318;0.10121843720259262;0.2733161654535164;0.2178666881005101;0.28138120823676255;210.60035040304612;206.5095888459092;211.25868259876097;205.8090033120757;37.89213197663403;0.5049548490986895;7.118092735307132;22.59571473702431;0.00855916345077123;0.03369417295165782;21.060034978712853;20.650958878646964;8.450347304826117;13.720600215833755;3.444739275854995;102.02158421052042;0.01972557059364458;2690.383327145622;280.65820710456484;232.16851733938944;0.013498054938938187;0.6707941877040783;0.5847097204324117;0.22603704709081224;-1.7162378185275884e-09;-5.7770911610077746e-08;9.002704359772906e-08;-5.834960403738876e-09;-2.189196379731584e-08;5.943957148701884e-08;7.45693853332341e-08;6.159175995890109e-07;-1.7162378185275883e-11;-5.777091161007775e-10;9.002704359772906e-10;-5.834960403738876e-09;-2.189196379731584e-10;5.943957148701883e-10;7.45693853332341e-10;6.159175995890109e-09;147.5957147370243;125.0;112.36491132782533;125.0;112.69084908420598;42.35105196446824;24.016770582683193;18.356541208576743;59.670532246052176;27.438428603043178;6.803750281095802;10.34332711730491;20.783304972033534;55.248352050885785;0.886123124482026;8.79020704315161;4.0;0.6000000000000002;117661.2709629946;17697.941074329156;6.648302786681901;0.886123124482026;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.21669502796647;2682.173480679518;0.08429224264301627;117661.2709629946;0.0;0.0;135.0;4.0;147.5957147370243;4.0;125.0;4.0;112.36491132782533;4.0;125.0;4.0;112.69084908420598;4.0;30.0;4.0;42.35105196446824;4.0;104.21669502796647;2682.173480679518;0.008531929068627842;117661.2709629946;0.0;0.0;102.02158421052042;280.6582071045637;0.6842922426430165;17697.941074329156;0.5731759875652319;0.2178666881005101;171.6124853197075;390.0245836754564;0.6085319290686281;117661.2709629946;0.6445346070754252;0.2733161654535164;104.21669502796647;2682.173480679518;0.07576031357438842;117661.2709629946;0.0;0.0;127.01728678054036;280.6582071045637;0.6842922426430165;117661.2709629946;0.5731759875652319;0.2178666881005101;153.35654120857674;336.0324019518984;0.6842922426430165;117661.2709629946;0.5731759875652319;0.2178666881005101;152.47041808409472;357.43049748554785;0.6000000000000002;117661.2709629946;0.6536998032668969;0.28138120823676255;118.22707973738875;294.2769441882974;0.6000000000000002;117661.2709629946;0.6536998032668969;0.28138120823676255;118.1962497189042;294.220787233378;0.6000000000000002;17697.941074329156;0.6536998032668969;0.28138120823676255;102.02158421052042;2690.383327145622;0.08429224264301627;17697.941074329156;0.0;0.0;57.43842860304318;240.4593202534072;0.08429224264301627;17697.941074329156;0.0;0.0;57.442497033320194;240.56086178537262;0.08429224264301627;117661.2709629946;0.0;0.0;"Zustand 3: Temperatur 426.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.620 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8761379041740203e-17;`gtol` termination condition is satisfied.;4;5.426079988823182e-07;7.58437591918283e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.20262026932875;126.90995328190832;152.53818803778864;57.460172172663306;0.10180370786717297;0.2729122413909036;0.2182943883748366;0.2808775188373026;210.63965044530585;206.6732372645919;211.32169433127797;205.9483801783784;38.763874908404254;0.5048041144403498;7.231496040587847;22.59806521802068;0.008558961579816449;0.03425423755690312;21.063964991741134;20.667323721359907;8.452867774002303;13.729892007585532;3.523988632505094;102.15823800157182;0.01950625562005019;2690.6432581736744;280.55396408461746;232.60687813214454;0.0135442314634735;0.6808089917943816;0.5852046432224688;0.22639387825378635;-1.104730529277731e-09;-4.9151779535350215e-08;7.861368089834286e-08;-5.2993605614837236e-09;-1.8779616084430018e-08;5.099283839626878e-08;6.459541168624128e-08;5.278945138798008e-07;-1.104730529277731e-11;-4.915177953535021e-10;7.861368089834286e-10;-5.2993605614837236e-09;-1.8779616084430017e-10;5.099283839626878e-10;6.459541168624128e-10;5.278945138798008e-09;147.59806521802068;125.0;112.361142683536;125.0;112.68251314722619;42.36083954931769;23.86949441169793;18.487385982631565;59.79739845225413;27.460172172663306;6.915393466301396;10.202904681964185;20.797379730671253;55.21827420566677;0.949197944842922;8.794547629604494;4.0;0.6100000000000002;117603.68368284182;17716.07582864373;6.638246800270388;0.949197944842922;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.20262026932875;2682.151607268479;0.08435322325785488;117603.68368284182;0.0;0.0;135.0;4.0;147.59806521802068;4.0;125.0;4.0;112.361142683536;4.0;125.0;4.0;112.68251314722619;4.0;30.0;4.0;42.36083954931769;4.0;104.20262026932875;2682.151607268479;0.008587470898197079;117603.68368284182;0.0;0.0;102.15823800157182;280.5539640846167;0.6943532232578551;17716.07582864373;0.5737894918617311;0.2182943883748366;171.4675596297186;389.5840950637643;0.6185874708981973;117603.68368284182;0.6440683123868317;0.2729122413909036;104.20262026932875;2682.151607268479;0.0757657523596578;117603.68368284182;0.0;0.0;126.90995328190832;280.5539640846167;0.6943532232578551;117603.68368284182;0.5737894918617311;0.2182943883748366;153.48738598263157;336.3812773453329;0.6943532232578551;117603.68368284182;0.5737894918617311;0.2182943883748366;152.53818803778864;357.3097397939342;0.6100000000000002;117603.68368284182;0.6531353822060322;0.2808775188373026;118.11540565230382;293.7624038767064;0.6100000000000002;117603.68368284182;0.6531353822060322;0.2808775188373026;118.0846065336986;293.7062493889082;0.6100000000000002;17716.07582864373;0.6531353822060322;0.2808775188373026;102.15823800157182;2690.6432581736744;0.08435322325785488;17716.07582864373;0.0;0.0;57.460172172663306;240.55031231405408;0.08435322325785488;17716.07582864373;0.0;0.0;57.464238941559415;240.65177804647374;0.08435322325785488;117603.68368284182;0.0;0.0;"Zustand 3: Temperatur 426.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.265 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2443112326725304e-17;`gtol` termination condition is satisfied.;4;4.658507925499447e-07;6.6997182517961614e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.18905507818937;126.80631440715536;152.60036792081792;57.48114517231335;0.10240070768782146;0.27251709655962336;0.21870898126704555;0.28038680741837174;210.66917033683643;206.8310861503903;211.37417216842567;206.0827109961059;39.63366175828394;0.5046489322199192;7.344926922759322;22.599830761772523;0.00855875843111469;0.03481456349156523;21.066916988376818;20.683108610691182;8.454966887403403;13.738847396034084;3.6030601636223825;102.29051503648265;0.019294681744467634;2690.894875268358;280.4556137376434;233.03193044577154;0.01359140543210402;0.6908205984612011;0.5856837331820745;0.22673979187394666;-7.724878514636657e-10;-4.1562266517303215e-08;6.882029879307083e-08;-4.815272292013617e-09;-1.665941340434074e-08;4.3478479483383126e-08;5.5594654213564354e-08;4.530682531367347e-07;-7.724878514636658e-12;-4.1562266517303216e-10;6.882029879307084e-10;-4.815272292013617e-09;-1.665941340434074e-10;4.3478479483383123e-10;5.559465421356436e-10;4.530682531367347e-09;147.59983076177252;125.0;112.35800405691236;125.0;112.67447900740996;42.37028027215251;23.726159226569393;18.614210370363423;59.92023476433013;27.481145172313347;7.024574425004857;10.067489020429718;20.81094492181063;55.189268668645184;1.013842449545507;8.800119561811698;4.0;0.6200000000000002;117548.20333627766;17733.58292156947;6.628564788974654;1.013842449545507;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.18905507818937;2682.1305246815814;0.08441200389330494;117548.20333627766;0.0;0.0;135.0;4.0;147.59983076177252;4.0;125.0;4.0;112.35800405691236;4.0;125.0;4.0;112.67447900740996;4.0;30.0;4.0;42.37028027215251;4.0;104.18905507818937;2682.1305246815814;0.008643848936021567;117548.20333627766;0.0;0.0;102.29051503648265;280.45561373764247;0.7044120038933052;17733.58292156947;0.5743831519474146;0.21870898126704555;171.32598998834192;389.15365529572387;0.6286438489360218;117548.20333627766;0.6436114702559995;0.27251709655962336;104.18905507818937;2682.1305246815814;0.07576815495728338;117548.20333627766;0.0;0.0;126.80631440715536;280.45561373764247;0.7044120038933052;117548.20333627766;0.5743831519474146;0.21870898126704555;153.61421037036342;336.720500677711;0.7044120038933052;117548.20333627766;0.5743831519474146;0.21870898126704555;152.60036792081792;357.1856785151711;0.6200000000000002;117548.20333627766;0.6525844952674693;0.28038680741837174;118.00619484534366;293.2604176134672;0.6200000000000002;117548.20333627766;0.6525844952674693;0.28038680741837174;117.97542557499514;293.20426509170665;0.6200000000000002;17733.58292156947;0.6525844952674693;0.28038680741837174;102.29051503648265;2690.894875268358;0.08441200389330494;17733.58292156947;0.0;0.0;57.48114517231335;240.6380798981097;0.08441200389330494;17733.58292156947;0.0;0.0;57.48521033876477;240.7394725678292;0.08441200389330494;117548.20333627766;0.0;0.0;"Zustand 3: Temperatur 426.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.476 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7604299567291694e-17;`gtol` termination condition is satisfied.;4;4.006273721107657e-07;5.933683437341715e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.17595727977505;126.70631449275254;152.65719048495578;57.50140830022275;0.10300959920045313;0.27213043345840615;0.2191109943139795;0.27990859055317846;210.6894009254591;206.9835923361676;211.41664618903258;206.21241340613383;40.50133894321338;0.5044893215278011;7.458378158088082;22.60104072520687;0.00855855442244307;0.035375111660738236;21.068940053604347;20.698359229879735;8.456665848124995;13.747494223854426;3.681939907149991;102.41863736146945;0.01909054495186913;2691.13859788846;280.3630097355483;233.44428599642026;0.01363959809562909;0.7008291679881624;0.5861477001959152;0.22707525402360643;-3.7706371358581237e-10;-3.5436514167486166e-08;6.044018618922564e-08;-4.377246398679091e-09;-1.4092307765167789e-08;3.737022780114785e-08;4.831744604416599e-08;3.8941561797400936e-07;-3.770637135858123e-12;-3.5436514167486165e-10;6.044018618922564e-10;-4.377246398679091e-09;-1.4092307765167788e-10;3.7370227801147847e-10;4.831744604416599e-10;3.894156179740094e-09;147.60104072520687;125.0;112.35546374467509;125.0;112.66672168623603;42.379401455512436;23.586592702945836;18.7371557931358;60.039235905957014;27.50140830022275;7.1313407653938725;9.936826383205641;20.824042720224952;55.16124976805179;1.0799653081800216;8.806914862292956;4.0;0.6300000000000002;117494.65508861223;17750.511467450808;6.6192264546327415;1.0799653081800216;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.17595727977505;2682.110167487869;0.08446876608379128;117494.65508861223;0.0;0.0;135.0;4.0;147.60104072520687;4.0;125.0;4.0;112.35546374467509;4.0;125.0;4.0;112.66672168623603;4.0;30.0;4.0;42.379401455512436;4.0;104.17595727977505;2682.110167487869;0.00870109373924817;117494.65508861223;0.0;0.0;102.41863736146945;280.36300973554773;0.7144687660837915;17750.511467450808;0.5749578211768904;0.2191109943139795;171.1876334281527;388.7328697274806;0.6387010937392484;117494.65508861223;0.6431637795056454;0.27213043345840615;104.17595727977505;2682.110167487869;0.07576767234454311;117494.65508861223;0.0;0.0;126.70631449275254;280.36300973554773;0.7144687660837915;117494.65508861223;0.5749578211768904;0.2191109943139795;153.7371557931358;337.05035684690273;0.7144687660837915;117494.65508861223;0.5749578211768904;0.2191109943139795;152.65719048495578;357.058439907105;0.6300000000000002;117494.65508861223;0.6520466746769492;0.27990859055317846;117.89939963045958;292.77060031410434;0.6300000000000002;117494.65508861223;0.6520466746769492;0.27990859055317846;117.86865923460613;292.71444934321426;0.6300000000000002;17750.511467450808;0.6520466746769492;0.27990859055317846;102.41863736146945;2691.13859788846;0.08446876608379128;17750.511467450808;0.0;0.0;57.50140830022275;240.7228769953182;0.08446876608379128;17750.511467450808;0.0;0.0;57.50547191818424;240.82419911495177;0.08446876608379128;117494.65508861223;0.0;0.0;"Zustand 3: Temperatur 426.887 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
