config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3858963408435491e-17;`gtol` termination condition is satisfied.;4;3.446295282568259e-07;5.26478174446681e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.16328788616005;126.60989283381457;152.70888049440674;57.521017750767044;0.10363051241656324;0.2717519673060192;0.21950092813350075;0.2794424061276187;210.7008013905946;207.13117875652216;211.44961246268;206.33787349009322;41.36676614260584;0.5043253052687467;7.571842795590262;22.6017225712078;0.008558349884072874;0.035935844333930184;21.070080105578366;20.713117872468267;8.457984499023611;13.755858229893894;3.7606151066309783;102.54281315749375;0.018893554077555257;2691.3748193904735;280.27600255679187;233.8445209662839;0.013688827284970562;0.7108348504084873;0.5865972122317946;0.22740070454738337;-1.255671122635249e-10;-3.033492390613901e-08;5.307580863700423e-08;-3.9802713347469876e-09;-1.2910305713376147e-08;3.183947683282895e-08;4.168481382293976e-08;3.348109203216154e-07;-1.255671122635249e-12;-3.033492390613901e-10;5.307580863700423e-10;-3.9802713347469876e-09;-1.2910305713376146e-10;3.183947683282895e-10;4.168481382293976e-10;3.348109203216154e-09;147.6017225712078;125.0;112.35349207759089;125.0;112.65921809269776;42.388228394528824;23.45063219676689;18.856357422190797;60.15458476296493;27.521017750767044;7.235740546301997;9.810678920097132;20.83671211383995;55.13413822308479;1.147476927784055;8.814920957155891;4.0;0.6400000000000002;117442.87746947682;17766.907030229162;6.61020386213852;1.147476927784055;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.16328788616005;2682.0904751929706;0.08452367769345759;117442.87746947682;0.0;0.0;135.0;4.0;147.6017225712078;4.0;125.0;4.0;112.35349207759089;4.0;125.0;4.0;112.65921809269776;4.0;30.0;4.0;42.388228394528824;4.0;104.16328788616005;2682.0904751929706;0.008759232030705446;117442.87746947682;0.0;0.0;102.54281315749375;280.2760025567932;0.7245236776934578;17766.907030229162;0.57551430608075;0.21950092813350075;171.0523547679747;388.3213634785344;0.6487592320307057;117442.87746947682;0.642724950952774;0.2717519673060192;104.16328788616005;2682.0904751929706;0.07576444566275214;117442.87746947682;0.0;0.0;126.60989283381457;280.2760025567932;0.7245236776934578;117442.87746947682;0.57551430608075;0.21950092813350075;153.8563574221908;337.3711223109165;0.7245236776934578;117442.87746947682;0.57551430608075;0.21950092813350075;152.70888049440674;356.9281512577594;0.6400000000000002;117442.87746947682;0.6515214712606613;0.2794424061276187;117.79497187665868;292.2925791597416;0.6400000000000002;117442.87746947682;0.6515214712606613;0.2794424061276187;117.764259453698;292.2364294029698;0.6400000000000002;17766.907030229162;0.6515214712606613;0.2794424061276187;102.54281315749375;2691.3748193904735;0.08452367769345759;17766.907030229162;0.0;0.0;57.521017750767044;240.804938750332;0.08452367769345759;17766.907030229162;0.0;0.0;57.525079869612966;240.90619262519428;0.08452367769345759;117442.87746947682;0.0;0.0;"Zustand 3: Temperatur 427.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.202 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0962301397166906e-17;`gtol` termination condition is satisfied.;4;2.969401327597596e-07;4.6823714925594925e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.15101083866415;126.51698461272866;152.75565468458666;57.540025573937214;0.10426354788807085;0.2713814253764157;0.2198792580469854;0.2789878123269057;210.7038016487283;207.2742371552248;211.47353561043363;206.4594483235228;42.229815245393674;0.5041569097164742;7.6853141457997936;22.601902012483777;0.008558145071925783;0.03649672509986696;21.070380136043546;20.72742371277768;8.458941424874945;13.76396321914286;3.839074115595367;102.66323774707956;0.018703430305934184;2691.603908918976;280.19444060938673;234.23317841557378;0.013739107741604695;0.7208377862758302;0.5870328983330313;0.22771655884059983;1.751345735101495e-10;-2.6155362320423592e-08;4.642936346499482e-08;-3.6205758391361087e-09;-1.1439993841122487e-08;2.7448010087027797e-08;3.637987333604542e-08;2.8829282427977887e-07;1.7513457351014949e-12;-2.6155362320423593e-10;4.642936346499482e-10;-3.6205758391361087e-09;-1.1439993841122487e-10;2.7448010087027796e-10;3.6379873336045423e-10;2.882928242797789e-09;147.60190201248378;125.0;112.35206126731856;125.0;112.65194687060273;42.39678451885317;23.318124080390078;18.971944491616682;60.266453228226396;27.540025573937214;7.3378220537723;9.688823520238998;20.84898916133585;55.107860631798474;1.216289807030023;8.824121381744703;4.0;0.6500000000000002;117392.72127524989;17782.811896542262;6.601471238532082;1.216289807030023;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.15101083866415;2682.07139184092;0.08457689401743462;117392.72127524989;0.0;0.0;135.0;4.0;147.60190201248378;4.0;125.0;4.0;112.35206126731856;4.0;125.0;4.0;112.65194687060273;4.0;30.0;4.0;42.39678451885317;4.0;104.15101083866415;2682.07139184092;0.008818287039611088;117392.72127524989;0.0;0.0;102.66323774707956;280.194440609386;0.7345768940174349;17782.811896542262;0.5760533694317689;0.2198792580469854;170.92002609287385;387.9187802131874;0.6588182870396113;117392.72127524989;0.6422947068264977;0.2713814253764157;104.15101083866415;2682.07139184092;0.07575860697782354;117392.72127524989;0.0;0.0;126.51698461272866;280.194440609386;0.7345768940174349;117392.72127524989;0.5760533694317689;0.2198792580469854;153.97194449161668;337.68306513504575;0.7345768940174349;117392.72127524989;0.5760533694317689;0.2198792580469854;152.75565468458666;356.79493991229907;0.6500000000000002;117392.72127524989;0.6510084537007178;0.2789878123269057;117.69286323098396;291.82599338119365;0.6500000000000002;117392.72127524989;0.6510084537007178;0.2789878123269057;117.6621779462277;291.7698445733477;0.6500000000000002;17782.811896542262;0.6510084537007178;0.2789878123269057;102.66323774707956;2691.603908918976;0.08457689401743462;17782.811896542262;0.0;0.0;57.540025573937214;240.88448296680673;0.08457689401743462;17782.811896542262;0.0;0.0;57.544086238804255;240.98567071047302;0.08457689401743462;117392.72127524989;0.0;0.0;"Zustand 3: Temperatur 427.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.812 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.695392526045687e-18;`gtol` termination condition is satisfied.;4;2.556945886332499e-07;4.170226019305354e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.13909277253981;126.42752172020522;152.79772177621243;57.55848000404859;0.10490877953987657;0.271018546372099;0.22024643559150528;0.27854438666727355;210.6988045400588;207.41313055700056;211.4888511347201;206.57746830373944;43.0903693674266;0.5039841640988116;7.798785769994446;22.60160314234804;0.00855794017863017;0.03705771882075483;21.06988042918838;20.741313053383408;8.45955404579384;13.771831218178553;3.9173063081764634;102.78009452051208;0.018519906682250065;2691.826213146016;280.1181712121872;234.61077051650486;0.013790451421666017;0.7308381073649247;0.5874553513683484;0.22802320949237329;3.9963055087355315e-10;-2.2514498709824693e-08;4.0828354030963965e-08;-3.2945254857530415e-09;-1.0125916105607757e-08;2.3166478513303446e-08;3.1061148320077336e-08;2.48175012984575e-07;3.996305508735531e-12;-2.2514498709824693e-10;4.0828354030963967e-10;-3.2945254857530415e-09;-1.0125916105607757e-10;2.3166478513303444e-10;3.1061148320077337e-10;2.4817501298457503e-09;147.60160314234804;125.0;112.35114526706218;125.0;112.64488825934575;42.405091540490446;23.188923131148783;19.084040595049373;60.375002980021634;27.55848000404859;7.437633608061617;9.5710507465501;20.86090722746019;55.082349003151535;1.2863188188369463;8.83449640910976;4.0;0.6600000000000003;117344.04856876754;17798.265326777753;6.593004790878226;1.2863188188369463;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.13909277253981;2682.052865650306;0.08462855878659048;117344.04856876754;0.0;0.0;135.0;4.0;147.60160314234804;4.0;125.0;4.0;112.35114526706218;4.0;125.0;4.0;112.64488825934575;4.0;30.0;4.0;42.405091540490446;4.0;104.13909277253981;2682.052865650306;0.008878278816519905;117344.04856876754;0.0;0.0;102.78009452051208;280.1181712121872;0.7446285587865907;17798.265326777753;0.5765757330810182;0.22024643559150528;170.79052627349682;387.52478100710704;0.6688782788165202;117344.04856876754;0.6418727802158706;0.271018546372099;104.13909277253981;2682.052865650306;0.07575027997007057;117344.04856876754;0.0;0.0;126.42752172020522;280.1181712121872;0.7446285587865907;117344.04856876754;0.5765757330810182;0.22024643559150528;154.08404059504937;337.9864450770044;0.7446285587865907;117344.04856876754;0.5765757330810182;0.22024643559150528;152.79772177621243;356.6589324510929;0.6600000000000003;117344.04856876754;0.6505072078112734;0.27854438666727355;117.59302531109546;291.37049401620357;0.6600000000000003;117344.04856876754;0.6505072078112734;0.27854438666727355;117.56236639193838;291.31434595738426;0.6600000000000003;17798.265326777753;0.6505072078112734;0.27854438666727355;102.78009452051208;2691.826213146016;0.08462855878659048;17798.265326777753;0.0;0.0;57.55848000404859;240.96171148247748;0.08462855878659048;17798.265326777753;0.0;0.0;57.56253925619421;241.06283503109196;0.08462855878659048;117344.04856876754;0.0;0.0;"Zustand 3: Temperatur 427.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.922670699651464e-18;`gtol` termination condition is satisfied.;4;2.203218484101333e-07;3.720932866809468e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.12750280196457;126.34143347762176;152.83528253601668;57.57642576051404;0.10556625728092861;0.2706630798378573;0.22060288992867635;0.2781117250725125;210.68618782805035;207.5481955336208;211.49596755352462;206.6922392818307;43.94832193848945;0.5038071002107419;7.912251469568527;22.60084855430921;0.008557735343160833;0.03761879158645315;21.068618761435193;20.75481955139791;8.459838702497606;13.779482616989903;3.995301996196675;102.89355578778475;0.01834272763663624;2692.0420578713756;280.04704144422834;234.97778062091464;0.01384286777487398;0.7408359373132736;0.5878651305583595;0.22832102780268662;6.137526042948593e-10;-1.9673976225931256e-08;3.5846142054651864e-08;-2.998677861576482e-09;-8.915549187804572e-09;1.96416749531636e-08;2.6982149847754044e-08;2.1369842784224602e-07;6.137526042948593e-12;-1.9673976225931256e-10;3.5846142054651863e-10;-2.998677861576482e-09;-8.915549187804573e-11;1.9641674953163602e-10;2.6982149847754044e-10;2.13698427842246e-09;147.6008485543092;125.0;112.35071964392796;125.0;112.63802396639767;42.4131695893314;23.062891968663223;19.19276396650747;60.480386198453346;27.57642576051404;7.53522339723628;9.457163856143211;20.872497198035433;55.05754032891184;1.3574814304907932;8.846023606327662;4.0;0.6700000000000003;117296.73176731904;17813.3037859314;6.584782541010597;1.3574814304907932;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.12750280196457;2682.0348486817225;0.08467880508814729;117296.73176731904;0.0;0.0;135.0;4.0;147.6008485543092;4.0;125.0;4.0;112.35071964392796;4.0;125.0;4.0;112.63802396639767;4.0;30.0;4.0;42.4131695893314;4.0;104.12750280196457;2682.0348486817225;0.008939224524176963;117296.73176731904;0.0;0.0;102.89355578778475;280.0470414442194;0.7546788050881476;17813.3037859314;0.5770820805814519;0.22060288992867635;170.66374052297243;387.13904329712636;0.6789392245241772;117296.73176731904;0.6414589145514326;0.2706630798378573;104.12750280196457;2682.0348486817225;0.07573958056397033;117296.73176731904;0.0;0.0;126.34143347762176;280.0470414442194;0.7546788050881476;117296.73176731904;0.5770820805814519;0.22060288992867635;154.19276396650747;338.28151370206456;0.7546788050881476;117296.73176731904;0.5770820805814519;0.22060288992867635;152.83528253601668;356.52025400148653;0.6700000000000003;117296.73176731904;0.6500173358373016;0.2781117250725125;117.4954098712941;290.9257436464482;0.6700000000000003;117296.73176731904;0.6500173358373016;0.2781117250725125;117.46477660276372;290.86959619631915;0.6700000000000003;17813.3037859314;0.6500173358373016;0.2781117250725125;102.89355578778475;2692.0420578713756;0.08467880508814729;17813.3037859314;0.0;0.0;57.57642576051404;241.03681142781366;0.08467880508814729;17813.3037859314;0.0;0.0;57.58048363748583;241.1378725532541;0.08467880508814729;117296.73176731904;0.0;0.0;"Zustand 3: Temperatur 427.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.985 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.814 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.533912183198747e-18;`gtol` termination condition is satisfied.;4;1.901517641792485e-07;3.3268339853977527e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.11621232324558;126.25864727063725;152.86852987779702;57.59390432322817;0.10623600941560435;0.2703147856099272;0.2209490291593746;0.27768944099335874;210.66630602405223;207.67974427484003;211.4952683496768;206.80404450861934;44.80357585549653;0.5036257520590715;8.025705275882276;22.599659451199273;0.008557530658862144;0.03817991066855153;21.06663058397769;20.767974425795163;8.459810734305139;13.78693629901337;4.073052352060986;103.00378356306874;0.018171648520383023;2692.2517494963777;279.9808988757361;235.3346651757372;0.013896363999565287;0.7508313922069133;0.5882627638002543;0.22861036518508102;7.313118999263679e-10;-1.7174315303236654e-08;3.1630065677745733e-08;-2.729981740667853e-09;-7.951683755891281e-09;1.6888407117221504e-08;2.3418806449626572e-08;1.842753363234806e-07;7.31311899926368e-12;-1.7174315303236654e-10;3.1630065677745734e-10;-2.729981740667853e-09;-7.951683755891281e-11;1.6888407117221504e-10;2.3418806449626573e-10;1.842753363234806e-09;147.59965945119927;125.0;112.3507614623399;125.0;112.63133705091991;42.42103733701197;22.939900536022378;19.298227746381144;60.58274622605677;27.593904323228173;7.630639334374109;9.346977899271167;20.883787676754423;55.03337619166092;1.4296978685841282;8.858678325666574;4.0;0.6800000000000003;117250.65280961679;17827.96115596159;6.57678417536874;1.4296978685841282;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.11621232324558;2682.017296533306;0.08472775620647832;117250.65280961679;0.0;0.0;135.0;4.0;147.59965945119927;4.0;125.0;4.0;112.3507614623399;4.0;125.0;4.0;112.63133705091991;4.0;30.0;4.0;42.42103733701197;4.0;104.11621232324558;2682.017296533306;0.00900113870611446;117250.65280961679;0.0;0.0;103.00378356306874;279.98089887573724;0.7647277562064786;17827.96115596159;0.577573059618847;0.2209490291593746;170.53955998722165;386.76125990491295;0.6890011387061147;117250.65280961679;0.6410528631158174;0.2703147856099272;104.11621232324558;2682.017296533306;0.07572661750036386;117250.65280961679;0.0;0.0;126.25864727063725;279.98089887573724;0.7647277562064786;117250.65280961679;0.577573059618847;0.2209490291593746;154.29822774638114;338.5685145231016;0.7647277562064786;117250.65280961679;0.577573059618847;0.2209490291593746;152.86852987779702;356.37902766945905;0.6800000000000003;117250.65280961679;0.6495384557759285;0.27768944099335874;117.39996894497068;290.49141611833375;0.6800000000000003;117250.65280961679;0.6495384557759285;0.27768944099335874;117.36936066562589;290.43526919088;0.6800000000000003;17827.96115596159;0.6495384557759285;0.27768944099335874;103.00378356306874;2692.2517494963777;0.08472775620647832;17827.96115596159;0.0;0.0;57.59390432322817;241.10995637804726;0.08472775620647832;17827.96115596159;0.0;0.0;57.59796085925899;241.21095670004337;0.08472775620647832;117250.65280961679;0.0;0.0;"Zustand 3: Temperatur 427.448 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.019 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.444442829864726e-18;`gtol` termination condition is satisfied.;4;1.645503319402725e-07;2.9814234284531694e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.10519483500309;126.17908910238492;152.8976489966418;57.6109541848225;0.10691804484779491;0.2699734332992576;0.22128524154981494;0.27727716456796997;210.63949205967953;207.80806648706564;211.48711375996493;206.91314641702448;45.65604269985529;0.5034401555356968;8.139141440383584;22.59805574519612;0.00855732618045666;0.03874104447532418;21.063949190033394;20.7808066472604;8.459484550684325;13.794209759772453;4.150549337706274;103.1109302869221;0.018006435154747525;2692.4555763809785;279.9195921912101;235.6818554962107;0.013950945275490678;0.7608245811180504;0.5886487498062506;0.2288915544627193;9.000373779599613e-10;-1.4913723589415895e-08;2.79020468951785e-08;-2.486327144168854e-09;-7.143199809434009e-09;1.4461676300925319e-08;2.0437681769180926e-08;1.5934557495711488e-07;9.000373779599613e-12;-1.4913723589415895e-10;2.79020468951785e-10;-2.486327144168854e-09;-7.143199809434009e-11;1.446167630092532e-10;2.0437681769180926e-10;1.5934557495711487e-09;147.59805574519612;125.0;112.35124917703558;125.0;112.62481181716362;42.42871211047043;22.819825621511995;19.400540233301797;60.68221817645167;27.610954184822504;7.723928935707249;9.240318890113485;20.89480516499691;55.00980240621635;1.5028912366599911;8.872434136238553;4.0;0.6900000000000003;117205.70239605298;17842.268931155046;6.568990908515888;1.5028912366599911;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.10519483500309;2682.0001680624728;0.0847755263935408;117205.70239605298;0.0;0.0;135.0;4.0;147.59805574519612;4.0;125.0;4.0;112.35124917703558;4.0;125.0;4.0;112.62481181716362;4.0;30.0;4.0;42.42871211047043;4.0;104.10519483500309;2682.0001680624728;0.009064033532940016;117205.70239605298;0.0;0.0;103.1109302869221;279.919592191211;0.7747755263935411;17842.268931155046;0.5780492842639411;0.22128524154981494;170.41788136670812;386.39113813073;0.6990640335329403;117205.70239605298;0.6406543885828857;0.2699734332992576;104.10519483500309;2682.0001680624728;0.07571149286060079;117205.70239605298;0.0;0.0;126.17908910238492;279.919592191211;0.7747755263935411;117205.70239605298;0.5780492842639411;0.22128524154981494;154.4005402333018;338.84768316018756;0.7747755263935411;117205.70239605298;0.5780492842639411;0.22128524154981494;152.8976489966418;356.2353740757747;0.6900000000000003;117205.70239605298;0.6490702007202963;0.27727716456796997;117.30665496614637;290.0671962512019;0.6900000000000003;117205.70239605298;0.6490702007202963;0.27727716456796997;117.27607106429275;290.0110498099333;0.6900000000000003;17842.268931155046;0.6490702007202963;0.27727716456796997;103.1109302869221;2692.4555763809785;0.0847755263935408;17842.268931155046;0.0;0.0;57.6109541848225;241.181307408714;0.0847755263935408;17842.268931155046;0.0;0.0;57.615009410947266;241.28224840600998;0.0847755263935408;117205.70239605298;0.0;0.0;"Zustand 3: Temperatur 427.551 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.574619494026333e-18;`gtol` termination condition is satisfied.;4;1.421301930741042e-07;2.6738060864716173e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.09442577350381;126.10268407514809;152.92281753130817;57.62761108154348;0.10761235509363325;0.2696388018049923;0.22161189667763045;0.27687454182379123;210.60605881946026;207.93343113159074;211.47184241558605;207.0197882520025;46.505642014934246;0.5032503481216485;8.252554425157147;22.596056149489243;0.008557121929961439;0.03930216250732244;21.06060586819316;20.793343111934522;8.45887369687785;13.80131921561503;4.227785638910859;103.21513949181991;0.017846863392537403;2692.653810094617;279.8629717174364;236.01975940940156;0.014006614975854204;0.7708156065978827;0.5890235600750588;0.22916491106866502;9.748291063260695e-10;-1.3085205807783495e-08;2.4558744371461216e-08;-2.2648736774932843e-09;-6.360210136335809e-09;1.2245521929798997e-08;1.7777068705981947e-08;1.375286444726953e-07;9.748291063260695e-12;-1.3085205807783496e-10;2.4558744371461217e-10;-2.2648736774932843e-09;-6.360210136335809e-11;1.2245521929798998e-10;1.7777068705981947e-10;1.375286444726953e-09;147.59605614948924;125.0;112.35216253495298;125.0;112.61843371698552;42.43620999590854;22.702550416661268;19.499805122997657;60.77892949591137;27.627611081543478;7.815139217128717;9.13702304313307;20.905574226496185;54.98676869104122;1.5769875916894875;8.8872632024744;4.0;0.7000000000000003;117161.7792942184;17856.25639764575;6.561385359008709;1.5769875916894875;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.09442577350381;2681.9834251310317;0.08482222157373664;117161.7792942184;0.0;0.0;135.0;4.0;147.59605614948924;4.0;125.0;4.0;112.35216253495298;4.0;125.0;4.0;112.61843371698552;4.0;30.0;4.0;42.43620999590854;4.0;104.09442577350381;2681.9834251310317;0.009127919027823787;117161.7792942184;0.0;0.0;103.21513949181991;279.86297171743405;0.7848222215737369;17856.25639764575;0.5785113370634132;0.22161189667763045;170.2986065661505;386.02839890951657;0.7091279190278241;117161.7792942184;0.6402632625817681;0.2696388018049923;104.09442577350381;2681.9834251310317;0.07569430254591286;117161.7792942184;0.0;0.0;126.10268407514809;279.86297171743405;0.7848222215737369;117161.7792942184;0.5785113370634132;0.22161189667763045;154.49980512299766;339.1192475166596;0.7848222215737369;117161.7792942184;0.5785113370634132;0.22161189667763045;152.92281753130817;356.0894109862077;0.7000000000000003;117161.7792942184;0.6486122182281439;0.27687454182379123;117.21542087267369;289.6527795376943;0.7000000000000003;117161.7792942184;0.6486122182281439;0.27687454182379123;117.18486078287128;289.5966335912553;0.7000000000000003;17856.25639764575;0.6486122182281439;0.27687454182379123;103.21513949181991;2692.653810094617;0.08482222157373664;17856.25639764575;0.0;0.0;57.62761108154348;241.2510140615921;0.08482222157373664;17856.25639764575;0.0;0.0;57.6316650259443;241.35189708223453;0.08482222157373664;117161.7792942184;0.0;0.0;"Zustand 3: Temperatur 427.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8856828886592507e-18;`gtol` termination condition is satisfied.;4;1.2297243457351898e-07;2.402366703340375e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.0838823617982;126.02935680685721;152.9442057480003;57.643908205184346;0.10831891612735554;0.26931067885913884;0.22192934650093615;0.2764812339161567;210.56630054984504;208.05608801963137;211.44977285251906;207.12419556482925;47.35230064089268;0.5030563686174945;8.365938893772704;22.593678262550554;0.008556917901771375;0.03986323531381233;21.056630043095176;20.805608800920993;8.45799091432272;13.808279703294513;4.304754604771811;103.31654641542042;0.017692718692354347;2692.8467065690197;279.8108898636895;236.34876277580938;0.014063374859821232;0.7808045651305725;0.589387640706512;0.22943073415497386;1.087457235371403e-09;-1.1597244053973554e-08;2.1673770334018627e-08;-2.0638725173327543e-09;-5.548912440644926e-09;1.0421445040265098e-08;1.541155825179885e-08;1.1889329698533402e-07;1.087457235371403e-11;-1.1597244053973554e-10;2.1673770334018626e-10;-2.0638725173327543e-09;-5.548912440644926e-11;1.0421445040265098e-10;1.5411558251798852e-10;1.1889329698533402e-09;147.59367826255055;125.0;112.3534824848972;125.0;112.61218926047673;42.44354593418848;22.587964108296035;19.59612173383738;60.87300048123194;27.643908205184346;7.904316607071337;9.03693606947678;20.916117638201797;54.96422836716448;1.6519159858370926;8.903136613766321;4.0;0.7100000000000003;117118.78970371324;17869.950798845468;6.55395143624458;1.6519159858370926;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.0838823617982;2681.967032371615;0.08486793999039344;117118.78970371324;0.0;0.0;135.0;4.0;147.59367826255055;4.0;125.0;4.0;112.3534824848972;4.0;125.0;4.0;112.61218926047673;4.0;30.0;4.0;42.44354593418848;4.0;104.0838823617982;2681.967032371615;0.00919280327372087;117118.78970371324;0.0;0.0;103.31654641542042;279.81088986368985;0.7948679399903937;17869.950798845468;0.5789597709787412;0.22192934650093615;170.1816423708466;385.672776027483;0.7191928032737211;117118.78970371324;0.6398792652877898;0.26931067885913884;104.0838823617982;2681.967032371615;0.07567513671667257;117118.78970371324;0.0;0.0;126.02935680685721;279.81088986368985;0.7948679399903937;117118.78970371324;0.5789597709787412;0.22192934650093615;154.59612173383738;339.38342796538376;0.7948679399903937;117118.78970371324;0.5789597709787412;0.22192934650093615;152.9442057480003;355.94125301977454;0.7100000000000003;117118.78970371324;0.6481641697115239;0.2764812339161567;117.12622019309089;289.2478718369503;0.7100000000000003;117118.78970371324;0.6481641697115239;0.2764812339161567;117.09568339292866;289.1917264350999;0.7100000000000003;17869.950798845468;0.6481641697115239;0.2764812339161567;103.31654641542042;2692.8467065690197;0.08486793999039344;17869.950798845468;0.0;0.0;57.643908205184346;241.31921523151183;0.08486793999039344;17869.950798845468;0.0;0.0;57.647960893312245;241.42004150233612;0.08486793999039344;117118.78970371324;0.0;0.0;"Zustand 3: Temperatur 427.746 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.276 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.336891599647571e-18;`gtol` termination condition is satisfied.;4;1.0656138221786292e-07;2.16189342921781e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.07354347166518;125.95903179090516;152.961976742513;57.65987639724119;0.10903769004757684;0.2689888605967777;0.22223792635904446;0.2760969164053079;210.52049415324956;208.17626927312963;211.42120489884425;207.2265775801393;48.195952102731475;0.5028582569019527;8.47928970259401;22.590938645529263;0.008556714066987303;0.04042423445058673;21.05204940502777;20.817626926430634;8.456848196146092;13.815105171113327;4.381450192073357;103.41527856644626;0.01754379570629176;2693.034507162146;279.7632014878251;236.66923090107187;0.01412122524734305;0.7907915475500928;0.589741414077622;0.22968930762142983;1.1219754014746286e-09;-1.0075453360514075e-08;1.9084779978584265e-08;-1.8811178170707876e-09;-4.808043740922585e-09;8.823292318993481e-09;1.3439375834423117e-08;1.0297185326635372e-07;1.1219754014746286e-11;-1.0075453360514075e-10;1.9084779978584264e-10;-1.8811178170707876e-09;-4.808043740922585e-11;8.823292318993481e-11;1.3439375834423118e-10;1.0297185326635372e-09;147.59093864552926;125.0;112.35519109456675;125.0;112.6060659342022;42.45073380820156;22.475961501047493;19.689585221106597;60.9645447582447;27.65987639724119;7.991506873562685;8.939912528120487;20.926456528334825;54.94213808214357;1.727608478593595;8.92002467158295;4.0;0.7200000000000003;117076.64667577342;17883.377487525737;6.546674237427374;1.727608478593595;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.07354347166518;2681.950956973902;0.08491277279743559;117076.64667577342;0.0;0.0;135.0;4.0;147.59093864552926;4.0;125.0;4.0;112.35519109456675;4.0;125.0;4.0;112.6060659342022;4.0;30.0;4.0;42.45073380820156;4.0;104.07354347166518;2681.950956973902;0.009258692601367096;117076.64667577342;0.0;0.0;103.41527856644626;279.7632014878252;0.8049127727974359;17883.377487525737;0.5793951111895046;0.22223792635904446;170.06690014657676;385.3240153915119;0.7292586926013674;117076.64667577342;0.6395021850344498;0.2689888605967777;104.07354347166518;2681.950956973902;0.0756540801960685;117076.64667577342;0.0;0.0;125.95903179090516;279.7632014878252;0.8049127727974359;117076.64667577342;0.5793951111895046;0.22223792635904446;154.6895852211066;339.6404375456265;0.8049127727974359;117076.64667577342;0.5793951111895046;0.22223792635904446;152.961976742513;355.7910114289502;0.7200000000000003;117076.64667577342;0.6477257298511425;0.2760969164053079;117.0390071193222;288.8521890656037;0.7200000000000003;117076.64667577342;0.6477257298511425;0.2760969164053079;117.00849312643732;288.7960442955334;0.7200000000000003;17883.377487525737;0.6477257298511425;0.2760969164053079;103.41527856644626;2693.034507162146;0.08491277279743559;17883.377487525737;0.0;0.0;57.65987639724119;241.3860399786947;0.08491277279743559;17883.377487525737;0.0;0.0;57.663927852058634;241.48681061407837;0.08491277279743559;117076.64667577342;0.0;0.0;"Zustand 3: Temperatur 427.840 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.897212475522792e-18;`gtol` termination condition is satisfied.;4;9.236001397734827e-08;1.947928374208247e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.06338949690985;125.89163370435108;152.97628665498007;57.67554432712922;0.10976862660474716;0.26867315115333434;0.22253795590760697;0.2757212785682147;210.46890038067903;208.29419066641017;211.38642095510588;207.32712845034354;49.03653604851927;0.5026560537138899;8.592601892402993;22.58785289358127;0.008556510377110913;0.0409851324387582;21.046890029151726;20.829419065899696;8.455456838384686;13.821808562579326;4.457866914313247;103.5114562467104;0.01739989788077913;2693.2174396398527;279.71976419377074;236.98150984422628;0.014180165177329673;0.8007766394251762;0.5900852803886079;0.22994090106796236;1.1760619145206874e-09;-8.92645601879849e-09;1.6894659893296193e-08;-1.7151332021292376e-09;-4.5112642510503065e-09;7.413206049022847e-09;1.1653639830910834e-08;8.916177307582984e-08;1.1760619145206875e-11;-8.92645601879849e-11;1.6894659893296193e-10;-1.7151332021292376e-09;-4.5112642510503065e-11;7.413206049022847e-11;1.1653639830910834e-10;8.916177307582984e-10;147.58785289358127;125.0;112.35727147397694;125.0;112.60005212617563;42.457786523110656;22.366442668219747;19.780286779494645;61.05366972359974;27.675544327129217;8.076755063956568;8.845815227266542;20.93661050309015;54.920457556911686;1.8040001245145731;8.937897137629477;4.0;0.7300000000000003;117035.26958142796;17896.56006588365;6.539539953520633;1.8040001245145731;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.06338949690985;2681.935168488364;0.08495680460250554;117035.26958142796;0.0;0.0;135.0;4.0;147.58785289358127;4.0;125.0;4.0;112.35727147397694;4.0;125.0;4.0;112.60005212617563;4.0;30.0;4.0;42.457786523110656;4.0;104.06338949690985;2681.935168488364;0.009325591761944895;117035.26958142796;0.0;0.0;103.5114562467104;279.7197641937708;0.8149568046025059;17896.56006588365;0.5798178567688952;0.22253795590760697;169.95429556180102;384.98187434981145;0.7393255917619452;117035.26958142796;0.6391318179489367;0.26867315115333434;104.06338949690985;2681.935168488364;0.07563121284056065;117035.26958142796;0.0;0.0;125.89163370435108;279.7197641937708;0.8149568046025059;117035.26958142796;0.5798178567688952;0.22253795590760697;154.78028677949465;339.8904821650586;0.8149568046025059;117035.26958142796;0.5798178567688952;0.22253795590760697;152.97628665498007;355.6387939381731;0.7300000000000003;117035.26958142796;0.647296586032674;0.2757212785682147;116.9537365667216;288.46545688701804;0.7300000000000003;117035.26958142796;0.647296586032674;0.2757212785682147;116.92324493604343;288.40931286997863;0.7300000000000003;17896.56006588365;0.647296586032674;0.2757212785682147;103.5114562467104;2693.2174396398527;0.08495680460250554;17896.56006588365;0.0;0.0;57.67554432712922;241.45160827444883;0.08495680460250554;17896.56006588365;0.0;0.0;57.67959456926394;241.55232428439228;0.08495680460250554;117035.26958142796;0.0;0.0;"Zustand 3: Temperatur 427.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5442164491374336e-18;`gtol` termination condition is satisfied.;4;8.012989056991746e-08;1.7573937800831285e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.05340223726728;125.82708767117822;152.98728489490384;57.69093865576821;0.11051166457278858;0.268363362284175;0.22282973999404415;0.2753540227447734;210.41176493130467;208.41005285740084;211.3456871747732;207.4260284056723;49.87399773392243;0.5024498004590877;8.705870680409662;22.584435701633083;0.008556306767220521;0.04154590272502182;21.041176485401095;20.84100528510771;8.45382748714326;13.828401893033677;4.533999794710838;103.60519303327885;0.017260837071113415;2693.3957190827664;279.6804385708728;237.2859276318726;0.014240192550801112;0.8107599214142712;0.5904196190918881;0.23018577067827659;1.2322090015004505e-09;-7.896787224126456e-09;1.4909460333001334e-08;-1.5641603567928541e-09;-3.808310111708124e-09;6.3237450831366004e-09;1.0167156005991274e-08;7.729371986897604e-08;1.2322090015004506e-11;-7.896787224126456e-11;1.4909460333001335e-10;-1.5641603567928541e-09;-3.8083101117081243e-11;6.3237450831366e-11;1.0167156005991274e-10;7.729371986897604e-10;147.58443570163308;125.0;112.35970770485807;125.0;112.59413705707703;42.46471607998808;22.25931262808149;19.8683138351289;61.14047695329077;27.690938655768207;8.160105455615394;8.754514671579216;20.946597762732722;54.8991493533681;1.8810289402250646;8.956723447993397;4.0;0.7400000000000003;116994.58362483782;17909.520514510248;6.532535783414699;1.8810289402250646;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.05340223726728;2681.9196386464255;0.08500011396507201;116994.58362483782;0.0;0.0;135.0;4.0;147.58443570163308;4.0;125.0;4.0;112.35970770485807;4.0;125.0;4.0;112.59413705707703;4.0;30.0;4.0;42.46471607998808;4.0;104.05340223726728;2681.9196386464255;0.00939350408315684;116994.58362483782;0.0;0.0;103.60519303327885;279.6804385708726;0.8250001139650723;17909.520514510248;0.5802284822431542;0.22282973999404415;169.84374832971457;384.6461210575368;0.7493935040831572;116994.58362483782;0.6387679676062755;0.268363362284175;104.05340223726728;2681.9196386464255;0.07560660988191517;116994.58362483782;0.0;0.0;125.82708767117822;279.6804385708726;0.8250001139650723;116994.58362483782;0.5802284822431542;0.22282973999404415;154.8683138351289;340.13376080645463;0.8250001139650723;116994.58362483782;0.5802284822431542;0.22282973999404415;152.98728489490384;355.48470463498296;0.7400000000000003;116994.58362483782;0.6468764378059229;0.2753540227447734;116.87036422318482;288.08741040161783;0.7400000000000003;116994.58362483782;0.6468764378059229;0.2753540227447734;116.8398945443846;288.03126728982727;0.7400000000000003;17909.520514510248;0.6468764378059229;0.2753540227447734;103.60519303327885;2693.3957190827664;0.08500011396507201;17909.520514510248;0.0;0.0;57.69093865576821;241.51603168564043;0.08500011396507201;17909.520514510248;0.0;0.0;57.69498770370893;241.61669398323141;0.08500011396507201;116994.58362483782;0.0;0.0;"Zustand 3: Temperatur 428.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2595937395365923e-18;`gtol` termination condition is satisfied.;4;6.956158768278353e-08;1.5871948459698274e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.04356479185748;125.76531948529981;152.99511437234236;57.706084185813665;0.1112667330019352;0.2680593130067816;0.22311356947686944;0.274994863715948;210.34931946644718;208.52404251791867;211.29925455384694;207.52344480893902;50.70828754998531;0.5022395390375958;8.819091452644267;22.580700925026747;0.00855610315865825;0.04210651964329156;21.034931939943718;20.852404251260644;8.451970182294712;13.834896320001755;4.609844323366761;103.69659622386024;0.017126433169558926;2693.5695487241273;279.6450883811053;237.5827953847159;0.014301304260123993;0.8207414695933127;0.5907447902129607;0.23042416003947985;1.2220482403790811e-09;-7.049060002373153e-09;1.3236444829090033e-08;-1.426712858965118e-09;-3.520852942529018e-09;5.312216444508522e-09;8.912678595152101e-09;6.701000643261068e-08;1.2220482403790812e-11;-7.049060002373153e-11;1.3236444829090032e-10;-1.426712858965118e-09;-3.520852942529018e-11;5.3122164445085216e-11;8.912678595152101e-11;6.701000643261068e-10;147.58070092502675;125.0;112.36248477548764;125.0;112.58831071716872;42.471533643416194;22.1544810439334;19.953750227354647;61.225062580444046;27.706084185813665;8.241601516441904;8.665888551627404;20.956435208142523;54.87817866117996;1.9586358550122895;8.976472896871712;4.0;0.7500000000000003;116954.51939725516;17922.27931117776;6.525649855502085;1.9586358550122895;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.04356479185748;2681.9043411953758;0.0850427738534364;116954.51939725516;0.0;0.0;135.0;4.0;147.58070092502675;4.0;125.0;4.0;112.36248477548764;4.0;125.0;4.0;112.58831071716872;4.0;30.0;4.0;42.471533643416194;4.0;104.04356479185748;2681.9043411953758;0.009462431612094263;116954.51939725516;0.0;0.0;103.69659622386024;279.64508838110373;0.8350427738534367;17922.27931117776;0.5806274390431133;0.22311356947686944;169.73518196896015;384.3165338854222;0.7594624316120946;116954.51939725516;0.63841044470299;0.2680593130067816;104.04356479185748;2681.9043411953758;0.07558034224134214;116954.51939725516;0.0;0.0;125.76531948529981;279.64508838110373;0.8350427738534367;116954.51939725516;0.5806274390431133;0.22311356947686944;154.95375022735465;340.37046573630664;0.8350427738534367;116954.51939725516;0.5806274390431133;0.22311356947686944;152.99511437234236;355.3288439038014;0.7500000000000003;116954.51939725516;0.6464649963653045;0.274994863715948;116.7888465884281;287.71779383878373;0.7500000000000003;116954.51939725516;0.6464649963653045;0.274994863715948;116.7583984835581;287.66165181259265;0.7500000000000003;17922.27931117776;0.6464649963653045;0.274994863715948;103.69659622386024;2693.5695487241273;0.0850427738534364;17922.27931117776;0.0;0.0;57.706084185813665;241.57941400331976;0.0850427738534364;17922.27931117776;0.0;0.0;57.710132055988765;241.68002341163236;0.0850427738534364;116954.51939725516;0.0;0.0;"Zustand 3: Temperatur 428.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
