config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.029876105170649e-18;`gtol` termination condition is satisfied.;4;6.04167710344165e-08;1.4351836852268416e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.03386146130981;125.70625579826526;152.99991173303926;57.72100399971686;0.1120337523455141;0.267760829263996;0.22338972199340626;0.27464352811353543;210.28178254758706;208.63633337321806;211.2473599394452;207.6195331247741;51.53936059075244;0.5020253116909561;8.932259756663004;22.576661635621235;0.008555899461337977;0.042666958377593434;21.028178248942258;20.863633336881637;8.449894397702947;13.841302207807827;4.685396417901391;103.78576724867389;0.016996513747033565;2693.739120724729;279.6135807014907;237.8724083639689;0.014363496305529133;0.830721355759267;0.5910611355730504;0.2306563009033832;1.2532481719063071e-09;-6.1628639969057986e-09;1.1749250461434713e-08;-1.3018844335910273e-09;-3.1284628221328603e-09;4.401698561196099e-09;7.656694833713118e-09;5.8164488336842624e-08;1.2532481719063071e-11;-6.162863996905798e-11;1.1749250461434712e-10;-1.3018844335910273e-09;-3.1284628221328604e-11;4.401698561196099e-11;7.656694833713118e-11;5.816448833684263e-10;147.57666163562124;125.0;112.36558852036814;125.0;112.58256380832688;42.47824960366137;22.0518619458191;20.03667638094595;61.307517645012524;27.721003999716856;8.321285873701868;8.579821271694243;20.96613853869019;54.857513101611005;2.0367646479066934;8.997114793274022;4.0;0.7600000000000003;116915.012467783;17934.855540305067;6.518871155947672;2.0367646479066934;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.03386146130981;2681.8892517467025;0.08508485206479577;116915.012467783;0.0;0.0;135.0;4.0;147.57666163562124;4.0;125.0;4.0;112.36558852036814;4.0;125.0;4.0;112.58256380832688;4.0;30.0;4.0;42.47824960366137;4.0;104.03386146130981;2681.8892517467025;0.009532375244582033;116915.012467783;0.0;0.0;103.78576724867389;279.6135807014901;0.8450848520647961;17934.855540305067;0.5810151568569458;0.22338972199340626;169.62852358144033;383.99290086804456;0.7695323752445824;116915.012467783;0.6380590667490537;0.267760829263996;104.03386146130981;2681.8892517467025;0.07555247682021374;116915.012467783;0.0;0.0;125.70625579826526;279.6135807014901;0.8450848520647961;116915.012467783;0.5810151568569458;0.22338972199340626;155.03667638094595;340.60078271419485;0.8450848520647961;116915.012467783;0.5810151568569458;0.22338972199340626;152.99991173303926;355.17130839701576;0.7600000000000003;116915.012467783;0.6460619840524423;0.27464352811353543;116.70914100499124;287.3563602529379;0.7600000000000003;116915.012467783;0.6460619840524423;0.27464352811353543;116.67871412629813;287.30021951823056;0.7600000000000003;17934.855540305067;0.6460619840524423;0.27464352811353543;103.78576724867389;2693.739120724729;0.08508485206479577;17934.855540305067;0.0;0.0;57.72100399971686;241.64185182035902;0.08508485206479577;17934.855540305067;0.0;0.0;57.72505070671588;241.74240907883345;0.08508485206479577;116915.012467783;0.0;0.0;"Zustand 3: Temperatur 428.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.433707266485031e-19;`gtol` termination condition is satisfied.;4;5.245462574964004e-08;1.2987461080969622e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.02427765801042;125.64982427615263;153.00180759531594;57.73571958658522;0.11281263547508606;0.26746774360461084;0.22365846267940157;0.27429975385933103;210.2093605027352;208.74708715665247;211.19022696123233;207.7144378088605;52.367176257528314;0.5018071608682234;9.045371294643783;22.572330173608577;0.008555695575727575;0.04322719492668049;21.020936045229675;20.874708715294368;8.447609078562392;13.847629186808764;4.760652387552391;103.87280205147306;0.016870913708631155;2693.9046168899436;279.585786028212;238.15504694363986;0.014426763900256545;0.8406996477105039;0.5913689799217656;0.2308824138941329;1.2075318522875023e-09;-5.547988735088438e-09;1.0332996680517681e-08;-1.1881640671340676e-09;-2.827476919264882e-09;3.7088057069922797e-09;6.729067081323592e-09;5.043844453211932e-08;1.2075318522875023e-11;-5.5479887350884385e-11;1.0332996680517681e-10;-1.1881640671340676e-09;-2.827476919264882e-11;3.70880570699228e-11;6.729067081323592e-11;5.043844453211932e-10;147.57233017360858;125.0;112.36900556451963;125.0;112.57688769085763;42.48487363377109;21.95137347176393;20.117169469470753;61.38792841770197;27.73571958658522;8.399200290384329;8.496203513046567;20.97572234198958;54.837122547613035;2.1153618741548144;9.018618594433747;4.0;0.7700000000000004;116876.00300851434;17947.26699380076;6.5121894631023745;2.1153618741548144;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.02427765801042;2681.8743476369777;0.08512641161076007;116876.00300851434;0.0;0.0;135.0;4.0;147.57233017360858;4.0;125.0;4.0;112.36900556451963;4.0;125.0;4.0;112.57688769085763;4.0;30.0;4.0;42.48487363377109;4.0;104.02427765801042;2681.8743476369777;0.009603334842346808;116876.00300851434;0.0;0.0;103.87280205147306;279.58578602821285;0.8551264116107604;17947.26699380076;0.5813920448915443;0.22365846267940157;169.5237036453725;383.6750191868687;0.7796033348423471;116876.00300851434;0.6377136577742447;0.26746774360461084;104.02427765801042;2681.8743476369777;0.07552307676841326;116876.00300851434;0.0;0.0;125.64982427615263;279.58578602821285;0.8551264116107604;116876.00300851434;0.5813920448915443;0.22365846267940157;155.11716946947075;340.8248912020161;0.8551264116107604;116876.00300851434;0.5813920448915443;0.22365846267940157;153.00180759531594;355.0121910372194;0.7700000000000004;116876.00300851434;0.6456671338794132;0.27429975385933103;116.63120568171888;287.0028712238158;0.7700000000000004;116876.00300851434;0.6456671338794132;0.27429975385933103;116.60079970961567;286.94673200962535;0.7700000000000004;17947.26699380076;0.6456671338794132;0.27429975385933103;103.87280205147306;2693.9046168899436;0.08512641161076007;17947.26699380076;0.0;0.0;57.73571958658522;241.7034350622976;0.08512641161076007;17947.26699380076;0.0;0.0;57.7397651432446;241.80394083264355;0.08512641161076007;116876.00300851434;0.0;0.0;"Zustand 3: Temperatur 428.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.924194561664908e-19;`gtol` termination condition is satisfied.;4;4.564170238302844e-08;1.1767917880122132e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.01479982343966;125.59595372871894;153.0009267862103;57.75025095897996;0.1136032886046472;0.2671798948836407;0.22392004484347097;0.2739632896322496;210.13224822914532;208.8564544885134;211.12806689557362;207.80829312583262;53.19169789727104;0.5015851291074575;9.15842191678129;22.56771819552307;0.008555491394500568;0.04378720606972716;21.013224818531967;20.885645448536334;8.44512267590708;13.853886207993485;4.835608900206145;103.95779144225514;0.01674947496233181;2694.066209333577;279.56157834609866;238.43097751411878;0.01449110156492428;0.8506764095071288;0.5916686319863473;0.23110270916576103;1.2118306358388509e-09;-4.99655072871974e-09;9.238533493771683e-09;-1.084730416600621e-09;-2.1033486063970486e-09;3.1500633212999674e-09;5.9303602029103786e-09;4.382565066407551e-08;1.2118306358388509e-11;-4.99655072871974e-11;9.238533493771683e-11;-1.084730416600621e-09;-2.1033486063970484e-11;3.150063321299967e-11;5.930360202910378e-11;4.382565066407551e-10;147.56771819552307;125.0;112.37272327179585;125.0;112.57127433457941;42.49141474213599;21.852937627559925;20.195303569764633;61.466376700119156;27.75025095897996;8.475385647948599;8.414931829540706;20.98520017656034;54.81697895803268;2.1943767835543326;9.040954017854347;4.0;0.7800000000000004;116837.435449674;17959.530264138677;6.5055952873652405;2.1943767835543326;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.01479982343966;2681.859607799727;0.08516751107205267;116837.435449674;0.0;0.0;135.0;4.0;147.56771819552307;4.0;125.0;4.0;112.37272327179585;4.0;125.0;4.0;112.57127433457941;4.0;30.0;4.0;42.49141474213599;4.0;104.01479982343966;2681.859607799727;0.009675309340057886;116837.435449674;0.0;0.0;103.95779144225514;279.5615783460981;0.865167511072053;17959.530264138677;0.5817584930488949;0.22392004484347097;169.420655823083;383.36269468819773;0.7896753093400583;116837.435449674;0.637374048052105;0.2671798948836407;104.01479982343966;2681.859607799727;0.07549220173199478;116837.435449674;0.0;0.0;125.59595372871894;279.5615783460981;0.865167511072053;116837.435449674;0.5817584930488949;0.22392004484347097;155.19530356976463;341.0429645707839;0.865167511072053;116837.435449674;0.5817584930488949;0.22392004484347097;153.0009267862103;354.85158104424426;0.7800000000000004;116837.435449674;0.6452801890719749;0.2739632896322496;116.55499971086459;286.6570965621171;0.7800000000000004;116837.435449674;0.6452801890719749;0.2739632896322496;116.5246143520514;286.60095911843797;0.7800000000000004;17959.530264138677;0.6452801890719749;0.2739632896322496;103.95779144225514;2694.066209333577;0.08516751107205267;17959.530264138677;0.0;0.0;57.75025095897996;241.7642474760969;0.08516751107205267;17959.530264138677;0.0;0.0;57.754295376546736;241.86470234775874;0.08516751107205267;116837.435449674;0.0;0.0;"Zustand 3: Temperatur 428.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.695089906840772e-19;`gtol` termination condition is satisfied.;4;3.9752156037021e-08;1.06724785376601e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.0054153523269;125.54457421512302;152.99738857596577;57.764616760287026;0.11440561211026369;0.2668971279776397;0.2241747106001275;0.27363389436250335;210.050629936373;208.96457568420144;211.06107946491176;207.90122390071585;54.01289247177496;0.5013592589332846;9.271407615033658;22.562836718682604;0.008555286803978737;0.0443469693337684;21.00506298982507;20.89645756816689;8.442443178688809;13.86008159303871;4.9102629523829115;104.04082142399938;0.01663204610140197;2694.2240610929616;279.5408351703754;238.70045332286222;0.014556503212628913;0.8606517017118329;0.5919603854456665;0.23131738701453528;1.190905152270716e-09;-4.437069378582237e-09;8.168399290298112e-09;-9.90501236586283e-10;-2.3084680833562743e-09;2.532516418796149e-09;5.135177616466535e-09;3.81223230760952e-08;1.1909051522707159e-11;-4.437069378582237e-11;8.168399290298112e-11;-9.90501236586283e-10;-2.3084680833562744e-11;2.532516418796149e-11;5.135177616466535e-11;3.81223230760952e-10;147.5628367186826;125.0;112.37672969707467;125.0;112.56571627388064;42.497881320825456;21.75648006304101;20.27114980860972;61.54294010317392;27.764616760287026;8.549881934778682;8.33590827307529;20.994584647673094;54.797056225404674;2.273761232643949;9.064091135620117;4.0;0.7900000000000004;116799.25816350667;17971.6608301123;6.499079816140555;2.273761232643949;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.0054153523269;2681.845012647842;0.08520820492446146;116799.25816350667;0.0;0.0;135.0;4.0;147.5628367186826;4.0;125.0;4.0;112.37672969707467;4.0;125.0;4.0;112.56571627388064;4.0;30.0;4.0;42.497881320825456;4.0;104.0054153523269;2681.845012647842;0.009748296841199799;116799.25816350667;0.0;0.0;104.04082142399938;279.54083517037475;0.8752082049244618;17971.6608301123;0.5821148730247305;0.2241747106001275;169.31931678172361;383.0557414308536;0.7997482968412002;116799.25816350667;0.6370400738364667;0.2668971279776397;104.0054153523269;2681.845012647842;0.07545990808326167;116799.25816350667;0.0;0.0;125.54457421512302;279.54083517037475;0.8752082049244618;116799.25816350667;0.5821148730247305;0.2241747106001275;155.27114980860972;341.25517030556324;0.8752082049244618;116799.25816350667;0.5821148730247305;0.2241747106001275;152.99738857596577;354.6895639839926;0.7900000000000004;116799.25816350667;0.6449009026326649;0.27363389436250335;116.4804830795029;286.31881402122804;0.7900000000000004;116799.25816350667;0.6449009026326649;0.27363389436250335;116.45011806522132;286.2626786170081;0.7900000000000004;17971.6608301123;0.6449009026326649;0.27363389436250335;104.04082142399938;2694.2240610929616;0.08520820492446146;17971.6608301123;0.0;0.0;57.764616760287026;241.82436707931453;0.08520820492446146;17971.6608301123;0.0;0.0;57.768660048475965;241.92477157453376;0.08520820492446146;116799.25816350667;0.0;0.0;"Zustand 3: Temperatur 428.421 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.630 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.600 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.687356903348509e-19;`gtol` termination condition is satisfied.;4;3.452452707395477e-08;9.682310574804455e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.99611252276145;125.49561712863613;152.99130690900472;57.77883436366159;0.11521950128005189;0.2666192935165886;0.22442269146408172;0.27331133675171787;209.9646798361528;209.07158149928173;210.9894535808613;207.99334621109423;54.83073025549701;0.5011295927670779;9.384324517136253;22.55769616244936;0.00855508168535388;0.04490646296227408;20.99646798030885;20.90715814972204;8.439578143319652;13.866223080444511;4.984611841770371;104.12197349565332;0.01651848209974501;2694.378326699434;279.5234375636082;238.96371525704475;0.014622962225232516;0.8706255816139286;0.5922445198346079;0.23152663844925983;1.168572794085776e-09;-3.9770711168785056e-09;7.232756615849212e-09;-9.046319249250701e-10;-2.1300081698427675e-09;2.0613413198589114e-09;4.4265675569477025e-09;3.306431040073221e-08;1.1685727940857759e-11;-3.977071116878505e-11;7.232756615849212e-11;-9.046319249250701e-10;-2.1300081698427674e-11;2.0613413198589114e-11;4.4265675569477026e-11;3.306431040073221e-10;147.55769616244936;125.0;112.38101354181453;125.0;112.56020656632211;42.50428119014845;21.66192986391121;20.344776501666956;61.617692305504875;27.778834363661588;8.622728239284527;8.259040046161203;21.00388747723855;54.77733003552089;2.353469592662236;9.088000452333915;4.0;0.8000000000000004;116761.42317327764;17983.67313603339;6.492634863304204;2.353469592662236;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.99611252276145;2681.830543965217;0.0852485438391607;116761.42317327764;0.0;0.0;135.0;4.0;147.55769616244936;4.0;125.0;4.0;112.38101354181453;4.0;125.0;4.0;112.56020656632211;4.0;30.0;4.0;42.50428119014845;4.0;103.99611252276145;2681.830543965217;0.009822294705998736;116761.42317327764;0.0;0.0;104.12197349565332;279.52343756360756;0.8852485438391611;17983.67313603339;0.5824615393350479;0.22442269146408172;169.21962602636057;382.7539812632641;0.8098222947059991;116761.42317327764;0.6367115771127209;0.2666192935165886;103.99611252276145;2681.830543965217;0.07542624913316195;116761.42317327764;0.0;0.0;125.49561712863613;279.52343756360756;0.8852485438391611;116761.42317327764;0.5824615393350479;0.22442269146408172;155.34477650166696;341.4616702069578;0.8852485438391611;116761.42317327764;0.5824615393350479;0.22442269146408172;152.99130690900472;354.52622183416366;0.8000000000000004;116761.42317327764;0.6445290369233339;0.27331133675171787;116.40761667630221;285.98780901625315;0.8000000000000004;116761.42317327764;0.6445290369233339;0.27331133675171787;116.37727176071547;285.9316759375503;0.8000000000000004;17983.67313603339;0.6445290369233339;0.27331133675171787;104.12197349565332;2694.378326699434;0.0852485438391607;17983.67313603339;0.0;0.0;57.77883436366159;241.8838665742354;0.0852485438391607;17983.67313603339;0.0;0.0;57.78287653080122;241.98422115274286;0.0852485438391607;116761.42317327764;0.0;0.0;"Zustand 3: Temperatur 428.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8663988670216447e-19;`gtol` termination condition is satisfied.;4;3.00742502613955e-08;8.793632772661871e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.98688043193675;125.44901526305182;152.98279063050438;57.79291996316414;0.11604484697988043;0.2663462476290977;0.22466420890784955;0.2729953948163615;209.87456278151404;209.17759381489958;210.91336803248845;208.0847680232817;55.64518455965607;0.5008961728497499;9.497168880956805;22.552306386454177;0.008554875915714567;0.045465665885303534;20.987456275274845;20.917759381324647;8.436534721375446;13.872317867959534;5.058653142110054;104.20132493301179;0.016408644020198628;2694.5291527072723;279.509270131371;239.2209925718195;0.014690471521850101;0.8805981034369643;0.5925213013837772;0.23173064572227128;1.1575878033909248e-09;-3.5545184573493316e-09;6.394259344233433e-09;-8.263788542350881e-10;-1.8977175386680756e-09;1.6531203073100187e-09;3.888686705977307e-09;2.8765612114511896e-08;1.1575878033909249e-11;-3.5545184573493316e-11;6.394259344233433e-11;-8.263788542350881e-10;-1.8977175386680757e-11;1.6531203073100186e-11;3.888686705977307e-11;2.8765612114511896e-10;147.55230638645418;125.0;112.38556411288943;125.0;112.55473875458841;42.51062163964713;21.56921935754559;20.416249285096683;61.69070329336466;27.792919963164138;8.693962747516878;8.184239179877636;21.013119568063246;54.7577777383417;2.4334586545923003;9.112652969255691;4.0;0.8100000000000004;116723.88588596221;17995.5806648281;6.486252822844225;2.4334586545923003;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.98688043193675;2681.8161848071077;0.08528857495881403;116723.88588596221;0.0;0.0;135.0;4.0;147.55230638645418;4.0;125.0;4.0;112.38556411288943;4.0;125.0;4.0;112.55473875458841;4.0;30.0;4.0;42.51062163964713;4.0;103.98688043193675;2681.8161848071077;0.009897299630227637;116723.88588596221;0.0;0.0;104.20132493301179;279.50927013137294;0.8952885749588144;17995.5806648281;0.582798830274986;0.22466420890784955;169.12152574399977;382.4572434260256;0.8198972996302281;116723.88588596221;0.6363884053603465;0.2663462476290977;103.98688043193675;2681.8161848071077;0.0753912753285864;116723.88588596221;0.0;0.0;125.44901526305182;279.50927013137294;0.8952885749588144;116723.88588596221;0.582798830274986;0.22466420890784955;155.41624928509668;341.66262058847656;0.8952885749588144;116723.88588596221;0.582798830274986;0.22466420890784955;152.98279063050438;354.3616330631894;0.8100000000000004;116723.88588596221;0.6441643632648839;0.2729953948163615;116.33636229379613;285.6638743489938;0.8100000000000004;116723.88588596221;0.6441643632648839;0.2729953948163615;116.30603725248312;285.6077438972835;0.8100000000000004;17995.5806648281;0.6441643632648839;0.2729953948163615;104.20132493301179;2694.5291527072723;0.08528857495881403;17995.5806648281;0.0;0.0;57.79291996316414;241.9428137291416;0.08528857495881403;17995.5806648281;0.0;0.0;57.79696101624671;242.04311879250847;0.08528857495881403;116723.88588596221;0.0;0.0;"Zustand 3: Temperatur 428.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.133 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.196550821758454e-19;`gtol` termination condition is satisfied.;4;2.6296825485082346e-08;7.995687364771654e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.97770893692928;125.40470286355719;152.971943707837;57.806888657725096;0.11688153625512337;0.2660778517019204;0.22489947488627549;0.27268585545523427;209.78043486086767;209.28272627009915;210.83299212632144;208.175589778699;56.45623148006745;0.5006590411754861;9.609937089111552;22.546676726128453;0.008554669368925086;0.04602455769086941;20.978043483577032;20.92827262686474;8.433319685117928;13.878372651680081;5.132384680291854;104.27894904959624;0.0163023987354688;2694.676678185065;279.4982210011221;239.47250356955243;0.014759023620284695;0.8905693185318296;0.5927909838013125;0.23192958282531814;1.1134630995002226e-09;-3.142943683087651e-09;5.741981112805661e-09;-7.551257397153677e-10;-1.6267449609586038e-09;1.4517524959956063e-09;3.49777451447153e-09;2.5097335765167372e-08;1.1134630995002226e-11;-3.142943683087651e-11;5.741981112805661e-11;-7.551257397153677e-10;-1.6267449609586038e-11;1.4517524959956064e-11;3.49777451447153e-11;2.5097335765167373e-10;147.54667672612845;125.0;112.3903712843109;125.0;112.54930683141754;42.516909465915035;21.47828393202127;20.48563124050918;61.7620395836812;27.806888657725096;8.763622744175393;8.111422234714667;21.022291063070725;54.7383782288498;2.5136875326721793;9.13802023628864;4.0;0.8200000000000004;116686.60484609117;18007.39600550854;6.47992662628157;2.5136875326721793;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.97770893692928;2681.801919408283;0.08532834215211393;116686.60484609117;0.0;0.0;135.0;4.0;147.54667672612845;4.0;125.0;4.0;112.3903712843109;4.0;125.0;4.0;112.54930683141754;4.0;30.0;4.0;42.516909465915035;4.0;103.97770893692928;2681.801919408283;0.009973307716841876;116686.60484609117;0.0;0.0;104.27894904959624;279.49822100112254;0.9053283421521143;18007.39600550854;0.5831270688165926;0.22489947488627549;169.02496065814972;382.165364179673;0.8299733077168423;116686.60484609117;0.6360704113281938;0.2660778517019204;103.97770893692928;2681.801919408283;0.07535503443527206;116686.60484609117;0.0;0.0;125.40470286355719;279.49822100112254;0.9053283421521143;116686.60484609117;0.5831270688165926;0.22489947488627549;155.48563124050918;341.85817247006884;0.9053283421521143;116686.60484609117;0.5831270688165926;0.22489947488627549;152.971943707837;354.1958727205862;0.8200000000000004;116686.60484609117;0.6438066615557896;0.27268585545523427;116.26668262726855;285.34680994137403;0.8200000000000004;116686.60484609117;0.6438066615557896;0.27268585545523427;116.2363772558246;285.2906824319949;0.8200000000000004;18007.39600550854;0.6438066615557896;0.27268585545523427;104.27894904959624;2694.676678185065;0.08532834215211393;18007.39600550854;0.0;0.0;57.806888657725096;242.00127172969275;0.08532834215211393;18007.39600550854;0.0;0.0;57.81092860256774;242.10152762536777;0.08532834215211393;116686.60484609117;0.0;0.0;"Zustand 3: Temperatur 428.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.417 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6425350249150723e-19;`gtol` termination condition is satisfied.;4;2.287909560507346e-08;7.269848725957194e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.96858860016005;125.36261566376658;152.95886544593816;57.82075452865445;0.11772945286681108;0.2658139721513169;0.22512869232921093;0.27238251403822566;209.68244394951358;209.38708484459875;210.748486280861;208.26590493381772;57.263849667028595;0.5004182394348466;9.722625643869401;22.540816025688628;0.008554461916362246;0.04658311859767591;20.968244392768444;20.938708484357026;8.429939451294942;13.88439366206025;5.2058045154396995;104.35491543892977;0.01619961866125919;2694.82103517212;279.49018178592;239.71845623282957;0.014828610691984268;0.9005392755562496;0.593053808999958;0.23212361595194028;1.080422862287378e-09;-2.808100418860704e-09;5.057188445789507e-09;-6.900792159925118e-10;-1.5125749541766709e-09;1.0284963991580298e-09;2.9139926027710317e-09;2.1829151819474646e-08;1.0804228622873779e-11;-2.808100418860704e-11;5.0571884457895064e-11;-6.900792159925118e-10;-1.512574954176671e-11;1.0284963991580298e-11;2.9139926027710316e-11;2.1829151819474645e-10;147.54081602568863;125.0;112.39542546167098;125.0;112.54390520730755;42.5231510074521;21.389061867018768;20.55298301336046;61.831764431477666;27.820754528654447;8.831744616816707;8.040510022741216;21.031411399839953;54.71911183737484;2.594117567422302;9.16407439331806;4.0;0.8300000000000004;116649.54150923715;18019.130915572776;6.473649703517302;2.594117567422302;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.96858860016005;2681.787733098441;0.08536788624823344;116649.54150923715;0.0;0.0;135.0;4.0;147.54081602568863;4.0;125.0;4.0;112.39542546167098;4.0;125.0;4.0;112.54390520730755;4.0;30.0;4.0;42.5231510074521;4.0;103.96858860016005;2681.787733098441;0.010050314540400689;116649.54150923715;0.0;0.0;104.35491543892977;279.4901817859193;0.9153678862482338;18019.130915572776;0.5834465634485514;0.22512869232921093;168.9298778927074;381.87818645443787;0.8400503145404011;116649.54150923715;0.6357574528199174;0.2658139721513169;103.96858860016005;2681.787733098441;0.07531757170783275;116649.54150923715;0.0;0.0;125.36261566376658;279.4901817859193;0.9153678862482338;116649.54150923715;0.5834465634485514;0.22512869232921093;155.55298301336046;342.0484717667189;0.9153678862482338;116649.54150923715;0.5834465634485514;0.22512869232921093;152.95886544593816;354.0290125349374;0.8300000000000004;116649.54150923715;0.643455719906863;0.27238251403822566;116.19854127044852;285.03642257596374;0.8300000000000004;116649.54150923715;0.643455719906863;0.27238251403822566;116.1682553831833;284.98029833668943;0.8300000000000004;18019.130915572776;0.643455719906863;0.27238251403822566;104.35491543892977;2694.82103517212;0.08536788624823344;18019.130915572776;0.0;0.0;57.82075452865445;242.05929950326103;0.08536788624823344;18019.130915572776;0.0;0.0;57.824793369932706;242.1595065283183;0.08536788624823344;116649.54150923715;0.0;0.0;"Zustand 3: Temperatur 428.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.109 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.187707066534387e-19;`gtol` termination condition is satisfied.;4;1.9952193728174688e-08;6.614691325427645e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.9595106391019;125.32269091107224;152.94365069634762;57.83453071107357;0.11858847777858045;0.26555448020693184;0.22535205560499028;0.2720851740162646;209.5807302235459;209.49076839748002;210.660002580347;208.35580045888656;58.068020115045805;0.5001738089671103;9.835231162272626;22.53473266887238;0.008554253427577471;0.04714132942910593;20.95807302045628;20.949076839663128;8.426400103267518;13.89038669708531;5.278910919781942;104.42929019969824;0.016100181501445297;2694.9623491027055;279.48504753633205;239.95904881505365;0.014899224611332085;0.9105080206420582;0.5933100077745685;0.2323129039295087;1.0644143344507029e-09;-2.555559319716849e-09;4.511662154982332e-09;-6.306918320930777e-10;-1.3409646726358915e-09;8.487575087201549e-10;2.6069244540849468e-09;1.898311552395171e-08;1.0644143344507029e-11;-2.5555593197168492e-11;4.5116621549823324e-11;-6.306918320930777e-10;-1.3409646726358915e-11;8.487575087201549e-12;2.6069244540849468e-11;1.898311552395171e-10;147.53473266887238;125.0;112.40071754902232;125.0;112.53852868068861;42.52935217688275;21.30149417598375;20.61836292527579;61.89993802281549;27.83453071107357;8.898363862717758;7.971427349324074;21.040489360898107;54.69996022827752;2.674712228928172;9.190788202515819;4.0;0.8400000000000004;116612.6600332909;18030.79637860618;6.467415946843792;2.674712228928172;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.9595106391019;2681.7736122241895;0.08540724525338983;116612.6600332909;0.0;0.0;135.0;4.0;147.53473266887238;4.0;125.0;4.0;112.40071754902232;4.0;125.0;4.0;112.53852868068861;4.0;30.0;4.0;42.52935217688275;4.0;103.9595106391019;2681.7736122241895;0.010128315205861391;116612.6600332909;0.0;0.0;104.42929019969824;279.4850475363327;0.9254072452533902;18030.79637860618;0.5837576089627741;0.22535205560499028;168.83622684485613;381.5955595217436;0.8501283152058619;116612.6600332909;0.6354493924906189;0.26555448020693184;103.9595106391019;2681.7736122241895;0.07527893004752843;116612.6600332909;0.0;0.0;125.32269091107224;279.4850475363327;0.9254072452533902;116612.6600332909;0.5837576089627741;0.22535205560499028;155.6183629252758;342.2336594722009;0.9254072452533902;116612.6600332909;0.5837576089627741;0.22535205560499028;152.94365069634762;353.8611210183351;0.8400000000000004;116612.6600332909;0.6431113342927932;0.2720851740162646;116.13190270855642;284.73252564454776;0.8400000000000004;116612.6600332909;0.6431113342927932;0.2720851740162646;116.10163613728224;284.676405014275;0.8400000000000004;18030.79637860618;0.6431113342927932;0.2720851740162646;104.42929019969824;2694.9623491027055;0.08540724525338983;18030.79637860618;0.0;0.0;57.83453071107357;242.116952017787;0.08540724525338983;18030.79637860618;0.0;0.0;57.838568452411096;242.21711042240713;0.08540724525338983;116612.6600332909;0.0;0.0;"Zustand 3: Temperatur 428.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8158027067246392e-19;`gtol` termination condition is satisfied.;4;1.750233240916974e-08;6.026280290070549e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.95046687985507;125.28486738179271;152.92639005932898;57.84822945998383;0.11945848958676107;0.2652992517062672;0.22556975095644147;0.27179364655056687;209.47542663666667;209.59386916329947;210.56768528888233;208.44535729674013;58.86872597075656;0.4999257907201345;9.947750371561016;22.52843460745612;0.008554043770790496;0.04769917158834424;20.947542662006196;20.959386916258577;8.422707411602152;13.896357152957398;5.35170236118705;104.5021361452284;0.016003970004729445;2695.1007392008028;279.48271668227477;240.1944703918337;0.014970856999651394;0.9204755975505166;0.593559800433527;0.2324975986229174;1.015422412820044e-09;-2.3009860683487204e-09;4.051571522722952e-09;-5.766807031903909e-10;-1.1714860193023924e-09;7.13697545506875e-10;2.379152874709689e-09;1.660470161368721e-08;1.015422412820044e-11;-2.3009860683487204e-11;4.051571522722952e-11;-5.766807031903909e-10;-1.1714860193023924e-11;7.136975455068751e-12;2.379152874709689e-11;1.6604701613687212e-10;147.52843460745612;125.0;112.40623891812902;125.0;112.53317241048205;42.535518490627965;21.21552445845208;20.681827080539506;61.96661765460044;27.848229459983827;8.963515097968411;7.904102772900615;21.04953312014493;54.68090630646918;2.7554370212105255;9.218135072664325;4.0;0.8500000000000004;116575.92708592986;18042.40265764813;6.461219677774657;2.7554370212105255;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.95046687985507;2681.759544077028;0.08544645455016753;116575.92708592986;0.0;0.0;135.0;4.0;147.52843460745612;4.0;125.0;4.0;112.40623891812902;4.0;125.0;4.0;112.53317241048205;4.0;30.0;4.0;42.535518490627965;4.0;103.95046687985507;2681.759544077028;0.01020730440110684;116575.92708592986;0.0;0.0;104.5021361452284;279.4827166822743;0.935446454550168;18042.40265764813;0.5840604871913756;0.22556975095644147;168.7439590659082;381.3173386846958;0.8602073044011073;116575.92708592986;0.6351460976526829;0.2652992517062672;103.95046687985507;2681.759544077028;0.07523915014906069;116575.92708592986;0.0;0.0;125.28486738179271;279.4827166822743;0.935446454550168;116575.92708592986;0.5840604871913756;0.22556975095644147;155.6818270805395;342.4138718375579;0.935446454550168;116575.92708592986;0.5840604871913756;0.22556975095644147;152.92639005932898;353.692263574647;0.8500000000000004;116575.92708592986;0.6427733082188422;0.27179364655056687;116.06673230912838;284.4349389043633;0.8500000000000004;116575.92708592986;0.6427733082188422;0.27179364655056687;116.03648490203159;284.37882223190644;0.8500000000000004;18042.40265764813;0.6427733082188422;0.27179364655056687;104.5021361452284;2695.1007392008028;0.08544645455016753;18042.40265764813;0.0;0.0;57.84822945998383;242.17428055830612;0.08544645455016753;18042.40265764813;0.0;0.0;57.85226610401287;242.2743905490111;0.08544645455016753;116575.92708592986;0.0;0.0;"Zustand 3: Temperatur 428.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5063414944258517e-19;`gtol` termination condition is satisfied.;4;1.5303816217924888e-08;5.488791295769683e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.9414497143689;125.24908538762185;152.90717007904237;57.86186221116128;0.12033936490552984;0.2650481668990712;0.22578195691161296;0.2715077501610996;209.36665936452783;209.69647321091284;210.47167132977478;208.53465078679324;59.66595235783641;0.499674225216778;10.060180104807282;22.521929387830596;0.008553832813355552;0.048256627034831065;20.936665935001866;20.969647321045258;8.418866853233947;13.902310052321305;5.424177487265045;104.57351299846982;0.015910871732435442;2695.236318847625;279.48309096691213;240.42490137620632;0.015043499264488669;0.9304420478172233;0.5938033973881982;0.23267784531244903;9.755041219250415e-10;-2.079083571970841e-09;3.5886387195205316e-09;-5.271388880956351e-10;-1.073885869118385e-09;4.602611625159625e-10;1.973660346266115e-09;1.4509168977383524e-08;9.755041219250416e-12;-2.0790835719708413e-11;3.588638719520532e-11;-5.271388880956351e-10;-1.073885869118385e-11;4.602611625159625e-12;1.973660346266115e-11;1.4509168977383524e-10;147.5219293878306;125.0;112.41198137979814;125.0;112.52783189074205;42.54165509634646;21.1310987617764;20.743429467313206;62.03185790212336;27.86186221116128;9.027232068491628;7.838468381328312;21.0585502856311;54.661934131116936;2.8362593882708325;9.246089076702333;4.0;0.8600000000000004;116539.31166731843;18053.959344448765;6.455055616548287;2.8362593882708325;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.9414497143689;2681.7455168269757;0.08548554708171152;116539.31166731843;0.0;0.0;135.0;4.0;147.5219293878306;4.0;125.0;4.0;112.41198137979814;4.0;125.0;4.0;112.52783189074205;4.0;30.0;4.0;42.54165509634646;4.0;103.9414497143689;2681.7455168269757;0.010287276444414933;116539.31166731843;0.0;0.0;104.57351299846982;279.48309096691173;0.945485547081712;18053.959344448765;0.5843554676980702;0.22578195691161296;168.653028149607;381.0433849864314;0.8702872764444154;116539.31166731843;0.6348474400902335;0.2650481668990712;103.9414497143689;2681.7455168269757;0.07519827063729659;116539.31166731843;0.0;0.0;125.24908538762185;279.48309096691173;0.945485547081712;116539.31166731843;0.5843554676980702;0.22578195691161296;155.7434294673132;342.58924054476444;0.945485547081712;116539.31166731843;0.5843554676980702;0.22578195691161296;152.90717007904237;353.522502610955;0.8600000000000004;116539.31166731843;0.6424414524031387;0.2715077501610996;116.00299631091951;284.1434882425121;0.8600000000000004;116539.31166731843;0.6424414524031387;0.2715077501610996;115.97276793150837;284.08737588549485;0.8600000000000004;18053.959344448765;0.6424414524031387;0.2715077501610996;104.57351299846982;2695.236318847625;0.08548554708171152;18053.959344448765;0.0;0.0;57.86186221116128;242.23133298172098;0.08548554708171152;18053.959344448765;0.0;0.0;57.86589775962511;242.33139472438233;0.08548554708171152;116539.31166731843;0.0;0.0;"Zustand 3: Temperatur 428.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2499265568533995e-19;`gtol` termination condition is satisfied.;4;1.328729662342781e-08;4.999853111549178e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.93245206087909;125.21528677466699;152.88607343134117;57.87543963755127;0.12123097871871956;0.26480111026284886;0.22598884467007158;0.27122731039223796;209.25454821946124;209.79866086821553;210.3720907326931;208.62375105724757;60.459686216653466;0.49941915252793584;10.172517296740098;22.515224175805088;0.008553620422155456;0.04881367826171315;20.92545482069163;20.979866086784394;8.414883629344878;13.908250070364707;5.496335110774632;104.6434775735267;0.01582077883718326;2695.369195923821;279.48607537405445;240.65051399983304;0.015117142634772152;0.9404074108873739;0.5940409997025938;0.232853783046946;9.477716389483248e-10;-1.867491050688841e-09;3.224897682230221e-09;-4.820304155828126e-10;-9.288498858950334e-10;3.71585429093102e-10;1.7769821170077194e-09;1.2544944638648303e-08;9.477716389483248e-12;-1.867491050688841e-11;3.2248976822302213e-11;-4.820304155828126e-10;-9.288498858950334e-12;3.71585429093102e-12;1.7769821170077194e-11;1.2544944638648302e-10;147.5152241758051;125.0;112.41793715713555;125.0;112.5225029271981;42.54776679833827;21.048165451956834;20.803222053443903;62.09571077518842;27.875439637551267;9.089547662667655;7.774459583608859;21.067547939120914;54.643028835894995;2.9171486221027294;9.274624963459985;4.0;0.8700000000000004;116502.78494624219;18065.475405155066;6.448918853970352;2.9171486221027294;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.93245206087909;2681.731519461192;0.08552455352214561;116502.78494624219;0.0;0.0;135.0;4.0;147.5152241758051;4.0;125.0;4.0;112.41793715713555;4.0;125.0;4.0;112.5225029271981;4.0;30.0;4.0;42.54776679833827;4.0;103.93245206087909;2681.731519461192;0.010368225327971227;116502.78494624219;0.0;0.0;104.6434775735267;279.4860753740536;0.955524553522146;18065.475405155066;0.5846428084260799;0.22598884467007158;168.56338962776192;380.7735649366139;0.8803682253279717;116502.78494624219;0.6345532958838654;0.26480111026284886;103.93245206087909;2681.731519461192;0.07515632819417438;116502.78494624219;0.0;0.0;125.21528677466699;279.4860753740536;0.955524553522146;116502.78494624219;0.5846428084260799;0.22598884467007158;155.8032220534439;342.7598928743929;0.955524553522146;116502.78494624219;0.5846428084260799;0.22598884467007158;152.88607343134117;353.3518976498625;0.8700000000000004;116502.78494624219;0.6421155844727163;0.27122731039223796;115.94066181120701;283.858005447902;0.8700000000000004;116502.78494624219;0.6421155844727163;0.27122731039223796;115.91045233733234;283.8018977717391;0.8700000000000004;18065.475405155066;0.6421155844727163;0.27122731039223796;104.6434775735267;2695.369195923821;0.08552455352214561;18065.475405155066;0.0;0.0;57.87543963755127;242.28815395275024;0.08552455352214561;18065.475405155066;0.0;0.0;57.87947409130311;242.38816757538717;0.08552455352214561;116502.78494624219;0.0;0.0;"Zustand 3: Temperatur 428.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
