config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0372090125609567e-19;`gtol` termination condition is satisfied.;4;1.1453202226874866e-08;4.55457794435655e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.92346732736814;125.18341491620117;152.8631791043884;57.88897170137477;0.12213320468288197;0.2645579703257073;0.22619057846735843;0.27095215949554774;209.13920703559853;209.90050711362474;210.2690670492306;208.71272338615958;61.24991615800625;0.4991606122506396;10.284758979843707;22.50832577964104;0.00855340646388741;0.04937030827440124;20.913920702483555;20.99005071133875;8.410762682004048;13.9141815589726;5.568174196337009;104.71208394494357;0.015733587851839644;2695.4994731286633;279.4915780507992;240.87147276346792;0.01519177819206774;0.9503717242414504;0.5942727996075597;0.2330255449750531;9.051319693753612e-10;-1.7008474628710246e-09;2.854221747838892e-09;-4.408442499936882e-10;-8.705853815627052e-10;2.3723600861558225e-10;1.570555241414695e-09;1.0762988722490263e-08;9.051319693753612e-12;-1.7008474628710246e-11;2.854221747838892e-11;-4.408442499936882e-10;-8.705853815627052e-12;2.3723600861558225e-12;1.570555241414695e-11;1.0762988722490263e-10;147.50832577964104;125.0;112.42409886069197;125.0;112.51718161566032;42.553858080958435;20.966675092130686;20.86125487758636;62.15822586398514;27.88897170137477;9.150493925246678;7.712014915748398;21.076532672631856;54.62417655514935;2.998075773197968;9.303718164387362;4.0;0.8800000000000004;116466.32010885027;18076.95922257813;6.442804825458906;2.998075773197968;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.92346732736814;2681.7175417272747;0.08556350243351774;116466.32010885027;0.0;0.0;135.0;4.0;147.50832577964104;4.0;125.0;4.0;112.42409886069197;4.0;125.0;4.0;112.51718161566032;4.0;30.0;4.0;42.553858080958435;4.0;103.92346732736814;2681.7175417272747;0.010450144756097091;116466.32010885027;0.0;0.0;104.71208394494357;279.4915780507996;0.9655635024335182;18076.95922257813;0.5849227563069755;0.22619057846735843;168.47500087177173;380.50775025185084;0.8904501447560975;116466.32010885027;0.634263545241349;0.2645579703257073;103.92346732736814;2681.7175417272747;0.07511335767742064;116466.32010885027;0.0;0.0;125.18341491620117;279.4915780507996;0.9655635024335182;116466.32010885027;0.5849227563069755;0.22619057846735843;155.86125487758636;342.9259518684072;0.9655635024335182;116466.32010885027;0.5849227563069755;0.22619057846735843;152.8631791043884;353.1805054425191;0.8800000000000004;116466.32010885027;0.6417955286736707;0.27095215949554774;115.87969675181381;283.5783279912679;0.8800000000000004;116466.32010885027;0.6417955286736707;0.27095215949554774;115.84950607475332;283.5222253682288;0.8800000000000004;18076.95922257813;0.6417955286736707;0.27095215949554774;104.71208394494357;2695.4994731286633;0.08556350243351774;18076.95922257813;0.0;0.0;57.88897170137477;242.3447851620735;0.08556350243351774;18076.95922257813;0.0;0.0;57.89300506051097;242.44475075745726;0.08556350243351774;116466.32010885027;0.0;0.0;"Zustand 3: Temperatur 429.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.030 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.624893464393947e-20;`gtol` termination condition is satisfied.;4;9.879103886278196e-09;4.15328628062019e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.91448937779182;125.15341470003574;152.83856257189643;57.902467702337844;0.12304591540770118;0.26431863949925055;0.226387315918276;0.2706821361284067;209.02074402915594;210.0020819394417;210.16271774171582;208.80162853637268;62.03663232948244;0.4988986434908186;10.396902280601362;22.501240671600215;0.008553190805347008;0.049926500570179035;20.90207440199182;21.000208193936984;8.406508709704301;13.92010856900348;5.639693848273597;104.779383605502;0.015649199488478465;2695.6272482776253;279.49951022625334;241.0879348582404;0.015267396898460017;0.9603350235129134;0.5944989809812019;0.23319325865541077;8.66350546857575e-10;-1.5271339748323953e-09;2.543913524277741e-09;-4.034284017961909e-10;-8.917027116694953e-10;7.185008144006133e-11;1.3204726201365702e-09;9.237737685907632e-09;8.66350546857575e-12;-1.5271339748323953e-11;2.543913524277741e-11;-4.034284017961909e-10;-8.917027116694954e-12;7.185008144006133e-13;1.3204726201365703e-11;9.237737685907631e-11;147.50124067160021;125.0;112.4304594652084;125.0;112.51186432198728;42.55993313034941;20.88658032899923;20.917576135627655;62.2194504751526;27.902467702337844;9.210102072369239;7.6510758597063955;21.085510622208176;54.60536435580218;3.0790135637312233;9.33334479601018;4.0;0.8900000000000005;116429.8922189234;18088.418635348928;6.436709287090062;3.0790135637312233;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.91448937779182;2681.7035740808465;0.085602420411373;116429.8922189234;0.0;0.0;135.0;4.0;147.50124067160021;4.0;125.0;4.0;112.4304594652084;4.0;125.0;4.0;112.51186432198728;4.0;30.0;4.0;42.55993313034941;4.0;103.91448937779182;2681.7035740808465;0.010533028180632276;116429.8922189234;0.0;0.0;104.779383605502;279.4995102262523;0.9756024204113735;18088.418635348928;0.5851955478321299;0.226387315918276;168.38782100059944;380.2458176122336;0.9005330281806327;116429.8922189234;0.6339780723377275;0.26431863949925055;103.91448937779182;2681.7035740808465;0.07506939223074073;116429.8922189234;0.0;0.0;125.15341470003574;279.4995102262523;0.9756024204113735;116429.8922189234;0.5851955478321299;0.226387315918276;155.91757613562766;343.0875364873229;0.9756024204113735;116429.8922189234;0.5851955478321299;0.226387315918276;152.83856257189643;353.00838008091375;0.8900000000000005;116429.8922189234;0.6414811155943655;0.2706821361284067;115.82006990402556;283.3042988128058;0.8900000000000005;116429.8922189234;0.6414811155943655;0.2706821361284067;115.78989792763076;283.24820162115395;0.8900000000000005;18088.418635348928;0.6414811155943655;0.2706821361284067;104.779383605502;2695.6272482776253;0.085602420411373;18088.418635348928;0.0;0.0;57.902467702337844;242.4012655279467;0.085602420411373;18088.418635348928;0.0;0.0;57.906499966185095;242.50118315602595;0.085602420411373;116429.8922189234;0.0;0.0;"Zustand 3: Temperatur 429.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.288478411102528e-20;`gtol` termination condition is satisfied.;4;9.111935371512803e-09;3.8179781065643966e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.90551250080972;125.12523251147314;152.8122959590399;57.915936322315304;0.12396898270378803;0.2640830139194167;0.2265792083404765;0.27041708506747886;208.89926213446296;210.10345068811438;210.05315454579392;208.8905230651817;62.819826293076886;0.49863328485038855;10.508944415933522;22.49397500804207;0.00855297331364777;0.050482239118730114;20.88992621259213;21.010345068805503;8.40212618186087;13.926034870932117;5.710893299496435;104.84542561349565;0.015567518446925405;2695.7526145801476;279.5097861275922;241.30005056010685;0.015343989621377396;0.9702973425980068;0.5947197197982126;0.23335704634742452;8.306386689582723e-10;-1.3839027701578743e-09;2.3133566173783038e-09;-3.7078373704702017e-10;-7.278515568032162e-10;5.934452929068357e-11;1.1999361504422268e-09;8.541661600247608e-09;8.306386689582723e-12;-1.3839027701578744e-11;2.313356617378304e-11;-3.7078373704702017e-10;-7.278515568032162e-12;5.934452929068356e-13;1.1999361504422268e-11;8.541661600247607e-11;147.49397500804207;125.0;112.437012287931;125.0;112.5065476635657;42.565995854552284;20.80783578617138;20.972232262668797;62.279429758943365;27.915936322315304;9.268402507459143;7.591586674435348;21.09448749919028;54.58658017405304;3.1599363036289105;9.36348165883146;4.0;0.9000000000000005;116393.4780885712;18099.860974255855;6.430628293450553;3.1599363036289105;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.90551250080972;2681.68960763703;0.08564133221938375;116393.4780885712;0.0;0.0;135.0;4.0;147.49397500804207;4.0;125.0;4.0;112.437012287931;4.0;125.0;4.0;112.5065476635657;4.0;30.0;4.0;42.565995854552284;4.0;103.90551250080972;2681.68960763703;0.010616868832634149;116393.4780885712;0.0;0.0;104.84542561349565;279.50978612759354;0.9856413322193842;18099.860974255855;0.5854614095895035;0.2265792083404765;168.30181079421345;379.98764843130584;0.9106168688326346;116393.4780885712;0.6336967651624731;0.2640830139194167;103.90551250080972;2681.68960763703;0.0750244633867496;116393.4780885712;0.0;0.0;125.12523251147314;279.50978612759354;0.9856413322193842;116393.4780885712;0.5854614095895035;0.2265792083404765;155.9722322626688;343.24476176180775;0.9856413322193842;116393.4780885712;0.5854614095895035;0.2265792083404765;152.8122959590399;352.8355731086493;0.9000000000000005;116393.4780885712;0.6411721819009295;0.27041708506747886;115.76175085264168;283.03576611726464;0.9000000000000005;116393.4780885712;0.6411721819009295;0.27041708506747886;115.73159749254086;282.97967474046607;0.9000000000000005;18099.860974255855;0.6411721819009295;0.27041708506747886;104.84542561349565;2695.7526145801476;0.08564133221938375;18099.860974255855;0.0;0.0;57.915936322315304;242.4576313832335;0.08564133221938375;18099.860974255855;0.0;0.0;57.91996748951266;242.55750107339358;0.08564133221938375;116393.4780885712;0.0;0.0;"Zustand 3: Temperatur 429.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.192157358312592e-20;`gtol` termination condition is satisfied.;4;8.029506626660203e-09;3.519135506999579e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.89653138097373;125.09881621261417;152.78444820165294;57.92938566657824;0.12490227779382228;0.26385099329334055;0.2267664010607013;0.27015685693732816;208.77485931597573;210.20467436211362;209.94048380736865;208.9794596093223;63.59949091394859;0.4983645744177706;10.620882689900348;22.48653464808467;0.008552753856390432;0.05103750834388216;20.877485930848767;21.020467436212577;8.397619352322943;13.931963973883251;5.781771901384742;104.91025673036461;0.015488453232402253;2695.8756608992994;279.5223228948581;241.507963600121;0.015421547155581417;0.980258713757699;0.5949351845518801;0.23351702528509558;8.019256370062067e-10;-1.2835670304411906e-09;2.0842776393692475e-09;-3.4264791004545714e-10;-7.049152372928802e-10;-1.2164491636212915e-11;1.0735448086052202e-09;7.488068831662531e-09;8.019256370062066e-12;-1.2835670304411906e-11;2.0842776393692476e-11;-3.4264791004545714e-10;-7.049152372928802e-12;-1.2164491636212916e-13;1.0735448086052202e-11;7.488068831662531e-11;147.48653464808467;125.0;112.4437509684588;125.0;112.5012284922654;42.572049902040305;20.730397963737914;21.025268011355138;62.3382068283243;27.92938566657824;9.325424837763364;7.5334942380941925;21.103468619026273;54.56781275708795;3.2408198097022023;9.394106233230218;4.0;0.9100000000000005;116357.05615913996;18111.293095803736;6.424558177245727;3.2408198097022023;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.89653138097373;2681.675634125731;0.08568026091327996;116357.05615913996;0.0;0.0;135.0;4.0;147.48653464808467;4.0;125.0;4.0;112.4437509684588;4.0;125.0;4.0;112.5012284922654;4.0;30.0;4.0;42.572049902040305;4.0;103.89653138097373;2681.675634125731;0.010701659750037666;116357.05615913996;0.0;0.0;104.91025673036461;279.52232289485926;0.9956802609132804;18111.293095803736;0.5857205587696377;0.2267664010607013;168.21693261182259;379.7331286374573;0.9207016597500381;116357.05615913996;0.6334195153715741;0.26385099329334055;103.89653138097373;2681.675634125731;0.07497860116324229;116357.05615913996;0.0;0.0;125.09881621261417;279.52232289485926;0.9956802609132804;116357.05615913996;0.5857205587696377;0.2267664010607013;156.02526801135514;343.3977389401793;0.9956802609132804;116357.05615913996;0.5857205587696377;0.2267664010607013;152.78444820165294;352.6621336310832;0.9100000000000005;116357.05615913996;0.6408685700857417;0.27015685693732816;115.70470997938395;282.7725831770759;0.9100000000000005;116357.05615913996;0.6408685700857417;0.27015685693732816;115.67457516223664;282.71649800307165;0.9100000000000005;18111.293095803736;0.6408685700857417;0.27015685693732816;104.91025673036461;2695.8756608992994;0.08568026091327996;18111.293095803736;0.0;0.0;57.92938566657824;242.51391664796913;0.08568026091327996;18111.293095803736;0.0;0.0;57.93341573517745;242.6137384011387;0.08568026091327996;116357.05615913996;0.0;0.0;"Zustand 3: Temperatur 429.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.367 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.27143884883026e-20;`gtol` termination condition is satisfied.;4;7.149776237240323e-09;3.2469797809134135e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.88754107190039;125.07411511851114;152.75508519792737;57.94282330216055;0.12584567150573078;0.26362248075388134;0.22694903370285316;0.26990130795174055;208.64762886184462;210.30580991319113;209.8248067994801;209.06848715091814;64.37562025803567;0.4980925497617322;10.73271449046391;22.478925171162928;0.00855253230182409;0.0515922931059186;20.864762885520516;21.0305809913259;8.392992272005296;13.937899143330998;5.8523291144715985;104.97392154918327;0.015411915982005486;2695.9964719941986;279.53704049414364;241.71181151084937;0.015500060242752856;0.9902191677137377;0.5951455366481694;0.23367330793317376;7.701714821450878e-10;-1.1519176723595592e-09;1.917783265525941e-09;-3.16744186434903e-10;-6.523066531372024e-10;-6.787104211980477e-11;9.531788691674592e-10;6.639453431489528e-09;7.701714821450878e-12;-1.1519176723595593e-11;1.9177832655259408e-11;-3.16744186434903e-10;-6.5230665313720235e-12;-6.787104211980477e-13;9.531788691674592e-12;6.639453431489529e-11;147.47892517116293;125.0;112.45066944979186;125.0;112.49590387853362;42.57809867901858;20.654225143708857;21.076726525778895;62.39582287016469;27.942823302160548;9.381197891452302;7.476747900608586;21.112458928099613;54.549051608965954;3.3216413278515233;9.425196672764798;4.0;0.9200000000000005;116320.6063903819;18122.721413482635;6.418495530359125;3.3216413278515233;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.88754107190039;2681.6616458500002;0.08571922795649012;116320.6063903819;0.0;0.0;135.0;4.0;147.47892517116293;4.0;125.0;4.0;112.45066944979186;4.0;125.0;4.0;112.49590387853362;4.0;30.0;4.0;42.57809867901858;4.0;103.88754107190039;2681.6616458500002;0.01078739380313731;116320.6063903819;0.0;0.0;104.97392154918327;279.5370404941417;1.0057192279564906;18122.721413482635;0.5859732036402823;0.22694903370285316;168.13315031487178;379.482148467343;0.9307873938031378;116320.6063903819;0.6331462181466575;0.26362248075388134;103.88754107190039;2681.6616458500002;0.0749318341533528;116320.6063903819;0.0;0.0;125.07411511851114;279.5370404941417;1.0057192279564906;116320.6063903819;0.5859732036402823;0.22694903370285316;156.0767265257789;343.5465756293501;1.0057192279564906;116320.6063903819;0.5859732036402823;0.22694903370285316;152.75508519792737;352.48810842184554;0.9200000000000005;116320.6063903819;0.6405701282264085;0.26990130795174055;115.64891844574635;282.51460814220917;0.9200000000000005;116320.6063903819;0.6405701282264085;0.26990130795174055;115.6188021085477;282.4585295627462;0.9200000000000005;18122.721413482635;0.6405701282264085;0.26990130795174055;104.97392154918327;2695.9964719941986;0.08571922795649012;18122.721413482635;0.0;0.0;57.94282330216055;242.57015298979246;0.08571922795649012;18122.721413482635;0.0;0.0;57.94685226956767;242.66992678040762;0.08571922795649012;116320.6063903819;0.0;0.0;"Zustand 3: Temperatur 429.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.905 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.799 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.283 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.495297930357562e-20;`gtol` termination condition is satisfied.;4;6.367042902087475e-09;2.998432233804046e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.87853697142037;125.05107997077772;152.7242699531589;57.956256293480635;0.1267990344597021;0.2633973827243296;0.22712724045980226;0.2696502996674974;208.51765965770284;210.40691051019945;209.70622001796687;209.15765126346895;65.14820949836312;0.49781724792778614;10.84443728643037;22.47115189340326;0.008552308518962071;0.05214657868476259;20.85176596518169;21.040691051032493;8.388248800743005;13.943843417508266;5.922564499948322;105.03646261477951;0.015337822299556195;2696.115128746675;279.5538616302287;241.91172595118533;0.015579519588839297;1.0001787337383032;0.5953509307749109;0.23382600222762076;7.37330196898256e-10;-1.0684289009077474e-09;1.7391244000464212e-09;-2.93019830621688e-10;-6.082530035200762e-10;-1.254818471352337e-10;8.449774213659111e-10;5.885908649361227e-09;7.37330196898256e-12;-1.0684289009077475e-11;1.739124400046421e-11;-2.93019830621688e-10;-6.082530035200761e-12;-1.2548184713523369e-12;8.449774213659112e-12;5.885908649361227e-11;147.47115189340326;125.0;112.45776196064793;125.0;112.49057109668246;42.584145365442566;20.579277302187506;21.126649411633593;62.45231724933694;27.956256293480635;9.435749735161835;7.4212993458684196;21.121463028579626;54.530286940155406;3.402379458474684;9.456731795368512;4.0;0.9300000000000005;116284.1101578351;18134.151926830447;6.412437186311786;3.402379458474684;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.87853697142037;2681.647635647456;0.08575825332714204;116284.1101578351;0.0;0.0;135.0;4.0;147.47115189340326;4.0;125.0;4.0;112.45776196064793;4.0;125.0;4.0;112.49057109668246;4.0;30.0;4.0;42.584145365442566;4.0;103.87853697142037;2681.647635647456;0.010874063718832145;116284.1101578351;0.0;0.0;105.03646261477951;279.5538616302291;1.0157582533271425;18134.151926830447;0.58621954399281;0.22712724045980226;168.05042919559077;379.2346022738643;0.9408740637188326;116284.1101578351;0.6328767720642948;0.2633973827243296;103.87853697142037;2681.647635647456;0.07488418960830989;116284.1101578351;0.0;0.0;125.05107997077772;279.5538616302291;1.0157582533271425;116284.1101578351;0.58621954399281;0.22712724045980226;156.1266494116336;343.6913759304757;1.0157582533271425;116284.1101578351;0.58621954399281;0.22712724045980226;152.7242699531589;352.3135420262999;0.9300000000000005;116284.1101578351;0.6402767097552369;0.2696502996674974;115.59434817540921;282.26170385680985;0.9300000000000005;116284.1101578351;0.6402767097552369;0.2696502996674974;115.56425026483817;282.2056322668262;0.9300000000000005;18134.151926830447;0.6402767097552369;0.2696502996674974;105.03646261477951;2696.115128746675;0.08575825332714204;18134.151926830447;0.0;0.0;57.956256293480635;242.62636997310113;0.08575825332714204;18134.151926830447;0.0;0.0;57.96028415652705;242.7260957509378;0.08575825332714204;116284.1101578351;0.0;0.0;"Zustand 3: Temperatur 429.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.840400642821806e-20;`gtol` termination condition is satisfied.;4;5.713799009769959e-09;2.7714258578651556e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.86951479862921;125.02966290932346;152.69206271825482;57.96969123524178;0.12776223721475619;0.2631756087853946;0.22730115035101267;0.2694036987512354;208.38503644195748;210.50802578683357;209.5848154572252;209.24699433913284;65.91725482972805;0.49753870543709955;10.956048624586398;22.46321988289219;0.00855208237768239;0.052700350764158244;20.838503643669664;21.05080257869631;8.383392618310017;13.949799622556606;5.992477711882825;105.09792053621283;0.015266091098435429;2696.2317083735707;279.57271165997247;242.10783301185512;0.015659915879382202;1.0101374397375469;0.5955515152493768;0.23397521180258296;7.088800657584216e-10;-9.830216640693834e-10;1.5880345927143935e-09;-2.712021718309643e-10;-5.252331902738661e-10;-1.2951772987435106e-10;7.837570592528209e-10;5.260829993858351e-09;7.088800657584215e-12;-9.830216640693834e-12;1.5880345927143935e-11;-2.712021718309643e-10;-5.252331902738661e-12;-1.2951772987435106e-12;7.837570592528209e-12;5.2608299938583514e-11;147.4632198828922;125.0;112.4650229989698;125.0;112.4852276112959;42.59019292983453;20.5055160255896;21.1750768032785;62.507727606378296;27.969691235241783;9.489107691720903;7.367102462756975;21.13048520137079;54.511509621005985;3.483014085023683;9.488691072854635;4.0;0.9400000000000005;116247.55015808549;18145.590248295503;6.406380204083201;3.483014085023683;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.86951479862921;2681.633596854666;0.08579735561692858;116247.55015808549;0.0;0.0;135.0;4.0;147.4632198828922;4.0;125.0;4.0;112.4650229989698;4.0;125.0;4.0;112.4852276112959;4.0;30.0;4.0;42.59019292983453;4.0;103.86951479862921;2681.633596854666;0.010961662100728823;116247.55015808549;0.0;0.0;105.09792053621283;279.5727116599713;1.025797355616929;18145.590248295503;0.5864597715637685;0.22730115035101267;167.9687359084818;378.99038834061287;0.9509616621007293;116247.55015808549;0.6326110789661905;0.2631756087853946;103.86951479862921;2681.633596854666;0.07483569351619976;116247.55015808549;0.0;0.0;125.02966290932346;279.5727116599713;1.025797355616929;116247.55015808549;0.5864597715637685;0.22730115035101267;156.1750768032785;343.8322405706151;1.025797355616929;116247.55015808549;0.5864597715637685;0.22730115035101267;152.69206271825482;352.13847686329257;0.9400000000000005;116247.55015808549;0.6399881732402358;0.2694036987512354;115.54097183646883;282.013737683485;0.9400000000000005;116247.55015808549;0.6399881732402358;0.2694036987512354;115.5108923082791;281.9576734805444;0.9400000000000005;18145.590248295503;0.6399881732402358;0.2694036987512354;105.09792053621283;2696.2317083735707;0.08579735561692858;18145.590248295503;0.0;0.0;57.96969123524178;242.68259519672523;0.08579735561692858;18145.590248295503;0.0;0.0;57.97371799028991;242.78227288860964;0.08579735561692858;116247.55015808549;0.0;0.0;"Zustand 3: Temperatur 429.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2826172882438667e-20;`gtol` termination condition is satisfied.;4;5.1000143132879375e-09;2.5622713705787943e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.86047057256019;125.00981744248867;152.65852112155522;57.98313428305033;0.12873515040576933;0.26295707154994247;0.22747088746561178;0.26916137675732027;208.24984004478222;210.60920207191324;209.46068086838017;209.33655579982124;66.6827533903347;0.49725695828736177;11.06754612696079;22.45513397397025;0.008551853748801316;0.05325359541652889;20.824984004010524;21.06092020720785;8.378427234754914;13.955770386609485;6.062068490113064;105.15833409203714;0.01519664445205992;2696.346284625451;279.5935185060318;242.30025350206083;0.01574123979306008;1.0200953123298884;0.5957474323440352;0.23412103620350527;6.71278144181997e-10;-9.090115327126114e-10;1.4370584722200874e-09;-2.5111279722267454e-10;-4.926903329760535e-10;-1.652722403377993e-10;6.789662165829213e-10;4.676962817029562e-09;6.7127814418199706e-12;-9.090115327126113e-12;1.4370584722200874e-11;-2.5111279722267454e-10;-4.9269033297605345e-12;-1.652722403377993e-12;6.789662165829213e-12;4.676962817029562e-11;147.45513397397025;125.0;112.47244731648442;125.0;112.47987106460397;42.59624414305699;20.432904432193027;21.222047427301334;62.562089948980145;27.983134283050333;9.541298358077938;7.314113224447283;21.13952942743981;54.49271113867195;3.563526305746109;9.5210546190159;4.0;0.9500000000000005;116210.91032076067;18157.04162826058;6.400321853086676;3.563526305746109;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.86047057256019;2681.619523274033;0.08583655212294794;116210.91032076067;0.0;0.0;135.0;4.0;147.45513397397025;4.0;125.0;4.0;112.47244731648442;4.0;125.0;4.0;112.47987106460397;4.0;30.0;4.0;42.59624414305699;4.0;103.86047057256019;2681.619523274033;0.01105018144786036;116210.91032076067;0.0;0.0;105.15833409203714;279.5935185060333;1.0358365521229485;18157.04162826058;0.5866940704314753;0.22747088746561178;167.88803840616328;378.7494087076631;0.9610501814478609;116210.91032076067;0.6323490438368962;0.26295707154994247;103.86047057256019;2681.619523274033;0.07478637067508757;116210.91032076067;0.0;0.0;125.00981744248867;279.5935185060333;1.0358365521229485;116210.91032076067;0.5866940704314753;0.22747088746561178;156.22204742730133;343.9692670289719;1.0358365521229485;116210.91032076067;0.5866940704314753;0.22747088746561178;152.65852112155522;351.9629533230565;0.9500000000000005;116210.91032076067;0.6397043821754919;0.26916137675732027;115.48876282347277;281.7705813339372;0.9500000000000005;116210.91032076067;0.6397043821754919;0.26916137675732027;115.45870164192206;281.71452491770924;0.9500000000000005;18157.04162826058;0.6397043821754919;0.26916137675732027;105.15833409203714;2696.346284625451;0.08583655212294794;18157.04162826058;0.0;0.0;57.98313428305033;242.73885442197243;0.08583655212294794;18157.04162826058;0.0;0.0;57.98715992593202;242.83848393337863;0.08583655212294794;116210.91032076067;0.0;0.0;"Zustand 3: Temperatur 429.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.810026620200164e-20;`gtol` termination condition is satisfied.;4;4.572148823604692e-09;2.3706651472530503e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.8514005924007;124.99149841596147;152.62370029443855;57.99659118183371;0.12971764486473727;0.2627416865432585;0.2276365711922529;0.26892320991670876;208.11214761196686;210.7104826034549;209.33390000119527;209.42637229327607;67.4447031901137;0.4969720419553621;11.178927488210412;22.446898780620018;0.008551622504142426;0.05380629908858458;20.811214760779183;21.071048260365618;8.373356000066796;13.961758152846462;6.131336653723091;105.21774032889647;0.015129407451651457;2696.458927972748;279.6162125716111;242.48910321885168;0.015823482013643586;1.0300523769193755;0.5959388185926572;0.23426357108780194;6.423164222724154e-10;-8.403020501646097e-10;1.3037038115726318e-09;-2.3262736181806076e-10;-4.746141257783165e-10;-2.0128254618612118e-10;5.791491730633425e-10;4.175035428488627e-09;6.423164222724154e-12;-8.403020501646096e-12;1.3037038115726318e-11;-2.3262736181806076e-10;-4.7461412577831655e-12;-2.0128254618612116e-12;5.791491730633425e-12;4.175035428488627e-11;147.44689878062002;125.0;112.48002990423475;125.0;112.47449926475622;42.60230159111575;20.36140709814657;21.26759866297766;62.61543873778072;27.996591181833708;9.592347623293733;7.262289575338286;21.148599407599306;54.47388355677418;3.643898368539112;9.553803176570682;4.0;0.9600000000000005;116174.17572691987;18168.51097828751;6.394259599245924;3.643898368539112;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.8514005924007;2681.6054091430897;0.08587585893301852;116174.17572691987;0.0;0.0;135.0;4.0;147.44689878062002;4.0;125.0;4.0;112.48002990423475;4.0;125.0;4.0;112.47449926475622;4.0;30.0;4.0;42.60230159111575;4.0;103.8514005924007;2681.6054091430897;0.011139614171527572;116174.17572691987;0.0;0.0;105.21774032889647;279.6162125716112;1.045875858933019;18168.51097828751;0.586922617389913;0.2276365711922529;167.8083058787666;378.51156900631486;0.971139614171528;116174.17572691987;0.6320905746865116;0.2627416865432585;103.8514005924007;2681.6054091430897;0.07473624476149095;116174.17572691987;0.0;0.0;124.99149841596147;279.6162125716112;1.045875858933019;116174.17572691987;0.586922617389913;0.2276365711922529;156.26759866297766;344.1025496584232;1.045875858933019;116174.17572691987;0.586922617389913;0.2276365711922529;152.62370029443855;351.78700986189637;0.9600000000000005;116174.17572691987;0.6394252047811361;0.26892320991670876;115.43769523939079;281.53211070619705;0.9600000000000005;116174.17572691987;0.6394252047811361;0.26892320991670876;115.40765237670627;281.4760624779798;0.9600000000000005;18168.51097828751;0.6394252047811361;0.26892320991670876;105.21774032889647;2696.458927972748;0.08587585893301852;18168.51097828751;0.0;0.0;57.99659118183371;242.7951716916617;0.08587585893301852;18168.51097828751;0.0;0.0;58.000615707982035;242.89475290820374;0.08587585893301852;116174.17572691987;0.0;0.0;"Zustand 3: Temperatur 429.418 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.588 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4082407258568884e-20;`gtol` termination condition is satisfied.;4;4.109781482362928e-09;2.1946483663023962e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.8423014191261;124.97466198085465;152.58765299093494;58.01006729224963;0.1307095917272556;0.2625293720887619;0.22779831643658668;0.26868907893612093;207.97203281420053;210.8119077273571;209.2045528302155;209.51647787486237;68.2031030449988;0.49668399140114755;11.290190473148334;22.43851870898328;0.008551388516580395;0.054358448587628005;20.797203281047164;21.081190772755352;8.368182113225021;13.96776519162094;6.200282095068351;105.27617465395798;0.015064308070924308;2696.5697057803186;279.6407266565272;242.67449320045787;0.015906633240495793;1.0400086577642906;0.5961258050781325;0.23440290841391792;6.244391670406912e-10;-7.530616130679846e-10;1.2144028005423024e-09;-2.1559320995123699e-10;-4.100400019524386e-10;-1.964224338735221e-10;5.482831966219237e-10;3.728899855559575e-09;6.244391670406913e-12;-7.530616130679845e-12;1.2144028005423024e-11;-2.1559320995123699e-10;-4.1004000195243864e-12;-1.964224338735221e-12;5.482831966219237e-12;3.7288998555595754e-11;147.43851870898328;125.0;112.48776597905407;125.0;112.46911017494841;42.608367687042914;20.290989987729745;21.31176659978979;62.667806966915066;28.01006729224963;9.642280686524202;7.211591325096094;21.157698580873898;54.455019478314796;3.72411360885485;9.586918103256323;4.0;0.9700000000000005;116137.33253331529;18180.002892735687;6.388191092077389;3.72411360885485;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.8423014191261;2681.5912491059826;0.0859152910047859;116137.33253331529;0.0;0.0;135.0;4.0;147.43851870898328;4.0;125.0;4.0;112.48776597905407;4.0;125.0;4.0;112.46911017494841;4.0;30.0;4.0;42.608367687042914;4.0;103.8423014191261;2681.5912491059826;0.01122995261036392;116137.33253331529;0.0;0.0;105.27617465395798;279.64072665652793;1.0559152910047864;18180.002892735687;0.5871455823014078;0.22779831643658668;167.72950869671303;378.2767783024369;0.9812299526103645;116137.33253331529;0.6318355824383854;0.2625293720887619;103.8423014191261;2681.5912491059826;0.07468533839442199;116137.33253331529;0.0;0.0;124.97466198085465;279.64072665652793;1.0559152910047864;116137.33253331529;0.5871455823014078;0.22779831643658668;156.3117665997898;344.23217980245045;1.0559152910047864;116137.33253331529;0.5871455823014078;0.22779831643658668;152.58765299093494;351.6106830934938;0.9700000000000005;116137.33253331529;0.6391505138123356;0.26868907893612093;115.38774387759833;281.2982057281594;0.9700000000000005;116137.33253331529;0.6391505138123356;0.26868907893612093;115.3577193134758;281.2421660904402;0.9700000000000005;18180.002892735687;0.6391505138123356;0.26868907893612093;105.27617465395798;2696.5697057803186;0.0859152910047859;18180.002892735687;0.0;0.0;58.01006729224963;242.85156944049237;0.0859152910047859;18180.002892735687;0.0;0.0;58.014090696633616;242.95110222931928;0.0859152910047859;116137.33253331529;0.0;0.0;"Zustand 3: Temperatur 429.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0682574403742593e-20;`gtol` termination condition is satisfied.;4;3.728223680047014e-09;2.0338423932912105e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.83316985842725;124.95926556116433;152.5504297014914;58.02356761525334;0.13171086252696457;0.26232004919893065;0.2279562338269578;0.2684588688068821;207.82956604314074;210.91351508220308;209.0727157666953;209.60690417650997;68.95795251663354;0.4963928410734042;11.401332914386577;22.429997969087367;0.008551151660072297;0.054910031068495097;20.782956603977464;21.091351508243534;8.362908630684274;13.973793611736289;6.268904774303857;105.33367092159068;0.015001277037394723;2696.6786824711394;279.6669958748033;242.85652996455582;0.015990684197809024;1.0499641780414481;0.5963085177030902;0.23453913661942924;5.900631094846176e-10;-7.088800657584216e-10;1.1127667676191777e-09;-1.9994794708821928e-10;-4.1154635255225003e-10;-2.3226220946526155e-10;4.6563286559830885e-10;3.3660967346804682e-09;5.900631094846176e-12;-7.088800657584215e-12;1.1127667676191776e-11;-1.9994794708821928e-10;-4.115463525522501e-12;-2.3226220946526155e-12;4.656328655983089e-12;3.366096734680468e-11;147.42999796908737;125.0;112.4956509708914;125.0;112.46370190331879;42.61444468194992;20.221620387561302;21.354586092098998;62.71922623964076;28.02356761525334;9.69112207493987;7.161980049300723;21.166830141572746;54.43611201084008;3.804156390607602;9.620381357238557;4.0;0.9800000000000005;116100.3679020095;18191.521668887886;6.382114152691831;3.804156390607602;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.83316985842725;2681.5770381869584;0.08595486223925664;116100.3679020095;0.0;0.0;135.0;4.0;147.42999796908737;4.0;125.0;4.0;112.4956509708914;4.0;125.0;4.0;112.46370190331879;4.0;30.0;4.0;42.61444468194992;4.0;103.83316985842725;2681.5770381869584;0.011321189043918909;116100.3679020095;0.0;0.0;105.33367092159068;279.6669958748034;1.0659548622392572;18191.521668887886;0.587363128429268;0.2279562338269578;167.65161835664867;378.04494894790736;0.9913211890439194;116100.3679020095;0.6315839808216271;0.26232004919893065;103.83316985842725;2681.5770381869584;0.07463367319533773;116100.3679020095;0.0;0.0;124.95926556116433;279.6669958748034;1.0659548622392572;116100.3679020095;0.587363128429268;0.2279562338269578;156.354586092099;344.35824590744846;1.0659548622392572;116100.3679020095;0.587363128429268;0.2279562338269578;152.5504297014914;351.4340078765849;0.9800000000000005;116100.3679020095;0.6388801863767746;0.2684588688068821;115.33888420392577;281.0687502071528;0.9800000000000005;116100.3679020095;0.6388801863767746;0.2684588688068821;115.30887792506013;281.01271956320534;0.9800000000000005;18191.521668887886;0.6388801863767746;0.2684588688068821;105.33367092159068;2696.6786824711394;0.08595486223925664;18191.521668887886;0.0;0.0;58.02356761525334;242.90806859798607;0.08595486223925664;18191.521668887886;0.0;0.0;58.027589892478716;243.00755280908595;0.08595486223925664;116100.3679020095;0.0;0.0;"Zustand 3: Temperatur 429.505 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7765431068368616e-20;`gtol` termination condition is satisfied.;4;3.3468168335958976e-09;1.8849631862913724e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.82400294487189;124.94526782085376;152.51207876125557;58.037096814923245;0.1327213292786235;0.2621136414710117;0.22811042990925703;0.26823246862319305;207.68481459516818;211.01533977124976;208.93846185735373;209.6976805638057;69.70925185725888;0.49609862491574264;11.51235271008997;22.421340585835424;0.008550911809693055;0.0554610340211861;20.76848145921634;21.1015339771493;8.357538474308669;13.97984537089157;6.337204714355105;105.39026151471279;0.014940247709932856;2696.785919679979;279.69495757398886;243.03531573261796;0.01607562564265108;1.059918959906515;0.5964870774447656;0.23467234078910942;5.724842822019127e-10;-6.472760105680209e-10;1.0067537914437708e-09;-1.8551060687599374e-10;-3.6300207284512e-10;-2.432329893053975e-10;4.3215209188929293e-10;3.0047999644011725e-09;5.7248428220191275e-12;-6.472760105680209e-12;1.0067537914437708e-11;-1.8551060687599374e-10;-3.6300207284511998e-12;-2.432329893053975e-12;4.32152091889293e-12;3.0047999644011726e-11;147.42134058583542;125.0;112.5036805109238;125.0;112.45827269355232;42.62053467531399;20.153266844493885;21.39609081124388;62.7697268393988;28.037096814923245;9.738895661495746;7.11341899621101;21.175997055128107;54.41715473431327;3.884012049988314;9.654175481993946;4.0;0.9900000000000005;116063.2699350955;18203.071325661444;6.376026762663806;3.884012049988314;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.82400294487189;2681.56277176579;0.08599458554916561;116063.2699350955;0.0;0.0;135.0;4.0;147.42134058583542;4.0;125.0;4.0;112.5036805109238;4.0;125.0;4.0;112.45827269355232;4.0;30.0;4.0;42.62053467531399;4.0;103.82400294487189;2681.56277176579;0.011413315704849568;116063.2699350955;0.0;0.0;105.39026151471279;279.6949575739889;1.0759945855491662;18203.071325661444;0.5875754127519669;0.22811042990925703;167.5746074303293;377.81599643958793;1.0014133157048501;116063.2699350955;0.6313356862680085;0.2621136414710117;103.82400294487189;2681.56277176579;0.07458126984431604;116063.2699350955;0.0;0.0;124.94526782085376;279.6949575739889;1.0759945855491662;116063.2699350955;0.5875754127519669;0.22811042990925703;156.39609081124388;344.4808336308658;1.0759945855491662;116063.2699350955;0.5875754127519669;0.22811042990925703;152.51207876125557;351.2570173993654;0.9900000000000005;116063.2699350955;0.6386141037605378;0.26823246862319305;115.29109233885981;280.8436316855408;0.9900000000000005;116063.2699350955;0.6386141037605378;0.26823246862319305;115.26110433850425;280.78761043905473;0.9900000000000005;18203.071325661444;0.6386141037605378;0.26823246862319305;105.39026151471279;2696.785919679979;0.08599458554916561;18203.071325661444;0.0;0.0;58.037096814923245;242.96468868391688;0.08599458554916561;18203.071325661444;0.0;0.0;58.041117959239045;243.06412415133713;0.08599458554916561;116063.2699350955;0.0;0.0;"Zustand 3: Temperatur 429.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
