config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.103548148854235e-20;`gtol` termination condition is satisfied.;6;1.213487951878423e-08;2.491404482959054e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.81479792597628;124.93262862961836;152.47264644893113;58.05065924126956;0.13374086471152982;0.2619100750091486;0.22826100732260712;0.2680097714005277;207.53784285600472;211.11741453450517;208.80186098294797;209.7888342940457;70.45700195345015;0.4958013763747684;11.623247821132876;22.41255041004814;0.008550668841645567;0.056011445256269464;20.753784284455644;21.111741453395965;8.35207443935746;13.985922286183932;6.405181995890838;105.44597741992874;0.014881155962805459;2696.8914763951598;279.7245512507732;243.2109486342645;0.016161448372621345;1.069873024555147;0.5966616005829893;0.2348026028045171;5.817071269120788e-10;-1.3490790706782718e-09;3.3251126296818256e-09;-2.1760093726896912e-10;-9.885354756988818e-10;5.455262908071745e-10;1.2867076293332502e-09;1.1448264558566734e-08;5.817071269120788e-12;-1.3490790706782719e-11;3.325112629681826e-11;-2.1760093726896912e-10;-9.885354756988818e-12;5.455262908071745e-12;1.2867076293332503e-11;1.1448264558566734e-10;147.41255041004814;125.0;112.51185041968017;125.0;112.45282091542788;42.62663962526943;20.085899111787967;21.43631329074441;62.819337794659305;28.050659241269557;9.785624683100366;7.065872999751434;21.18520207402372;54.39814166886748;3.9636668418132786;9.688283590273556;4.0;1.0;116026.02760915308;18214.655622370843;6.369927052952483;3.9636668418132786;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.81479792597628;2681.548445553022;0.08603447292776845;116026.02760915308;0.0;0.0;135.0;4.0;147.41255041004814;4.0;125.0;4.0;112.51185041968017;4.0;125.0;4.0;112.45282091542788;4.0;30.0;4.0;42.62663962526943;4.0;103.81479792597628;2681.548445553022;0.011506324804360455;116026.02760915308;0.0;0.0;105.44597741992874;279.7245512507738;1.0860344729277684;18214.655622370843;0.5877825862476967;0.22826100732260712;167.4984495218361;377.5898393045855;1.0115063248043605;116026.02760915308;0.6310906178393942;0.2619100750091486;103.81479792597628;2681.548445553022;0.074528148123408;116026.02760915308;0.0;0.0;124.93262862961836;279.7245512507738;1.0860344729277684;116026.02760915308;0.5877825862476967;0.22826100732260712;156.4363132907444;344.6000259339206;1.0860344729277684;116026.02760915308;0.5877825862476967;0.22826100732260712;152.47264644893113;351.07974324861453;1.0;116026.02760915308;0.6383521512516379;0.2680097714005277;115.24434503934481;280.6227412957461;1.0;116026.02760915308;0.6383521512516379;0.2680097714005277;115.21437531689963;280.5667298504898;1.0;18214.655622370843;0.6383521512516379;0.2680097714005277;105.44597741992874;2696.8914763951598;0.08603447292776845;18214.655622370843;0.0;0.0;58.05065924126956;243.02144790376636;0.08603447292776845;18214.655622370843;0.0;0.0;58.0546792465604;243.12083444674926;0.08603447292776845;116026.02760915308;0.0;0.0;"Zustand 3: Temperatur 429.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1035471258846544e-20;`gtol` termination condition is satisfied.;1;1.2134871088787608e-08;2.4914040723594615e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.81479792597628;124.93262862961836;152.47264644893113;58.05065924126956;0.13374086471152982;0.2619100750091486;0.22826100732260712;0.2680097714005277;207.53784285600477;211.1174145345052;208.80186098294797;209.7888342940457;70.45700195345017;0.49580137637476857;11.623247821132882;22.41255041004814;0.008550668841645567;0.056011445256269485;20.753784284455644;21.111741453395965;8.35207443935743;13.985922286183932;6.405181995890838;105.4459774199288;0.014881155962805861;2696.89147639516;279.7245512507745;243.2109486342648;0.01616144837262179;1.069873024555147;0.5966616005829897;0.2348026028045173;5.817071269120788e-10;-1.3490506489688414e-09;3.3251126296818256e-09;-2.1760093726896912e-10;-9.877965112536913e-10;5.455547125166049e-10;1.2867076293332502e-09;1.1448321401985595e-08;5.817071269120788e-12;-1.3490506489688413e-11;3.325112629681826e-11;-2.1760093726896902e-10;-9.877965112536913e-12;5.455547125166049e-12;1.2867076293332503e-11;1.1448321401985595e-10;147.41255041004814;125.0;112.51185041968017;125.0;112.45282091542788;42.62663962526943;20.085899111787967;21.43631329074441;62.81933779465936;28.050659241269557;9.785624683100366;7.065872999751377;21.18520207402372;54.39814166886748;3.9636668418132786;9.688283590273556;4.0;1.0000000000000004;116026.02760915308;18214.655622370843;6.369927052952483;3.9636668418132786;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.81479792597628;2681.548445553022;0.08603447292776845;116026.02760915308;0.0;0.0;135.0;4.0;147.41255041004814;4.0;125.0;4.0;112.51185041968017;4.0;125.0;4.0;112.45282091542788;4.0;30.0;4.0;42.62663962526943;4.0;103.81479792597628;2681.548445553022;0.011506324804360455;116026.02760915308;0.0;0.0;105.4459774199288;279.7245512507738;1.086034472927769;18214.655622370843;0.5877825862476967;0.22826100732260712;167.4984495218361;377.5898393045855;1.011506324804361;116026.02760915308;0.6310906178393942;0.2619100750091486;103.81479792597628;2681.548445553022;0.074528148123408;116026.02760915308;0.0;0.0;124.93262862961836;279.7245512507738;1.086034472927769;116026.02760915308;0.5877825862476967;0.22826100732260712;156.4363132907444;344.6000259339206;1.086034472927769;116026.02760915308;0.5877825862476967;0.22826100732260712;152.47264644893113;351.07974324861453;1.0000000000000004;116026.02760915308;0.6383521512516379;0.2680097714005277;115.24434503934481;280.6227412957461;1.0000000000000004;116026.02760915308;0.6383521512516379;0.2680097714005277;115.21437531689963;280.5667298504898;1.0000000000000004;18214.655622370843;0.6383521512516379;0.2680097714005277;105.4459774199288;2696.89147639516;0.08603447292776845;18214.655622370843;0.0;0.0;58.05065924126956;243.02144790376636;0.08603447292776845;18214.655622370843;0.0;0.0;58.0546792465604;243.12083444674926;0.08603447292776845;116026.02760915308;0.0;0.0;"Zustand 3: Temperatur 429.586 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.648 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.244901339746492e-22;`gtol` termination condition is satisfied.;4;1.1710497242388676e-09;2.118915448877794e-11;1;True;;True;0;zulässig;feasible;True;True;True;103.80555225738726;124.9213090396874;152.43217711574817;58.06425893826599;0.13476934106004704;0.2617092781506401;0.22840806504186653;0.26779067397711054;207.38871236859632;211.2197698065285;208.66297993851663;209.88039056110853;71.20120432044641;0.4955011284040445;11.734016274420714;22.403631122523677;0.008550422633318601;0.05656125291450562;20.738871236750487;21.12197698065322;8.346519197546188;13.992026037406466;6.472836756430559;105.50084830813273;0.014823940072276304;2696.9954091122854;279.7557185193763;243.3835229584063;0.016248143228532408;1.0798263922399187;0.5968321990192615;0.2349300015630621;4.817479748453479e-11;-2.8974511678825365e-10;2.7256419343757443e-10;-1.783662106902284e-11;-1.3807266441290267e-10;-3.694822225952521e-12;1.1539214028744027e-11;1.0914504855463747e-09;4.817479748453479e-13;-2.8974511678825363e-12;2.7256419343757445e-12;-1.766002086041864e-11;-1.3807266441290266e-12;-3.694822225952521e-14;1.1539214028744026e-13;1.0914504855463746e-11;147.40363112252368;125.0;112.52015670224182;125.0;112.44734506213467;42.63276135206513;20.019488052505324;21.475285006659817;62.8680869560676;28.064258938265993;9.831331753242011;7.019308394109089;21.194447742612738;54.37906726399399;4.043107890911642;9.722689353540545;4.0;1.0100000000000007;115988.63075473784;18226.27806492298;6.3638132997631285;4.043107890911642;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.80555225738726;2681.5340555825364;0.08607453546845045;115988.63075473784;0.0;0.0;135.0;4.0;147.40363112252368;4.0;125.0;4.0;112.52015670224182;4.0;125.0;4.0;112.44734506213467;4.0;30.0;4.0;42.63276135206513;4.0;103.80555225738726;2681.5340555825364;0.011600208427132715;115988.63075473784;0.0;0.0;105.50084830813273;279.75571851937553;1.0960745354684511;18226.27806492298;0.587984794267795;0.22840806504186653;167.423119175029;377.3663988138761;1.0216002084271334;115988.63075473784;0.6308486969180084;0.2617092781506401;103.80555225738726;2681.5340555825364;0.07447432704131773;115988.63075473784;0.0;0.0;124.9213090396874;279.75571851937553;1.0960745354684511;115988.63075473784;0.587984794267795;0.22840806504186653;156.47528500665982;344.71590326631497;1.0960745354684511;115988.63075473784;0.587984794267795;0.22840806504186653;152.43217711574817;350.90221557694355;1.0100000000000007;115988.63075473784;0.6380942180589959;0.26779067397711054;115.19861968614686;280.4059736755592;1.0100000000000007;115988.63075473784;0.6380942180589959;0.26779067397711054;115.16866824675799;280.3499724350498;1.0100000000000007;18226.27806492298;0.6380942180589959;0.26779067397711054;105.50084830813273;2696.9954091122854;0.08607453546845045;18226.27806492298;0.0;0.0;58.06425893826599;243.07836318238358;0.08607453546845045;18226.27806492298;0.0;0.0;58.068277798140684;243.1777006064752;0.08607453546845045;115988.63075473784;0.0;0.0;"Zustand 3: Temperatur 429.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.573 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5844806026727537e-22;`gtol` termination condition is satisfied.;4;1.0064240806944844e-09;1.78015763497099e-11;1;True;;True;0;zulässig;feasible;True;True;True;103.79626356599829;124.91127122523062;152.3907131933513;58.077899694296946;0.1358066336423904;0.2615111818774672;0.22855169835772937;0.2675750766747216;207.2374822363579;211.32243410118284;208.5218828520783;209.972372867043;71.94186094963322;0.4951979134821111;11.844656146500109;22.394586258155357;0.00855017306310185;0.05711044539969209;20.72374822354231;21.132243410118416;8.340875314087622;13.998158191136168;6.540169177263279;105.5549025788265;0.014768540617043482;2697.0977719141674;279.7884029118133;243.55312920016206;0.01633570110762128;1.089779082418737;0.5969989802344783;0.23505461292858876;4.32720526077901e-11;-2.6284396881237626e-10;2.3510438040830195e-10;-1.4978018825217987e-11;-1.1223733054066543e-10;-1.3358203432289883e-12;4.547473508864641e-13;9.347900231659878e-10;4.32720526077901e-13;-2.6284396881237627e-12;2.3510438040830195e-12;-1.4684332181586256e-11;-1.1223733054066543e-12;-1.3358203432289883e-14;4.547473508864641e-15;9.347900231659877e-12;147.39458625815536;125.0;112.52859552320103;125.0;112.44184372804767;42.638901561075556;19.95400570480058;21.513036331878084;62.91600101775094;28.077899694296946;9.876038892618794;6.973692944374534;21.203736434001712;54.359926326002835;4.122323138526781;9.757376972071484;4.0;1.0200000000000005;115951.06990624695;18237.941948313128;6.357683900675622;4.122323138526781;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.79626356599829;2681.5195981541865;0.08611478352635782;115951.06990624695;0.0;0.0;135.0;4.0;147.39458625815536;4.0;125.0;4.0;112.52859552320103;4.0;125.0;4.0;112.44184372804767;4.0;30.0;4.0;42.638901561075556;4.0;103.79626356599829;2681.5195981541865;0.011694958857557832;115951.06990624695;0.0;0.0;105.5549025788265;279.78840291181194;1.1061147835263583;18237.941948313128;0.5881821765465519;0.22855169835772937;167.34859196295594;377.1455993116626;1.0316949588575584;115951.06990624695;0.6306098477211369;0.2615111818774672;103.79626356599829;2681.5195981541865;0.07441982466879998;115951.06990624695;0.0;0.0;124.91127122523062;279.78840291181194;1.1061147835263583;115951.06990624695;0.5881821765465519;0.22855169835772937;156.51303633187808;344.8285434298497;1.1061147835263583;115951.06990624695;0.5881821765465519;0.22855169835772937;152.3907131933513;350.72446293062904;1.0200000000000005;115951.06990624695;0.6378401969459325;0.2675750766747216;115.15389425315914;280.1932267055409;1.0200000000000005;115951.06990624695;0.6378401969459325;0.2675750766747216;115.1239611073812;280.1372360727961;1.0200000000000005;18237.941948313128;0.6378401969459325;0.2675750766747216;105.5549025788265;2697.0977719141674;0.08611478352635782;18237.941948313128;0.0;0.0;58.077899694296946;243.13545037501217;0.08611478352635782;18237.941948313128;0.0;0.0;58.08191740204484;243.23473847297836;0.08611478352635782;115951.06990624695;0.0;0.0;"Zustand 3: Temperatur 429.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1035666235163643e-22;`gtol` termination condition is satisfied.;4;8.565924280050881e-10;1.48564236848332e-11;1;True;;True;0;zulässig;feasible;True;True;True;103.78692966873939;124.90247848570624;152.3482953907834;58.09158501856092;0.13685261637991378;0.2613157190759838;0.22869199927115358;0.2673628833830991;207.08420894652397;211.4254338293153;208.37863101524863;210.06480282917357;72.67897440812638;0.49489176361055803;11.955165580014423;22.38541919536624;0.008549920010682069;0.05765901144007912;20.708420894572843;21.142543382931116;8.33514524061318;14.004320188611162;6.607179491668771;105.60816745236815;0.014714900371522678;2697.1986166500474;279.82254996653023;243.71985441661857;0.016424112959082082;1.0997311136754926;0.5971620478174907;0.23517651010945953;3.373656909388956e-11;-2.3010215954855084e-10;2.000319909711834e-10;-1.2503109658723588e-11;-8.08597633294994e-11;4.149569576838985e-12;6.139089236967266e-12;7.955520686664386e-10;3.3736569093889555e-13;-2.3010215954855083e-12;2.000319909711834e-12;-1.2138941416236485e-11;-8.08597633294994e-13;4.149569576838985e-14;6.139089236967266e-14;7.955520686664386e-12;147.38541919536624;125.0;112.53716321679133;125.0;112.43631562026474;42.64506183189684;19.889425078055467;21.5495966946296;62.96310562047131;28.09158501856092;9.91976752832636;6.928995764423178;21.21307033126061;54.3407140530677;4.201301303846208;9.792331177462643;4.0;1.0300000000000007;115913.33637705768;18249.65033589622;6.351537385297815;4.201301303846208;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.78692966873939;2681.505069863085;0.08615522663457398;115913.33637705768;0.0;0.0;135.0;4.0;147.38541919536624;4.0;125.0;4.0;112.53716321679133;4.0;125.0;4.0;112.43631562026474;4.0;30.0;4.0;42.64506183189684;4.0;103.78692966873939;2681.505069863085;0.011790568179745883;115913.33637705768;0.0;0.0;105.60816745236815;279.82254996653023;1.1161552266345747;18249.65033589622;0.5883748677782018;0.22869199927115358;167.2748442734217;376.92736751365726;1.0417905681797466;115913.33637705768;0.6303739964271421;0.2613157190759838;103.78692966873939;2681.505069863085;0.07436465845482809;115913.33637705768;0.0;0.0;124.90247848570624;279.82254996653023;1.1161552266345747;115913.33637705768;0.5883748677782018;0.22869199927115358;156.5495966946296;344.93802196702217;1.1161552266345747;115913.33637705768;0.5883748677782018;0.22869199927115358;152.3482953907834;350.54651263513983;1.0300000000000007;115913.33637705768;0.6375899843602586;0.2673628833830991;115.1101473082436;279.9844015593218;1.0300000000000007;115913.33637705768;0.6375899843602586;0.2673628833830991;115.08023247167364;279.9284219365644;1.0300000000000007;18249.65033589622;0.6375899843602586;0.2673628833830991;105.60816745236815;2697.1986166500474;0.08615522663457398;18249.65033589622;0.0;0.0;58.09158501856092;243.19272416864416;0.08615522663457398;18249.65033589622;0.0;0.0;58.095601567197036;243.2919627214826;0.08615522663457398;115913.33637705768;0.0;0.0;"Zustand 3: Temperatur 429.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.425 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.502102223156075e-23;`gtol` termination condition is satisfied.;4;7.138921610029807e-10;1.2249165051672767e-11;1;True;;True;0;zulässig;feasible;True;True;True;103.77754854275628;124.89489519139732;152.3049627117885;58.10531818204987;0.13790716462401;0.26112282485847266;0.22882905649678445;0.2671540012739097;206.92894669759772;211.52879360933738;208.23328322457087;210.157700479004;73.41254771819959;0.49458271032963863;12.065542770802532;22.376133175693667;0.008549663356835107;0.05820694003499201;20.6928946696944;21.15287936093579;8.32933132898718;14.010513365269043;6.673867974400412;105.66066901234211;0.014662964214035321;2697.2979930127353;279.8581070590202;243.88378228491237;0.01651336979309237;1.1096825038410973;0.5973215014539219;0.23529576363476457;3.1604940886609256e-11;-2.049489467026433e-10;1.6109424905152991e-10;-1.0352496637722197e-11;-1.0862777344300412e-10;-2.049205249932129e-11;-3.163336259603966e-11;6.537277386087226e-10;3.1604940886609254e-13;-2.049489467026433e-12;1.6109424905152991e-12;-9.954323690117492e-12;-1.0862777344300411e-12;-2.049205249932129e-13;-3.163336259603966e-13;6.5372773860872255e-12;147.37613317569367;125.0;112.54585626647304;125.0;112.43075954072941;42.65124363692212;19.82572020209676;21.58499454835271;63.009425375419994;28.10531818204987;9.962538521345778;6.885187254130926;21.22245145724372;54.32142597635726;4.280031836564206;9.827537205705596;4.0;1.0400000000000005;115875.42213809979;18261.40609388308;6.345372395881055;4.280031836564206;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.77754854275628;2681.4904675532325;0.08619587363418924;115875.42213809979;0.0;0.0;135.0;4.0;147.37613317569367;4.0;125.0;4.0;112.54585626647304;4.0;125.0;4.0;112.43075954072941;4.0;30.0;4.0;42.65124363692212;4.0;103.77754854275628;2681.4904675532325;0.011887028535180498;115875.42213809979;0.0;0.0;105.66066901234211;279.8581070590206;1.1261958736341897;18261.40609388308;0.5885629976538292;0.22882905649678445;167.20185337779043;376.7116327620403;1.051887028535181;115875.42213809979;0.6301410715796228;0.26112282485847266;103.77754854275628;2681.4904675532325;0.07430884509900873;115875.42213809979;0.0;0.0;124.89489519139732;279.8581070590206;1.1261958736341897;115875.42213809979;0.5885629976538292;0.22882905649678445;156.5849945483527;345.04441206766904;1.1261958736341897;115875.42213809979;0.5885629976538292;0.22882905649678445;152.3049627117885;350.3683906694616;1.0400000000000005;115875.42213809979;0.6373434801264533;0.2671540012739097;115.06735798569173;279.7794024789155;1.0400000000000005;115875.42213809979;0.6373434801264533;0.2671540012739097;115.03746147865422;279.72343426734335;1.0400000000000005;18261.40609388308;0.6373434801264533;0.2671540012739097;105.66066901234211;2697.2979930127353;0.08619587363418924;18261.40609388308;0.0;0.0;58.10531818204987;243.25019825338916;0.08619587363418924;18261.40609388308;0.0;0.0;58.10933356437215;243.3493870311852;0.08619587363418924;115875.42213809979;0.0;0.0;"Zustand 3: Temperatur 429.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.9939848643301206e-23;`gtol` termination condition is satisfied.;4;5.881067973346729e-10;9.993983054148252e-12;1;True;;True;0;zulässig;feasible;True;True;True;103.76811831954439;124.88848675699904;152.26075255034868;58.11910222657309;0.1389701545285666;0.260932436386285;0.2289629556389844;0.2669483406993425;206.7717474787563;211.63253633483856;208.08589587052137;210.2510843196609;74.14258434404866;0.49427078472659713;12.175785968848995;22.36673130853808;0.008549402983476813;0.05875422045591382;20.677174747822022;21.1632536334848;8.323435834824409;14.016738954646078;6.7402349403846475;105.7124322658604;0.014612679035250691;2697.395948653328;279.8950233575063;244.04499328589637;0.016603462682997394;1.119633270016343;0.5974774371533897;0.2354124415095947;2.673061771929497e-11;-1.8246737454319373e-10;1.2448708730516955e-10;-8.484879465697759e-12;-8.884626367944293e-11;-9.43600753089413e-12;-3.026912054338027e-11;5.360902832762804e-10;2.6730617719294967e-13;-1.8246737454319374e-12;1.2448708730516954e-12;-8.080837586378812e-12;-8.884626367944293e-13;-9.43600753089413e-14;-3.026912054338027e-13;5.360902832762804e-12;147.36673130853808;125.0;112.55467129960994;125.0;112.42517438279538;42.65744834538509;19.762866059603766;21.619257427411696;63.05498392047531;28.11910222657309;10.00437218010427;6.842239033749536;21.231881680455615;54.302057947631;4.358504877063012;9.862980784347087;4.0;1.0500000000000007;115837.31979339046;18273.211898572623;6.339187682841836;4.358504877063012;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.76811831954439;2681.4757883084235;0.08623673269933962;115837.31979339046;0.0;0.0;135.0;4.0;147.36673130853808;4.0;125.0;4.0;112.55467129960994;4.0;125.0;4.0;112.42517438279538;4.0;30.0;4.0;42.65744834538509;4.0;103.76811831954439;2681.4757883084235;0.01198433206926592;115837.31979339046;0.0;0.0;105.7124322658604;279.8950233575055;1.1362367326993403;18273.211898572623;0.5887466911334631;0.2289629556389844;167.12959736814184;376.4983268339024;1.0619843320692666;115837.31979339046;0.6299110038902974;0.260932436386285;103.76811831954439;2681.4757883084235;0.07425240063007371;115837.31979339046;0.0;0.0;124.88848675699904;279.8950233575055;1.1362367326993403;115837.31979339046;0.5887466911334631;0.2289629556389844;156.6192574274117;345.14778469704544;1.1362367326993403;115837.31979339046;0.5887466911334631;0.2289629556389844;152.26075255034868;350.19012177641696;1.0500000000000007;115837.31979339046;0.637100587353365;0.2669483406993425;115.02550597265196;279.5781366868723;1.0500000000000007;115837.31979339046;0.637100587353365;0.2669483406993425;114.99562781989573;279.52218028643813;1.0500000000000007;18273.211898572623;0.637100587353365;0.2669483406993425;105.7124322658604;2697.395948653328;0.08623673269933962;18273.211898572623;0.0;0.0;58.11910222657309;243.30788536032756;0.08623673269933962;18273.211898572623;0.0;0.0;58.12311643516438;243.4070241230783;0.08623673269933962;115837.31979339046;0.0;0.0;"Zustand 3: Temperatur 429.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3009864020582514e-23;`gtol` termination condition is satisfied.;4;4.898942030345291e-10;8.125252490917746e-12;1;True;;True;0;zulässig;feasible;True;True;True;103.75863727531646;124.88321961038878;152.2157007663215;58.13293997872472;0.14004146308165155;0.2607444927935288;0.22909377932599956;0.26674581506272904;206.6126611874065;211.73668327955212;207.93652306485444;210.34497142111306;74.86908816123113;0.493956017445419;12.285893476685013;22.357216578194198;0.008549138773647377;0.05930084223763702;20.66126611869653;21.173668327956346;8.317460922596956;14.022998094743167;6.806280741944405;105.76348119652687;0.014563993651786422;2697.4925292813755;279.9332497571225;244.20356485319272;0.016694382768102756;1.129583428610579;0.5976299474188853;0.2355266093281068;2.015099198615644e-11;-1.5731416169728618e-10;1.1834799806820229e-10;-6.871614388614944e-12;-6.94626578479074e-11;-1.1340262062731199e-11;-3.444711182964966e-11;4.411901954881614e-10;2.015099198615644e-13;-1.5731416169728619e-12;1.1834799806820229e-12;-6.482655083599001e-12;-6.94626578479074e-13;-1.13402620627312e-13;-3.4447111829649655e-13;4.411901954881614e-12;147.3572165781942;125.0;112.56360507985318;125.0;112.41955912553152;42.66367722963827;19.700838544007695;21.652411984107857;63.0998039668886;28.13293997872472;10.045288276338113;6.800123883326307;21.24136272468354;54.28260611967363;4.436711217786353;9.898648117140397;4.0;1.0600000000000005;115799.02254038794;18285.070247844378;6.332982098006402;4.436711217786353;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.75863727531646;2681.4610294372897;0.08627781137868129;115799.02254038794;0.0;0.0;135.0;4.0;147.3572165781942;4.0;125.0;4.0;112.56360507985318;4.0;125.0;4.0;112.41955912553152;4.0;30.0;4.0;42.66367722963827;4.0;103.75863727531646;2681.4610294372897;0.012082470936953292;115799.02254038794;0.0;0.0;105.76348119652687;279.9332497571238;1.1462778113786818;18285.070247844378;0.5889260686585592;0.22909377932599956;167.0580551222019;376.2873838421656;1.0720824709369539;115799.02254038794;0.6296837261621036;0.2607444927935288;103.75863727531646;2681.4610294372897;0.074195340441728;115799.02254038794;0.0;0.0;124.88321961038878;279.9332497571238;1.1462778113786818;115799.02254038794;0.5889260686585592;0.22909377932599956;156.65241198410786;345.24820867723287;1.1462778113786818;115799.02254038794;0.5889260686585592;0.22909377932599956;152.2157007663215;350.0117295238492;1.0600000000000005;115799.02254038794;0.6368612123073436;0.26674581506272904;114.98457149324838;279.3805142774238;1.0600000000000005;115799.02254038794;0.6368612123073436;0.26674581506272904;114.95471172366189;279.32457008663357;1.0600000000000005;18285.070247844378;0.6368612123073436;0.26674581506272904;105.76348119652687;2697.4925292813755;0.08627781137868129;18285.070247844378;0.0;0.0;58.13293997872472;243.3657973198953;0.08627781137868129;18285.070247844378;0.0;0.0;58.13695300585789;243.4648858182825;0.08627781137868129;115799.02254038794;0.0;0.0;"Zustand 3: Temperatur 429.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1127497738015933e-23;`gtol` termination condition is satisfied.;4;3.9549457291509427e-10;6.500384256029167e-12;1;True;;True;0;zulässig;feasible;True;True;True;103.74910382202063;124.87906116201128;152.16984175728146;58.146834062920504;0.1411209681321445;0.2605589351141056;0.22922160733738076;0.26654634069525185;206.45173573992162;211.8412541955923;207.78521676053265;210.4393775092187;75.59206342850042;0.49363843869679735;12.395863647848564;22.347591850473805;0.008548870611505383;0.05984679516983531;20.6451735739574;21.184125419562033;8.31140867042457;14.029291833951149;6.872005766239877;105.81383881435897;0.01451685872399472;2697.5877787592913;279.9727388163857;244.3595715140882;0.016786121256032738;1.1395329953781455;0.5977791214069424;0.23563833038061788;1.871569565992104e-11;-1.382147729600547e-10;7.94670995674096e-11;-5.520250923041203e-12;-8.15703060652595e-11;-2.802380549837835e-11;-4.851585799769964e-11;3.47597506333841e-10;1.871569565992104e-13;-1.382147729600547e-12;7.946709956740961e-13;-5.159113012188037e-12;-8.15703060652595e-13;-2.802380549837835e-13;-4.851585799769964e-13;3.47597506333841e-12;147.3475918504738;125.0;112.57265449996817;125.0;112.41391282839601;42.669931471028235;19.63961441960987;21.684484023977518;63.14390734333074;28.146834062920504;10.085306060592188;6.758815685609193;21.25089617797937;54.26306692765945;4.5146422666960575;9.934525868946821;4.0;1.0700000000000007;115760.52413302634;18296.983471888958;6.326754588311128;4.5146422666960575;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.74910382202063;2681.4461884593456;0.08631911663417746;115760.52413302634;0.0;0.0;135.0;4.0;147.3475918504738;4.0;125.0;4.0;112.57265449996817;4.0;125.0;4.0;112.41391282839601;4.0;30.0;4.0;42.669931471028235;4.0;103.74910382202063;2681.4461884593456;0.012181437307726622;115760.52413302634;0.0;0.0;105.81383881435897;279.97273881638614;1.1563191166341782;18296.983471888958;0.5891012463533242;0.22922160733738076;166.98720627008368;376.07874014133097;1.0821814373077274;115760.52413302634;0.6294591732155055;0.2605589351141056;103.74910382202063;2681.4461884593456;0.07413767932645084;115760.52413302634;0.0;0.0;124.87906116201128;279.97273881638614;1.1563191166341782;115760.52413302634;0.5891012463533242;0.22922160733738076;156.68448402397752;345.3457507653145;1.1563191166341782;115760.52413302634;0.5891012463533242;0.22922160733738076;152.16984175728146;349.83323636293835;1.0700000000000007;115760.52413302634;0.6366252642909989;0.26654634069525185;114.94453529306446;279.1864481120209;1.0700000000000007;115760.52413302634;0.6366252642909989;0.26654634069525185;114.91469393940781;279.13051652775005;1.0700000000000007;18296.983471888958;0.6366252642909989;0.26654634069525185;105.81383881435897;2697.5877787592913;0.08631911663417746;18296.983471888958;0.0;0.0;58.146834062920504;243.42394511649857;0.08631911663417746;18296.983471888958;0.0;0.0;58.150845900736556;243.52298309261383;0.08631911663417746;115760.52413302634;0.0;0.0;"Zustand 3: Temperatur 429.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3380027123960104e-23;`gtol` termination condition is satisfied.;4;3.246543227898664e-10;5.173012105912783e-12;1;True;;True;0;zulässig;feasible;True;True;True;103.7395164989565;124.87597977491168;152.1232085267514;58.16078691358075;0.14220854841310168;0.26037570621169537;0.22934651672504755;0.26634983673836676;206.28901717566066;211.94626740514326;207.63202686440042;210.53431704874504;76.31151476185329;0.4933180782681726;12.50569488541895;22.337859878927077;0.008548598382315708;0.0603920692890225;20.628901717537776;21.194626740516256;8.305281074578525;14.035621136585906;6.937410432906512;105.86352720287425;0.014471226677682051;2697.6817391914296;280.0134446958521;244.51308502279355;0.016878669424658543;1.1494819854526035;0.5979250450791559;0.2357476657550774;1.2889245226688217e-11;-1.1834799806820229e-10;7.048583938740194e-11;-4.349853810481363e-12;-6.272671271290164e-11;-1.929834070324432e-11;-4.354205884737894e-11;2.829096956702415e-10;1.2889245226688218e-13;-1.1834799806820229e-12;7.048583938740194e-13;-4.027642417112371e-12;-6.272671271290165e-13;-1.929834070324432e-13;-4.354205884737894e-13;2.829096956702415e-12;147.33785987892708;125.0;112.58181657509567;125.0;112.40823462627122;42.67621216537941;19.579171283721564;21.715498539463965;63.18731503749484;28.16078691358075;10.124444277353689;6.71828937222142;21.260483501043495;54.2434370722317;4.592290012712567;9.970601150916991;4.0;1.0800000000000005;115721.81884721543;18308.95374323937;6.320504189921066;4.592290012712567;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.7395164989565;2681.431263091978;0.08636065487726152;115721.81884721543;0.0;0.0;135.0;4.0;147.33785987892708;4.0;125.0;4.0;112.58181657509567;4.0;125.0;4.0;112.40823462627122;4.0;30.0;4.0;42.67621216537941;4.0;103.7395164989565;2681.431263091978;0.012281223370100212;115721.81884721543;0.0;0.0;105.86352720287425;280.0134446958506;1.166360654877262;18308.95374323937;0.5892723362155522;0.22934651672504755;166.91703116264864;375.87233423753537;1.0922812233701007;115721.81884721543;0.629237281817573;0.26037570621169537;103.7395164989565;2681.431263091978;0.07407943150716131;115721.81884721543;0.0;0.0;124.87597977491168;280.0134446958506;1.166360654877262;115721.81884721543;0.5892723362155522;0.22934651672504755;156.71549853946397;345.4404757284463;1.166360654877262;115721.81884721543;0.5892723362155522;0.22934651672504755;152.1232085267514;349.6546636837206;1.0800000000000005;115721.81884721543;0.6363926555272456;0.26634983673836676;114.9053786239947;278.9958537190536;1.0800000000000005;115721.81884721543;0.6363926555272456;0.26634983673836676;114.87555572264631;278.9399351363786;1.0800000000000005;18308.95374323937;0.6363926555272456;0.26634983673836676;105.86352720287425;2697.6817391914296;0.08636065487726152;18308.95374323937;0.0;0.0;58.16078691358075;243.48233893945175;0.08636065487726152;18308.95374323937;0.0;0.0;58.164797554039524;243.58132612747696;0.08636065487726152;115721.81884721543;0.0;0.0;"Zustand 3: Temperatur 429.865 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;125.0;125.0;30.0;125.0;4.0;4.0;4.0;125.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.229788195386692e-24;`gtol` termination condition is satisfied.;4;2.606289628340026e-10;4.057040348674559e-12;1;True;;True;0;zulässig;feasible;True;True;True;103.72987396494045;124.87394473541372;152.07583274894142;58.174800786529715;0.14330408356093477;0.2601947507128705;0.22946858192826503;0.2661562250315574;206.12454975477277;212.05173988616815;207.47700134321207;210.62980332089717;77.02744711060414;0.4929949655336637;12.61538564061489;22.328023310692174;0.008548321972434257;0.06093665487086695;20.61245497545511;21.20517398861892;8.299080053730524;14.041986888062834;7.002495191882353;105.91256756350697;0.014427051629573997;2697.774451008112;280.0553230988809;244.6641744864645;0.01697201862365816;1.1594304133789581;0.5980678013454718;0.23585467443317137;1.1652900866465643e-11;-1.0173550890613114e-10;5.638867150992155e-11;-3.3891778272732154e-12;-5.10453901370056e-11;-2.106048668792937e-11;-4.533262654149439e-11;2.2168933355715126e-10;1.1652900866465642e-13;-1.0173550890613115e-12;5.638867150992155e-13;-3.1093374562139568e-12;-5.10453901370056e-13;-2.106048668792937e-13;-4.533262654149439e-13;2.2168933355715126e-12;147.32802331069217;125.0;112.59108843641076;125.0;112.40252372482672;42.68252032812012;19.519487530797903;21.74547974200766;63.23004723538685;28.174800786529715;10.162721179829703;6.678520872903789;21.270126035059548;54.22371350337096;4.669646993066237;10.006861505962831;4.0;1.0900000000000007;115682.90144860366;18320.983086160464;6.3142300227322234;4.669646993066237;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.72987396494045;2681.416251238275;0.08640243200261555;115682.90144860366;0.0;0.0;135.0;4.0;147.32802331069217;4.0;125.0;4.0;112.59108843641076;4.0;125.0;4.0;112.40252372482672;4.0;30.0;4.0;42.68252032812012;4.0;103.72987396494045;2681.416251238275;0.012381821335570803;115682.90144860366;0.0;0.0;105.91256756350697;280.05532309888184;1.1764024320026163;18320.983086160464;0.5894394462974748;0.22946858192826503;166.84751084149008;375.66810670299066;1.1023818213355716;115682.90144860366;0.6290179906141009;0.2601947507128705;103.72987396494045;2681.416251238275;0.07402061066704474;115682.90144860366;0.0;0.0;124.87394473541372;280.05532309888184;1.1764024320026163;115682.90144860366;0.5894394462974748;0.22946858192826503;156.74547974200766;345.53244641583944;1.1764024320026163;115682.90144860366;0.5894394462974748;0.22946858192826503;152.07583274894142;349.4760318677582;1.0900000000000007;115682.90144860366;0.6361633010482792;0.2661562250315574;114.86708322945088;278.8086491974899;1.0900000000000007;115682.90144860366;0.6361633010482792;0.2661562250315574;114.8372788201703;278.752744009535;1.0900000000000007;18320.983086160464;0.6361633010482792;0.2661562250315574;105.91256756350697;2697.774451008112;0.08640243200261555;18320.983086160464;0.0;0.0;58.174800786529715;243.5409882307103;0.08640243200261555;18320.983086160464;0.0;0.0;58.17881022145576;243.63992435755654;0.08640243200261555;115682.90144860366;0.0;0.0;"Zustand 3: Temperatur 429.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
