config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5080720091291003e-22;`gtol` termination condition is satisfied.;5;2.239628122080007e-09;2.2396749804956524e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.57748714692502;130.91883460597893;149.1652254303333;56.2390446121467;0.09197711943765484;0.29168858719267193;0.21138227079430633;0.30336276860232236;204.2887039419348;197.48267627918864;204.7160752117706;197.02701152554405;18.74440059357928;0.5085058354109572;4.961922783578745;28.340116121281085;0.007724390051334521;0.0205690937577748;20.4288703941935;19.748267627918977;8.18864300847083;13.135134101703047;1.7040364178017187;99.24273598946667;0.025501306543732564;2685.1749436703585;287.3051050929867;224.55610992640032;0.012256282665039753;0.4683576279995481;0.5784909511649312;0.22159747524560863;3.375077994860476e-13;-2.239627150402157e-09;-3.979039320256561e-13;-1.4488410471358293e-13;-1.4210854715202004e-13;-1.1368683772161603e-12;-1.6484591469634324e-12;-1.7053025658242404e-13;3.3750779948604757e-15;-2.239627150402157e-11;-3.9790393202565614e-15;-1.4488410471358293e-13;-1.4210854715202005e-15;-1.1368683772161604e-14;-1.6484591469634323e-14;-1.7053025658242404e-15;147.21822391997216;125.0;118.87810779869108;118.87810779869108;112.9861517124009;41.81116484923376;28.20665747835767;14.23204453808529;57.431571140232904;26.2390446121467;2.390095557459631;19.63537180922441;16.300620651766053;56.74333973121247;0.0668191077519964;8.279507225197335;4.0;0.4;111109.04417267088;16721.84009034199;6.644546507584652;0.0668191077519964;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.57748714692502;2679.6183299308636;0.08061391066458784;111109.04417267088;0.0;0.0;135.0;4.0;147.21822391997216;4.0;125.0;8.0;118.87810779869108;8.0;118.87810779869108;8.0;112.9861517124009;8.0;30.0;4.0;41.81116484923376;4.0;102.57748714692502;2679.6183299308636;0.007414635289533233;111109.04417267088;0.0;0.0;99.24273598946667;287.3051050929865;0.48061391066458786;16721.84009034199;0.5637386760864989;0.21138227079430633;175.42488139832983;404.91872487168865;0.40741463528953326;111109.04417267088;0.665024341883074;0.29168858719267193;102.57748714692502;2679.6183299308636;0.0731992753750546;111109.04417267088;0.0;0.0;130.91883460597893;287.3051050929865;0.48061391066458786;111109.04417267088;0.5637386760864989;0.21138227079430633;149.2320445380853;326.3060582024371;0.48061391066458786;111109.04417267088;0.5637386760864989;0.21138227079430633;149.1652254303333;362.75355495979;0.4;111109.04417267088;0.677351624267024;0.30336276860232236;122.6393273807816;315.89255347584265;0.4;111109.04417267088;0.677351624267024;0.30336276860232236;122.60990444254037;315.8411307414482;0.4;16721.84009034199;0.677351624267024;0.30336276860232236;99.24273598946667;2685.1749436703585;0.08061391066458784;16721.84009034199;0.0;0.0;56.2390446121467;235.4404666908287;0.08061391066458784;16721.84009034199;0.0;0.0;56.242811981188424;235.53628625829114;0.08061391066458784;111109.04417267088;0.0;0.0;"Zustand 3: Temperatur 422.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.315 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.639512112344696e-23;`gtol` termination condition is satisfied.;5;1.3144765086094231e-09;1.3144970226169929e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.51807555428314;130.80102171853082;149.41057806236842;56.313539455443504;0.09243505661781366;0.29115005983326137;0.21233082808733042;0.30259024534706597;204.8337806665218;198.0433461221933;205.32239912019256;197.5259652083204;19.50151733258957;0.5084637268118206;5.072284385312307;28.390848099678124;0.007721644874740781;0.021040815327677216;20.48337806665215;19.804334612219254;8.212895964807748;13.168397680554664;1.7728652121730952;99.58866354077992;0.025052379125166228;2685.8306437726087;287.2537697170195;225.6196306893484;0.012296495069764268;0.4785349348846025;0.5796571012365165;0.22242382121621654;3.126388037344441e-13;-1.314475639446755e-09;-1.1368683772161603e-13;-7.34412530789541e-14;-1.1368683772161603e-12;7.673861546209082e-13;4.547473508864641e-13;2.8421709430404007e-13;3.126388037344441e-15;-1.314475639446755e-11;-1.1368683772161603e-15;-7.34412530789541e-14;-1.1368683772161604e-14;7.673861546209083e-15;4.547473508864641e-15;2.842170943040401e-15;147.25082420254319;125.0;118.85997610286506;118.85997610286506;112.95309915285549;41.84469773458096;27.934546475589798;14.492063553193361;57.74396580619896;26.313539455443504;2.5009216182864407;19.271312562085143;16.34190054858192;56.63579935319228;0.08148549082494583;8.272622485636532;4.0;0.41000000000000003;110877.350625736;16781.098119252845;6.60727622458313;0.08148549082494583;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.51807555428314;2679.5254321824405;0.08083142995436676;110877.350625736;0.0;0.0;135.0;4.0;147.25082420254319;4.0;125.0;8.0;118.85997610286506;8.0;118.85997610286506;8.0;112.95309915285549;8.0;30.0;4.0;41.84469773458096;4.0;102.51807555428314;2679.5254321824405;0.007471657804330731;110877.350625736;0.0;0.0;99.58866354077992;287.2537697170189;0.4908314299543668;16781.098119252845;0.5651353117737444;0.21233082808733042;175.18537067813298;404.2408585568342;0.41747165780433076;110877.350625736;0.664443125683273;0.29115005983326137;102.51807555428314;2679.5254321824405;0.07335977215003603;110877.350625736;0.0;0.0;130.80102171853082;287.2537697170189;0.4908314299543668;110877.350625736;0.5651353117737444;0.21233082808733042;149.49206355319336;326.9853682709311;0.4908314299543668;110877.350625736;0.5651353117737444;0.21233082808733042;149.41057806236842;362.7770835773142;0.41000000000000003;110877.350625736;0.6765516419405215;0.30259024534706597;122.52839923289429;315.2124071563648;0.41000000000000003;110877.350625736;0.6765516419405215;0.30259024534706597;122.49907838171356;315.16108809458996;0.41000000000000003;16781.098119252845;0.6765516419405215;0.30259024534706597;99.58866354077992;2685.8306437726087;0.08083142995436676;16781.098119252845;0.0;0.0;56.313539455443504;235.7521751126046;0.08083142995436676;16781.098119252845;0.0;0.0;56.3172997996632;235.84770286559746;0.08083142995436676;110877.350625736;0.0;0.0;"Zustand 3: Temperatur 422.642 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.678 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.265712046044801e-23;`gtol` termination condition is satisfied.;5;8.081627630000039e-10;8.081722645630448e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.46211338800606;130.68308530995915;149.64544467435115;56.38396394565984;0.09288763642199394;0.2906257349429637;0.21324481743448606;0.30184156069090834;205.34386037045854;198.57338130484098;205.89123267755483;197.99677648622375;20.2641049791636;0.5084178180867721;5.182833051113784;28.4383658318921;0.007718984358624208;0.021513527162506176;20.53438603704587;19.857338130484123;8.235649307102074;13.199785099081609;1.8421913618156143;99.91958140319798;0.024620561614789586;2686.4580057028597;287.20364794154125;226.6415862247083;0.012335806429960239;0.4887009539398809;0.5807747742011596;0.22321847208936246;1.5987211554602254e-13;-8.081570967988227e-10;5.684341886080802e-14;-3.9190872769268026e-14;2.9842794901924208e-12;-2.5579538487363607e-13;-3.694822225952521e-13;-1.4210854715202004e-13;1.5987211554602255e-15;-8.081570967988228e-12;5.684341886080802e-16;-3.9190872769268026e-14;2.984279490192421e-14;-2.5579538487363606e-15;-3.694822225952521e-15;-1.4210854715202005e-15;147.28133136186955;125.0;118.84296552997745;118.84296552997745;112.92200929534158;41.876398403399605;27.673124547117027;14.743613747062284;58.043182999798375;26.383963945659843;2.6108510983388555;18.923384126779467;16.38085214197139;56.53429163303889;0.09816907271112996;8.264711946463592;4.0;0.42000000000000004;110659.47455279533;16837.283078941557;6.572288060607444;0.09816907271112996;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.46211338800606;2679.4379097407027;0.08103676036984109;110659.47455279533;0.0;0.0;135.0;4.0;147.28133136186955;4.0;125.0;8.0;118.84296552997745;8.0;118.84296552997745;8.0;112.92200929534158;8.0;30.0;4.0;41.876398403399605;4.0;102.46211338800606;2679.4379097407027;0.007527313134050046;110659.47455279533;0.0;0.0;99.91958140319798;287.2036479415406;0.5010367603698411;16837.283078941557;0.5664757730886244;0.21324481743448606;174.95445590898657;403.58486050431355;0.42752731313405007;110659.47455279533;0.6638761488610955;0.2906257349429637;102.46211338800606;2679.4379097407027;0.07350944723579105;110659.47455279533;0.0;0.0;130.68308530995915;287.2036479415406;0.5010367603698411;110659.47455279533;0.5664757730886244;0.21324481743448606;149.74361374706228;327.64799570597535;0.5010367603698411;110659.47455279533;0.5664757730886244;0.21324481743448606;149.64544467435115;362.79662586458767;0.42000000000000004;110659.47455279533;0.6757742528007752;0.30184156069090834;122.41837336349556;314.5487568665795;0.42000000000000004;110659.47455279533;0.6757742528007752;0.30184156069090834;122.38914890166114;314.4975341828592;0.42000000000000004;16837.283078941557;0.6757742528007752;0.30184156069090834;99.91958140319798;2686.4580057028597;0.08103676036984109;16837.283078941557;0.0;0.0;56.38396394565984;236.04685404059865;0.08103676036984109;16837.283078941557;0.0;0.0;56.38771766230269;236.1421069150151;0.08103676036984109;110659.47455279533;0.0;0.0;"Zustand 3: Temperatur 422.894 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.539 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4984315562579024e-23;`gtol` termination condition is satisfied.;5;5.474307263874374e-10;5.474361252708671e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.40935501628189;130.5654213883309;149.87006784528523;56.45061402626351;0.09333625689331648;0.29011495266295134;0.21412586882877305;0.30111563194745355;205.82121713137923;199.07500918369158;206.42497583997854;198.4415468538248;21.03161278589626;0.5083680808231207;5.293558302861109;28.48287709637367;0.007716414701451925;0.021987206566202164;20.58212171313791;19.907500918369074;8.25699903359907;13.229436456921675;1.911964798767608;100.2363730688516;0.024205085989326008;2687.058689738398;287.1549533577866;227.6241283133736;0.012374385585102399;0.4988564189887492;0.5818467024666993;0.2239830535951126;1.5276668818842154e-13;-5.474269926253328e-10;-1.1368683772161603e-13;-2.4313884239290928e-14;1.7905676941154525e-12;8.526512829121202e-13;-3.126388037344441e-13;1.4210854715202004e-13;1.5276668818842154e-15;-5.4742699262533275e-12;-1.1368683772161603e-15;-2.4313884239290928e-14;1.7905676941154525e-14;8.526512829121202e-15;-3.126388037344441e-15;1.4210854715202005e-15;147.30988140737912;125.0;118.82700431100545;118.82700431100545;112.89274752709923;41.90640007079497;27.421749297660938;14.987020515501172;58.32997299805663;26.45061402626351;2.7197713739439564;18.590631242153847;16.41764929472356;56.4383860411196;0.11695267021593736;8.256059400785944;4.0;0.43000000000000005;110454.39593220816;16890.604623917316;6.53939858232211;0.11695267021593736;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.40935501628189;2679.355381634433;0.08123080457385157;110454.39593220816;0.0;0.0;135.0;4.0;147.30988140737912;4.0;125.0;8.0;118.82700431100545;8.0;118.82700431100545;8.0;112.89274752709923;8.0;30.0;4.0;41.90640007079497;4.0;102.40935501628189;2679.355381634433;0.007581779243355798;110454.39593220816;0.0;0.0;100.2363730688516;287.15495335778576;0.5112308045738516;16890.604623917316;0.5677630530008871;0.21412586882877305;174.73163070504006;402.94953709735853;0.43758177924335584;110454.39593220816;0.6633227802466398;0.29011495266295134;102.40935501628189;2679.355381634433;0.07364902533049578;110454.39593220816;0.0;0.0;130.5654213883309;287.15495335778576;0.5112308045738516;110454.39593220816;0.5677630530008871;0.21412586882877305;149.98702051550117;328.2941268929714;0.5112308045738516;110454.39593220816;0.5677630530008871;0.21412586882877305;149.87006784528523;362.8118473727884;0.43000000000000005;110454.39593220816;0.6750185171929066;0.30111563194745355;122.30936198754495;313.9011199637277;0.43000000000000005;110454.39593220816;0.6750185171929066;0.30111563194745355;122.28022862605604;313.8499869252016;0.43000000000000005;16890.604623917316;0.6750185171929066;0.30111563194745355;100.2363730688516;2687.058689738398;0.08123080457385157;16890.604623917316;0.0;0.0;56.45061402626351;236.3257414675098;0.08123080457385157;16890.604623917316;0.0;0.0;56.45436148597963;236.42073516776838;0.08123080457385157;110454.39593220816;0.0;0.0;"Zustand 3: Temperatur 423.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.321182563797323e-24;`gtol` termination condition is satisfied.;5;3.8265016475585715e-10;3.826534349459658e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.35957472116127;130.44838791072937;150.08469417933748;56.51376222881623;0.0937822452114966;0.2896170961519097;0.21497551838825202;0.30041144216671634;206.26793599087136;199.550280910489;206.92583353108307;198.8622076007681;21.80351344395648;0.5083144772219876;5.4044498057512955;28.524572533278274;0.007713940527928782;0.022461828981328962;20.626793599087126;19.95502809104883;8.277033341243289;13.257480506717874;1.9821375858490116;100.53986162056725;0.023805231347015694;2687.63424316177;287.10789405325716;228.56928379826925;0.012412390251116179;0.5090020026685409;0.5828754299403867;0.22471909160034645;2.1316282072803006e-14;-3.8264857948888675e-10;-8.526512829121202e-14;-1.582067810090848e-14;8.526512829121202e-13;6.821210263296962e-13;0.0;1.1368683772161603e-13;2.1316282072803005e-16;-3.826485794888867e-12;-8.526512829121202e-16;-1.582067810090848e-14;8.526512829121202e-15;6.8212102632969615e-15;0.0;1.1368683772161603e-15;147.33659904251624;125.0;118.81202650923797;118.81202650923797;112.86519015754038;41.93482541330678;27.179827755173733;15.222596593435583;58.60503620726047;26.513762228816233;2.8275845001252264;18.272164888670716;16.4524517880767;56.34768637982654;0.13790241409810733;8.24692523577852;4.0;0.44000000000000006;110261.18164843725;16941.257503593497;6.508441396693793;0.13790241409810733;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.35957472116127;2679.277497569324;0.08141439291965702;110261.18164843725;0.0;0.0;135.0;4.0;147.33659904251624;4.0;125.0;8.0;118.81202650923797;8.0;118.81202650923797;8.0;112.86519015754038;8.0;30.0;4.0;41.93482541330678;4.0;102.35957472116127;2679.277497569324;0.007635224560536407;110261.18164843725;0.0;0.0;100.53986162056725;287.1078940532563;0.5214143929196571;16941.257503593497;0.5689999454841645;0.21497551838825202;174.51642679768997;402.33378040767076;0.44763522456053645;110261.18164843725;0.6627824283426939;0.2896170961519097;102.35957472116127;2679.277497569324;0.07377916835912061;110261.18164843725;0.0;0.0;130.44838791072937;287.1078940532563;0.5214143929196571;110261.18164843725;0.5689999454841645;0.21497551838825202;150.22259659343558;328.9239883920946;0.5214143929196571;110261.18164843725;0.5689999454841645;0.21497551838825202;150.08469417933748;362.8224699707803;0.44000000000000006;110261.18164843725;0.6742835480589626;0.30041144216671634;122.20146267495085;313.2690303254247;0.44000000000000006;110261.18164843725;0.6742835480589626;0.30041144216671634;122.17241549987477;313.2179807141035;0.44000000000000006;16941.257503593497;0.6742835480589626;0.30041144216671634;100.53986162056725;2687.63424316177;0.08141439291965702;16941.257503593497;0.0;0.0;56.51376222881623;236.58997747015923;0.08141439291965702;16941.257503593497;0.0;0.0;56.51750377771384;236.68472657104047;0.08141439291965702;110261.18164843725;0.0;0.0;"Zustand 3: Temperatur 423.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.666 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.652758017679582e-24;`gtol` termination condition is satisfied.;5;2.7028508006822e-10;2.7028718126021374e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.31256485359125;130.3323061130738;150.2895743756161;56.57365974304895;0.09422685463447808;0.28913158799391736;0.21579521441023966;0.2997280342711668;206.68593173568084;200.00108701215905;207.39583452915699;199.26053528515996;22.57930399181366;0.5082569635637468;5.5154973879836415;28.56362733255139;0.007711565154000624;0.022937368368920907;20.668593173568137;20.00010870121585;8.295833381166274;13.284035685677292;2.0526639992803584;100.83081413714751;0.023420319028383124;2688.1861084411325;287.0626670316944;229.47896124704306;0.012449967341917612;0.5191383225882698;0.583863326310003;0.22542801841439206;2.4868995751603507e-14;-2.702833512557845e-10;-8.526512829121202e-14;-1.0658141036401503e-14;1.4210854715202004e-13;5.400124791776761e-13;5.684341886080801e-13;-5.400124791776761e-13;2.486899575160351e-16;-2.702833512557845e-12;-8.526512829121202e-16;-1.0658141036401503e-14;1.4210854715202005e-15;5.4001247917767615e-15;5.684341886080802e-15;-5.4001247917767615e-15;147.3615987880192;125.0;118.7979714554678;118.7979714554678;112.83922339072018;41.96178750072721;26.946811806874962;15.450642149224507;58.8690266364203;26.57365974304895;2.9342058757756035;17.96715731832029;16.485406601876548;56.26182768624227;0.16106777360840852;8.23754643086636;4.0;0.45000000000000007;110078.976926536;16989.42268080735;6.479265304929417;0.16106777360840852;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.31256485359125;2679.203935111208;0.0815882899301873;110078.976926536;0.0;0.0;135.0;4.0;147.3615987880192;4.0;125.0;8.0;118.7979714554678;8.0;118.7979714554678;8.0;112.83922339072018;8.0;30.0;4.0;41.96178750072721;4.0;102.31256485359125;2679.203935111208;0.00768780793512741;110078.976926536;0.0;0.0;100.83081413714751;287.0626670317003;0.5315882899301874;16989.42268080735;0.5701890609388498;0.21579521441023966;174.30841059489416;401.7365606906381;0.4576878079351275;110078.976926536;0.6622545381072404;0.28913158799391736;102.31256485359125;2679.203935111208;0.07390048199505989;110078.976926536;0.0;0.0;130.3323061130738;287.0626670317003;0.5315882899301874;110078.976926536;0.5701890609388498;0.21579521441023966;150.4506421492245;329.53783892606043;0.5315882899301874;110078.976926536;0.5701890609388498;0.21579521441023966;150.2895743756161;362.82826790605077;0.45000000000000007;110078.976926536;0.6735685063141834;0.2997280342711668;122.09475968220744;312.6520368131316;0.45000000000000007;110078.976926536;0.6735685063141834;0.2997280342711668;122.0657941242244;312.60106488342285;0.45000000000000007;16989.42268080735;0.6735685063141834;0.2997280342711668;100.83081413714751;2688.1861084411325;0.0815882899301873;16989.42268080735;0.0;0.0;56.57365974304895;236.84061286457262;0.0815882899301873;16989.42268080735;0.0;0.0;56.57739570447791;236.93513090338186;0.0815882899301873;110078.976926536;0.0;0.0;"Zustand 3: Temperatur 423.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8798578835517338e-24;`gtol` termination condition is satisfied.;5;1.9389845961519794e-10;1.9389986506193003e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.26813418287037;130.21746210989295;150.48496301949893;56.63053827580501;0.09467126249477242;0.28865788702831674;0.21658632304769024;0.29906450598876594;207.07696564456737;200.4291713817507;207.83684836022667;199.63816557774769;23.358506411615952;0.5081954931255944;5.626691057975742;28.600202740710586;0.007709290807954712;0.023413797535937222;20.707696564456747;20.04291713817511;8.313473934409123;13.309211038516521;2.123500582891804;101.10994578066169;0.02304970843159414;2688.715630829268;287.0194542055009;230.3549574647513;0.012487253304337309;0.529265946802137;0.5848126002396912;0.22611117877412662;1.6342482922482304e-13;-1.9389290173421614e-10;5.684341886080802e-14;-7.382983113757291e-15;-1.3926637620897964e-12;-3.979039320256561e-13;-1.4210854715202004e-13;-8.526512829121202e-14;1.6342482922482305e-15;-1.9389290173421614e-12;5.684341886080802e-16;-7.382983113757291e-15;-1.3926637620897963e-14;-3.9790393202565614e-15;-1.4210854715202005e-15;-8.526512829121202e-16;147.38498598352675;125.0;118.78478324281616;118.78478324281616;112.81474240616103;41.98739063287985;26.722194136577343;15.671444989248243;59.12255514778184;26.63053827580501;3.0395629982042465;17.67483746215447;16.51664905994579;56.18047345415374;0.18648196974930897;8.228136914888694;4.0;0.4600000000000001;109906.99773549793;17035.268359066256;6.451732688848713;0.18648196974930897;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.26813418287037;2679.1343971628803;0.08175320010647424;109906.99773549793;0.0;0.0;135.0;4.0;147.38498598352675;4.0;125.0;8.0;118.78478324281616;8.0;118.78478324281616;8.0;112.81474240616103;8.0;30.0;4.0;41.98739063287985;4.0;102.26813418287037;2679.1343971628803;0.0077396786670676804;109906.99773549793;0.0;0.0;101.10994578066169;287.0194542054883;0.5417532001064743;17035.268359066256;0.5713328403170439;0.21658632304769024;174.1071801201041;401.15691971241085;0.4677396786670678;109906.99773549793;0.6617385881175184;0.28865788702831674;102.26813418287037;2679.1343971628803;0.07401352143940657;109906.99773549793;0.0;0.0;130.21746210989295;287.0194542054883;0.5417532001064743;109906.99773549793;0.5713328403170439;0.21658632304769024;150.67144498924824;330.1359626211749;0.5417532001064743;109906.99773549793;0.5713328403170439;0.21658632304769024;150.48496301949893;362.8290638726631;0.4600000000000001;109906.99773549793;0.6728725968862603;0.29906450598876594;121.98932519500426;312.04970210828094;0.4600000000000001;109906.99773549793;0.6728725968862603;0.29906450598876594;121.96043700179575;311.9988025484202;0.4600000000000001;17035.268359066256;0.6728725968862603;0.29906450598876594;101.10994578066169;2688.715630829268;0.08175320010647424;17035.268359066256;0.0;0.0;56.63053827580501;237.07861697886793;0.08175320010647424;17035.268359066256;0.0;0.0;56.63426895200729;237.17291653898195;0.08175320010647424;109906.99773549793;0.0;0.0;"Zustand 3: Temperatur 423.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.110 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0054756528128853e-24;`gtol` termination condition is satisfied.;5;1.4180681703003182e-10;1.4180801478145622e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.22610641758854;130.10410870446282;150.6711181401302;56.6846117246842;0.09511656922049228;0.28819548551740165;0.21735013361962943;0.2984200054409446;207.4426604114919;200.83614387477357;208.25060039728865;199.99660568174414;24.140667926242344;0.5081300185832329;5.738021019163712;28.634447404912464;0.00770711881536068;0.023891088417434553;20.744266041149224;20.083614387477237;8.330024015891428;13.33310704544946;2.194606175125827;101.37792358774033;0.022692793432413424;2689.2240654199554;286.97841970358695;231.19896382132217;0.012524374475385014;0.5393853986729366;0.5857253115592437;0.22676983551085625;1.4921397450962104e-13;-1.4175327578414e-10;-8.526512829121202e-14;-5.828670879282072e-15;2.9274360713316128e-12;1.1937117960769683e-12;2.2453150450019166e-12;-3.410605131648481e-13;1.4921397450962103e-15;-1.4175327578413999e-12;-8.526512829121202e-16;-5.828670879282072e-15;2.927436071331613e-14;1.1937117960769683e-14;2.2453150450019167e-14;-3.4106051316484808e-15;147.40685768011315;125.0;118.77241027520068;118.77241027520068;112.79165053591407;42.01173109298884;26.50550459476682;15.885280843505257;59.36619249475149;26.684611724684203;3.14359430712733;17.394486687460358;16.546303857612145;56.10331313750487;0.2141627033750524;8.218888222762985;4.0;0.4700000000000001;109744.52403693122;17078.95092747583;6.425718096090977;0.2141627033750524;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.22610641758854;2679.0686097003095;0.08190977314832149;109744.52403693122;0.0;0.0;135.0;4.0;147.40685768011315;4.0;125.0;8.0;118.77241027520068;8.0;118.77241027520068;8.0;112.79165053591407;8.0;30.0;4.0;42.01173109298884;4.0;102.22610641758854;2679.0686097003095;0.00779097660749714;109744.52403693122;0.0;0.0;101.37792358774033;286.9784197035791;0.5519097731483216;17078.95092747583;0.5724335680558938;0.21735013361962943;173.91236227487997;400.5939647762506;0.4777909766074972;109744.52403693122;0.6612340880345984;0.28819548551740165;102.22610641758854;2679.0686097003095;0.07411879654082434;109744.52403693122;0.0;0.0;130.10410870446282;286.9784197035791;0.5519097731483216;109744.52403693122;0.5724335680558938;0.21735013361962943;150.88528084350526;330.7186633099461;0.5519097731483216;109744.52403693122;0.5724335680558938;0.21735013361962943;150.6711181401302;362.8247250754447;0.4700000000000001;109744.52403693122;0.6721950652940695;0.2984200054409446;121.88522048169983;311.4616018281209;0.4700000000000001;109744.52403693122;0.6721950652940695;0.2984200054409446;121.85640569287267;311.41076972510507;0.4700000000000001;17078.95092747583;0.6721950652940695;0.2984200054409446;101.37792358774033;2689.2240654199554;0.08190977314832149;17078.95092747583;0.0;0.0;56.6846117246842;237.30488465136452;0.08190977314832149;17078.95092747583;0.0;0.0;56.6883373984092;237.39897743808734;0.08190977314832149;109744.52403693122;0.0;0.0;"Zustand 3: Temperatur 424.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.006 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.024583562886587e-17;`gtol` termination condition is satisfied.;4;1.0874642688438843e-06;1.0976869829679667e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.18631879623996;129.99246729032728;150.84830028002523;56.736077785315445;0.0955638045106294;0.28774390822558465;0.21808786300162514;0.2977937267489283;207.78451422714198;201.22349246122752;208.63868613434158;200.33724628460786;24.92536079193012;0.5080604939223913;5.849477658362336;28.666498642004342;0.007705049753407648;0.02436921223374539;20.778451328293837;20.12234923856177;8.345547447431313;13.355816412593105;2.2659419364851727;101.6353699158472;0.02234899937513855;2689.712583555201;286.9397079794236;232.01257195591307;0.01256144750124899;0.5494971614950259;0.5866033817146102;0.22740517432015572;-7.4329271626538684e-09;-5.0940677809308e-07;1.1824400303339644e-07;-1.494670887058902e-09;-5.1441247705952264e-08;7.56098188503529e-08;9.571127179697214e-08;9.442036059681413e-07;-7.432927162653869e-11;-5.0940677809308e-09;1.1824400303339645e-09;-1.494670887058902e-09;-5.144124770595226e-10;7.56098188503529e-10;9.571127179697215e-10;9.442036059681413e-09;147.42730348248455;125.0;118.7608048404802;118.7608048404802;112.76985848029454;42.03489787447535;26.296307309599115;16.092413419807997;59.60047204137186;26.736077785315445;3.2462481367722944;17.125434924632998;16.574486044240246;56.030059759159144;0.24411313978276894;8.209970351511174;4.0;0.4800000000000001;109590.89345709134;17120.615909663433;6.401106948216429;0.24411313978276894;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.18631879623996;2679.0063196102915;0.08205860899627482;109590.89345709134;0.0;0.0;135.0;4.0;147.42730348248455;4.0;125.0;8.0;118.7608048404802;8.0;118.7608048404802;8.0;112.76985848029454;8.0;30.0;4.0;42.03489787447535;4.0;102.18631879623996;2679.0063196102915;0.007841832868534182;109590.89345709134;0.0;0.0;101.6353699158472;286.93970797941967;0.5620586089962749;17120.615909663433;0.5734933831032163;0.21808786300162514;173.72361079208366;400.0468648181943;0.4878418328685343;109590.89345709134;0.6607405780985928;0.28774390822558465;102.18631879623996;2679.0063196102915;0.07421677612774064;109590.89345709134;0.0;0.0;129.99246729032728;286.93970797941967;0.5620586089962749;109590.89345709134;0.5734933831032163;0.21808786300162514;151.092413419808;331.2862590204968;0.5620586089962749;109590.89345709134;0.5734933831032163;0.21808786300162514;150.84830028002523;362.8151584840247;0.4800000000000001;109590.89345709134;0.671535194115753;0.2977937267489283;121.78249693881611;310.8873234853517;0.4800000000000001;109590.89345709134;0.671535194115753;0.2977937267489283;121.7537518632277;310.8365542931981;0.4800000000000001;17120.615909663433;0.671535194115753;0.2977937267489283;101.6353699158472;2689.712583555201;0.08205860899627482;17120.615909663433;0.0;0.0;56.736077785315445;237.5202429518844;0.08205860899627482;17120.615909663433;0.0;0.0;56.7397987211354;237.6141398610284;0.08205860899627482;109590.89345709134;0.0;0.0;"Zustand 3: Temperatur 424.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.074948364073764e-17;`gtol` termination condition is satisfied.;4;8.913880054432051e-07;9.027677845463654e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.14862122730102;129.88273016228118;151.01677297529795;56.785118922620484;0.09601390302064836;0.2873027034613856;0.21880066257082606;0.2971849087428456;208.1039094007944;201.59259030628056;209.00258004083878;200.66136843629667;25.712182998330206;0.5079868760099335;5.9610516539914045;28.696483218972105;0.007703083583918822;0.024848140047325756;20.810390860926613;20.15925902421567;8.360103203385705;13.377424557035967;2.337471216303171;101.88286598456432;0.02201778025082935;2690.182279482219;286.9034442078239;232.79728132675208;0.012598579599544135;0.5596016810997414;0.587448607437737;0.22801831118284885;-6.308265909638067e-09;-3.8100467136814586e-07;1.0147326179321681e-07;-1.4289555094748607e-09;-4.380385121294239e-08;6.412383868337201e-08;8.075716095845564e-08;7.915282651538291e-07;-6.308265909638066e-11;-3.810046713681459e-09;1.0147326179321682e-09;-1.4289555094748607e-09;-4.380385121294239e-10;6.412383868337201e-10;8.075716095845565e-10;7.915282651538291e-09;147.44640606464083;125.0;118.74992284566872;118.74992284566872;112.74928383740627;42.05697310444259;26.094196285960493;16.293095966660246;59.82589288012173;26.785118922620484;3.3474816491395245;16.867056861104402;16.6013016183677;55.9604484691298;0.2763229913622922;8.201533006003956;4.0;0.4900000000000001;109445.49720993984;17160.39844672241;6.377794638611299;0.2763229913622922;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.14862122730102;2678.9472933818893;0.08220026069928543;109445.49720993984;0.0;0.0;135.0;4.0;147.44640606464083;4.0;125.0;8.0;118.74992284566872;8.0;118.74992284566872;8.0;112.74928383740627;8.0;30.0;4.0;42.05697310444259;4.0;102.14862122730102;2678.9472933818893;0.007892367859053204;109445.49720993984;0.0;0.0;101.88286598456432;286.9034442078232;0.5722002606992855;17160.39844672241;0.5745142930905172;0.21880066257082606;173.54060235060132;399.514839568598;0.49789236785905333;109445.49720993984;0.6602576197831501;0.2873027034613856;102.14862122730102;2678.9472933818893;0.07430789284023223;109445.49720993984;0.0;0.0;129.88273016228118;286.9034442078232;0.5722002606992855;109445.49720993984;0.5745142930905172;0.21880066257082606;151.29309596666025;331.8390808447366;0.5722002606992855;109445.49720993984;0.5745142930905172;0.21880066257082606;151.01677297529795;362.80031031577045;0.4900000000000001;109445.49720993984;0.6708923026160399;0.2971849087428456;121.68119715627722;310.3264674491613;0.4900000000000001;109445.49720993984;0.6708923026160399;0.2971849087428456;121.65251835086048;310.27575695926885;0.4900000000000001;17160.39844672241;0.6708923026160399;0.2971849087428456;101.88286598456432;2690.182279482219;0.08220026069928543;17160.39844672241;0.0;0.0;56.785118922620484;237.72545524208644;0.08220026069928543;17160.39844672241;0.0;0.0;56.788835368276466;237.81916642400228;0.08220026069928543;109445.49720993984;0.0;0.0;"Zustand 3: Temperatur 424.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.805802242312476e-17;`gtol` termination condition is satisfied.;4;7.366003262574921e-07;7.491064333340725e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.11287470383354;129.7750622512093;151.17680000041378;56.83190421368931;0.0964677441699694;0.28687145103766715;0.21948961895697067;0.29659282865225534;208.40212783922306;201.9447099984832;209.34365122833225;200.97015754189636;26.500756406248005;0.5079091256125041;6.072733834495832;28.724518747212244;0.007701219759413858;0.025327842412000978;20.84021271740263;20.19447099436577;8.373746050617022;13.39801049823731;2.4091596995595697;102.12095445981055;0.02169861677825652;2690.6341750942356;286.8697324935475;233.55450227949652;0.012635869217383133;0.5696993711581753;0.5882626652929082;0.22861029346400963;-5.306251438241816e-09;-2.8890726255781374e-07;8.685762509230699e-08;-1.3631678563719163e-09;-3.709331508616742e-08;5.482550591295876e-08;6.833670340711251e-08;6.651967510151735e-07;-5.306251438241816e-11;-2.8890726255781375e-09;8.685762509230699e-10;-1.3631678563719163e-09;-3.709331508616742e-10;5.482550591295876e-10;6.833670340711251e-10;6.651967510151735e-09;147.4642420956473;125.0;118.73972334843506;118.73972334843506;112.72985021620133;42.07803289464613;25.898795008679713;16.48756987331302;60.04292156516442;26.831904213689313;3.4472600580024277;16.618768888624516;16.626848644601523;55.89423381494396;0.3107698728992432;8.193706560445492;4.0;0.5000000000000001;109307.773329368;17198.424528050797;6.355685263559227;0.3107698728992432;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.11287470383354;2678.8913146566233;0.08233524037555828;109307.773329368;0.0;0.0;135.0;4.0;147.4642420956473;4.0;125.0;8.0;118.73972334843506;8.0;118.73972334843506;8.0;112.72985021620133;8.0;30.0;4.0;42.07803289464613;4.0;102.11287470383354;2678.8913146566233;0.007942694904722292;109307.773329368;0.0;0.0;102.12095445981055;286.86973249354725;0.5823352403755584;17198.424528050797;0.5754981791537616;0.21948961895697067;173.36303710432702;398.9971642130033;0.5079426949047224;109307.773329368;0.6597848048966084;0.28687145103766715;102.11287470383354;2678.8913146566233;0.07439254547083599;109307.773329368;0.0;0.0;129.7750622512093;286.86973249354725;0.5823352403755584;109307.773329368;0.5754981791537616;0.21948961895697067;151.48756987331302;332.37746509986727;0.5823352403755584;109307.773329368;0.5754981791537616;0.21948961895697067;151.17680000041378;362.7801570826492;0.5000000000000001;109307.773329368;0.6702657409864037;0.29659282865225534;121.58135569076381;309.7786442595407;0.5000000000000001;109307.773329368;0.6702657409864037;0.29659282865225534;121.55273994199757;309.72798857471673;0.5000000000000001;17198.424528050797;0.6702657409864037;0.29659282865225534;102.12095445981055;2690.6341750942356;0.08233524037555828;17198.424528050797;0.0;0.0;56.83190421368931;237.92122888376082;0.08233524037555828;17198.424528050797;0.0;0.0;56.83561640125737;238.01476379936057;0.08233524037555828;109307.773329368;0.0;0.0;"Zustand 3: Temperatur 424.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.961023679997733e-17;`gtol` termination condition is satisfied.;4;6.12670310514626e-07;6.262625136470701e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.0789506817053;129.6696035019615;151.3286457760222;56.87659006049017;0.09692612848176055;0.2864497535019372;0.22015576047444366;0.2960168015967911;208.68035708918808;202.28102866379584;209.66316974152627;201.26470825973868;27.290727089585125;0.5078272082784943;6.184515286032986;28.750714232054463;0.007699457317747608;0.025808289884930734;20.868035652874205;20.228102861705597;8.386526790915484;13.41764721346259;2.480975210117511;102.35014254535253;0.021391014256812783;2691.0692257589476;286.8386575082877;234.28556315563557;0.012673406325316772;0.5797906149297971;0.5890471239387383;0.22918210684229562;-4.516277130051094e-09;-2.2170749502947729e-07;7.469881779798015e-08;-1.29774846424624e-09;-3.1360826824311516e-08;4.6739870640521985e-08;5.779983780485054e-08;5.604460397989897e-07;-4.516277130051094e-11;-2.217074950294773e-09;7.469881779798016e-10;-1.29774846424624e-09;-3.136082682431152e-10;4.673987064052199e-10;5.779983780485054e-10;5.604460397989897e-09;147.480882601028;125.0;118.73016836897352;118.73016836897352;112.71148690187607;42.0981476473562;25.7097525552349;16.676066323516466;60.251994897996326;26.876590060490173;3.5455557163370486;16.380025823620997;16.65121768726823;55.831188694386924;0.34742054749426643;8.186603524763598;4.0;0.5100000000000001;109177.20371544677;17234.811343320245;6.334690965895658;0.34742054749426643;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.0789506817053;2678.838183282628;0.08246402125511376;109177.20371544677;0.0;0.0;135.0;4.0;147.480882601028;4.0;125.0;8.0;118.73016836897352;8.0;118.73016836897352;8.0;112.71148690187607;8.0;30.0;4.0;42.0981476473562;4.0;102.0789506817053;2678.838183282628;0.00799291831929579;109177.20371544677;0.0;0.0;102.35014254535253;286.83865750828664;0.5924640212551139;17234.811343320245;0.5764468085126302;0.22015576047444366;173.19063515626289;398.4931592442636;0.517992918319296;109177.20371544677;0.6593217463608242;0.2864497535019372;102.0789506817053;2678.838183282628;0.07447110293581798;109177.20371544677;0.0;0.0;129.6696035019615;286.83865750828664;0.5924640212551139;109177.20371544677;0.5764468085126302;0.22015576047444366;151.67606632351647;332.9017535116029;0.5924640212551139;109177.20371544677;0.5764468085126302;0.22015576047444366;151.3286457760222;362.7547054359256;0.5100000000000001;109177.20371544677;0.66965489060994;0.2960168015967911;121.48299997719789;309.24347583964834;0.5100000000000001;109177.20371544677;0.66965489060994;0.2960168015967911;121.45444428366295;309.1928713496779;0.5100000000000001;17234.811343320245;0.66965489060994;0.2960168015967911;102.35014254535253;2691.0692257589476;0.08246402125511376;17234.811343320245;0.0;0.0;56.87659006049017;238.10821821831672;0.08246402125511376;17234.811343320245;0.0;0.0;56.88029820748915;238.2015856917986;0.08246402125511376;109177.20371544677;0.0;0.0;"Zustand 3: Temperatur 424.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.633 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
