config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3949330856825144e-17;`gtol` termination condition is satisfied.;4;5.135455735044963e-07;5.2819183743835236e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.04673011489717;129.56647090481067;151.47257412900592;56.9193213178616;0.09738978682394865;0.28603723606754083;0.22080006022941354;0.2954561775544711;208.93969958819937;202.60263652185668;209.96231602922703;201.54603282893788;28.081764316665936;0.5077410948476646;6.296387330735159;28.775170909259145;0.007697794959817124;0.026289453065838988;20.89396991137417;20.26026364819613;8.39849264224487;13.436402185335123;2.552887680819521;102.57090449322124;0.02109450096029267;2691.4883249954464;286.8102850433529;234.9917149436598;0.012711272919606498;0.5898757682971362;0.5898034513836976;0.22973467883816684;-3.8654874856547394e-09;-1.723487947913327e-07;6.473908342741197e-08;-1.2352767697620948e-09;-2.6894724669546122e-08;3.989538299720152e-08;4.891103344561998e-08;4.7445766426790215e-07;-3.865487485654739e-11;-1.7234879479133269e-09;6.473908342741197e-10;-1.2352767697620948e-09;-2.689472466954612e-10;3.9895382997201524e-10;4.891103344561998e-10;4.744576642679022e-09;147.49639351604065;125.0;118.72122260678151;118.72122260678151;112.69412832361951;42.11738256709668;25.526741824514318;16.858806407188524;60.45352192612455;26.919321317861602;3.6423473836096036;16.150318113560274;16.674492491884337;55.77110269533489;0.38623227818260375;8.180319844981398;4.0;0.5200000000000001;109053.30993502379;17269.66800124744;6.3147311185800765;0.38623227818260375;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.04673011489717;2678.7877138280573;0.08258704121674254;109053.30993502379;0.0;0.0;135.0;4.0;147.49639351604065;4.0;125.0;8.0;118.72122260678151;8.0;118.72122260678151;8.0;112.69412832361951;8.0;30.0;4.0;42.11738256709668;4.0;102.04673011489717;2678.7877138280573;0.008043134338519217;109053.30993502379;0.0;0.0;102.57090449322124;286.81028504335274;0.6025870412167427;17269.66800124744;0.5773618419121003;0.22080006022941354;173.02313534055497;398.0021883478781;0.5280431343385193;109053.30993502379;0.6588680784579587;0.28603723606754083;102.04673011489717;2678.7877138280573;0.07454390687822332;109053.30993502379;0.0;0.0;129.56647090481067;286.81028504335274;0.6025870412167427;109053.30993502379;0.5773618419121003;0.22080006022941354;151.85880640718852;333.4122900582022;0.6025870412167427;109053.30993502379;0.5773618419121003;0.22080006022941354;151.47257412900592;362.72398774393935;0.5200000000000001;109053.30993502379;0.669059161594733;0.2954561775544711;121.38615105982927;308.72059481984047;0.5200000000000001;109053.30993502379;0.669059161594733;0.2954561775544711;121.3576526163904;308.67003817932925;0.5200000000000001;17269.66800124744;0.669059161594733;0.2954561775544711;102.57090449322124;2691.4883249954464;0.08258704121674254;17269.66800124744;0.0;0.0;56.9193213178616;238.28702928437244;0.08258704121674254;17269.66800124744;0.0;0.0;56.92302562828462;238.3802375510255;0.08258704121674254;109053.30993502379;0.0;0.0;"Zustand 3: Temperatur 425.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.623 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0968377725799523e-17;`gtol` termination condition is satisfied.;4;4.52680316358724e-07;4.6836690160171485e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;102.01610266212919;129.46576053631821;151.60884740258274;56.96023222646352;0.09785938356590908;0.2856335449765282;0.22142343957849653;0.29491033911983167;209.18118016917802;202.91054390814898;210.24218867300584;201.8150678669939;28.873559659909763;0.5076507617549313;6.408341528859234;28.797982924980943;0.007696231115577524;0.02677130270638894;20.91811797467818;20.29105438721338;8.409687547873201;13.454337854875472;2.6248690726012187;102.78368399556507;0.02080862668964604;2691.892308946011;286.7846631284095;235.67413610136066;0.012749543491350712;0.5999551621822166;0.5905330224665802;0.23026888269733745;-3.505256529479084e-09;-1.3870364412582603e-07;5.882108666810382e-08;-1.202062005489779e-09;-2.3824185291232425e-08;3.601519438234391e-08;4.3861803078470984e-08;4.2239622644046904e-07;-3.505256529479084e-11;-1.3870364412582603e-09;5.882108666810382e-10;-1.202062005489779e-09;-2.3824185291232423e-10;3.6015194382343905e-10;4.3861803078470984e-10;4.22396226440469e-09;147.51083613452022;125.0;118.71285320953928;118.71285320953928;112.67771362021529;42.135798080630934;25.349457591506166;17.036001542836118;60.647885914934136;26.960232226463518;3.7376195383131403;15.929169213974205;16.69675054741009;55.71378072853787;0.4271541402533785;8.174936257957768;4.0;0.5300000000000001;108935.64975115775;17303.096117036417;6.295731643304058;0.4271541402533785;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;102.01610266212919;2678.7397343593493;0.08270470567356714;108935.64975115775;0.0;0.0;135.0;4.0;147.51083613452022;4.0;125.0;8.0;118.71285320953928;8.0;118.71285320953928;8.0;112.67771362021529;8.0;30.0;4.0;42.135798080630934;4.0;102.01610266212919;2678.7397343593493;0.008093431515215223;108935.64975115775;0.0;0.0;102.78368399556507;286.78466312840897;0.6127047056735673;17303.096117036417;0.5782448412541649;0.22142343957849653;172.86029372602638;397.5236550696438;0.5380934315152154;108935.64975115775;0.6584234553324696;0.2856335449765282;102.01610266212919;2678.7397343593493;0.07461127415835192;108935.64975115775;0.0;0.0;129.46576053631821;286.78466312840897;0.6127047056735673;108935.64975115775;0.5782448412541649;0.22142343957849653;152.03600154283612;333.9094189733442;0.6127047056735673;108935.64975115775;0.5782448412541649;0.22142343957849653;151.60884740258274;362.6880587482892;0.5300000000000001;108935.64975115775;0.6684779910714936;0.29491033911983167;121.29082427836045;308.2096442890156;0.5300000000000001;108935.64975115775;0.6684779910714936;0.29491033911983167;121.26238046168686;308.15913239711676;0.5300000000000001;17303.096117036417;0.6684779910714936;0.29491033911983167;102.78368399556507;2691.892308946011;0.08270470567356714;17303.096117036417;0.0;0.0;56.96023222646352;238.45822371958525;0.08270470567356714;17303.096117036417;0.0;0.0;56.963932891677416;238.55128046953553;0.08270470567356714;108935.64975115775;0.0;0.0;"Zustand 3: Temperatur 425.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.759 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.647974794526163e-18;`gtol` termination condition is satisfied.;4;3.991863893300512e-07;4.158839933088592e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;101.98696597345787;129.36754952709748;151.7377256282195;56.99944725715443;0.09833551958242572;0.2852383458933574;0.2220267713831356;0.29437869949510526;209.40575271808845;203.2056876246434;210.50381126562868;202.07268050010816;29.665826036689797;0.5075561911486469;6.520369681245778;28.81923793964728;0.0076947639998549405;0.027253809808579804;20.94057523427139;20.320568759212957;8.42015245147902;13.471512030727373;2.696893286243359;102.98889640087214;0.020532961499937115;2692.281960522523;286.7618233487057;236.33393713871945;0.012788285494027107;0.6100291046845048;0.5912371257962662;0.23078554105415808;-3.186574559777e-09;-1.1198715199611797e-07;5.330849717211095e-08;-1.1666654864406212e-09;-2.134680698873126e-08;3.2513810310774716e-08;3.9197573187266244e-08;3.753745545509446e-07;-3.186574559777e-11;-1.1198715199611797e-09;5.330849717211094e-10;-1.1666654864406212e-09;-2.134680698873126e-10;3.251381031077472e-10;3.9197573187266244e-10;3.753745545509446e-09;147.5242675070627;125.0;118.70502956741541;118.70502956741541;112.6621862510246;42.153450216784904;25.17761472250777;17.207853914124712;60.83544618408723;26.99944725715443;3.8313617512543487;15.716133166543273;16.718063593957538;55.65904179423825;0.4701282859052185;8.170519633641163;4.0;0.5400000000000001;108823.81401837632;17335.19035080796;6.277624405393636;0.4701282859052185;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.98696597345787;2678.694085341845;0.08281739017853174;108823.81401837632;0.0;0.0;135.0;4.0;147.5242675070627;4.0;125.0;8.0;118.70502956741541;8.0;118.70502956741541;8.0;112.6621862510246;8.0;30.0;4.0;42.153450216784904;4.0;101.98696597345787;2678.694085341845;0.008143891093666398;108823.81401837632;0.0;0.0;102.98889640087214;286.76182334870475;0.6228173901785319;17335.19035080796;0.579097276654958;0.2220267713831356;172.70188222957046;397.0569996824936;0.5481438910936666;108823.81401837632;0.6579875494968715;0.2852383458933574;101.98696597345787;2678.694085341845;0.07467349908486534;108823.81401837632;0.0;0.0;129.36754952709748;286.76182334870475;0.6228173901785319;108823.81401837632;0.579097276654958;0.2220267713831356;152.2078539141247;334.39348313294107;0.6228173901785319;108823.81401837632;0.579097276654958;0.2220267713831356;151.7377256282195;362.64699248328685;0.5400000000000001;108823.81401837632;0.6679108416772891;0.29437869949510526;121.19702989345632;307.7102775946269;0.5400000000000001;108823.81401837632;0.6679108416772891;0.29437869949510526;121.16863824874565;307.65980757646287;0.5400000000000001;17335.19035080796;0.6679108416772891;0.29437869949510526;102.98889640087214;2692.281960522523;0.08281739017853174;17335.19035080796;0.0;0.0;56.99944725715443;238.62232229210696;0.08281739017853174;17335.19035080796;0.0;0.0;57.003144456786345;238.7152347104199;0.08281739017853174;108823.81401837632;0.0;0.0;"Zustand 3: Temperatur 425.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.8460356144455674e-18;`gtol` termination condition is satisfied.;4;3.5236243917018673e-07;3.7002798852101897e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.95922503404182;129.27189792838107;151.85946572251834;57.03708189270969;0.09881873615087794;0.2848513225835894;0.2226108829718261;0.293860700592538;209.61430622859882;203.4889368281509;210.74813868007277;202.31967403647255;30.458296663669667;0.5074573708613797;6.63246382735749;28.83901767754992;0.007693391659521632;0.027736945697243394;20.96143058954408;20.348893679892658;8.429925547950756;13.487978266762498;2.7689360686604574;103.1869307547185;0.02026709457795217;2692.6580132249223;286.74178223106134;236.97216488910058;0.012827559810818623;0.6200978830285934;0.5919169700491657;0.2312854292801258;-2.8476243585373595e-09;-9.159536418223979e-08;4.832037348023732e-08;-1.1297212054728334e-09;-1.869611310212349e-08;2.9224338504718617e-08;3.5035071732636425e-08;3.3315802738798084e-07;-2.8476243585373596e-11;-9.159536418223979e-10;4.832037348023733e-10;-1.1297212054728334e-09;-1.869611310212349e-10;2.9224338504718616e-10;3.5035071732636427e-10;3.3315802738798083e-09;147.53674080314585;125.0;118.69772312559593;118.69772312559593;112.64749363885932;42.170390958621454;25.01094658767596;17.374556864094245;61.01653979609705;27.037081892709693;3.923568118841331;15.510792370877425;16.738498091554106;55.60671784341963;0.5150911415759083;8.167124276028687;4.0;0.5500000000000002;108717.42384759853;17366.03891494979;6.260346667426138;0.5150911415759083;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.95922503404182;2678.6506186274855;0.08292544283941183;108717.42384759853;0.0;0.0;135.0;4.0;147.53674080314585;4.0;125.0;8.0;118.69772312559593;8.0;118.69772312559593;8.0;112.64749363885932;8.0;30.0;4.0;42.170390958621454;4.0;101.95922503404182;2678.6506186274855;0.008194587456142549;108717.42384759853;0.0;0.0;103.1869307547185;286.74178223106253;0.632925442839412;17366.03891494979;0.5799205328348843;0.2226108829718261;172.5476873908218;396.6016964604553;0.5581945874561427;108717.42384759853;0.6575600506243657;0.2848513225835894;101.95922503404182;2678.6506186274855;0.07473085538326929;108717.42384759853;0.0;0.0;129.27189792838107;286.74178223106253;0.632925442839412;108717.42384759853;0.5799205328348843;0.2226108829718261;152.37455686409425;334.86482264326105;0.632925442839412;108717.42384759853;0.5799205328348843;0.2226108829718261;151.85946572251834;362.60087932668586;0.5500000000000002;108717.42384759853;0.6673572001021578;0.293860700592538;121.10477365235238;307.22215811483625;0.5500000000000002;108717.42384759853;0.6673572001021578;0.293860700592538;121.07643188115867;307.1717273044776;0.5500000000000002;17366.03891494979;0.6673572001021578;0.293860700592538;103.1869307547185;2692.6580132249223;0.08292544283941183;17366.03891494979;0.0;0.0;57.03708189270969;238.77980817011533;0.08292544283941183;17366.03891494979;0.0;0.0;57.040775795439686;238.87258297355436;0.08292544283941183;108717.42384759853;0.0;0.0;"Zustand 3: Temperatur 425.525 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.4382872782592034e-18;`gtol` termination condition is satisfied.;4;3.111925914208046e-07;3.2979652145707067e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.93279157426116;129.17885047801013;151.97432077951675;57.07324333469245;0.0993095184347377;0.2844721755853969;0.22317655894082664;0.2933558113304699;209.80767017247555;203.7610983488615;210.97606264781285;202.556793076831;31.250723995625822;0.5073542942671977;6.744616244349383;28.857398414855368;0.007692112013329467;0.02822068208691062;20.980766987713004;20.376109832262284;8.43904250659155;13.50378620304306;2.840974915573747;103.37815169091778;0.02001063323443457;2693.0211546822484;286.72454269834935;237.58980655871608;0.012867421210020047;0.6301617652865679;0.5925736898267666;0.23176927864760147;-2.5929871583230124e-09;-7.568539572844202e-08;4.389181640362949e-08;-1.0920672699477052e-09;-1.6975889138848288e-08;2.6238666350764106e-08;3.118512381661276e-08;2.9534552936638647e-07;-2.5929871583230123e-11;-7.568539572844202e-10;4.389181640362949e-10;-1.0920672699477052e-09;-1.6975889138848287e-10;2.6238666350764106e-10;3.118512381661276e-10;2.9534552936638648e-09;147.54830563232508;125.0;118.69090721746971;118.69090721746971;112.63358685033961;42.18666856153476;24.849203595081576;17.536295302176427;61.191483129383016;27.07324333469245;4.0142367477204175;15.312755526551939;16.758115643208555;55.556652751303204;0.561974522659682;8.164793174783085;4.0;0.5600000000000002;108616.1280688073;17395.7240376715;6.24384060321907;0.561974522659682;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.93279157426116;2678.6091965442943;0.08302918649658775;108616.1280688073;0.0;0.0;135.0;4.0;147.54830563232508;4.0;125.0;8.0;118.69090721746971;8.0;118.69090721746971;8.0;112.63358685033961;8.0;30.0;4.0;42.18666856153476;4.0;101.93279157426116;2678.6091965442943;0.008245588527004155;108616.1280688073;0.0;0.0;103.37815169091778;286.7245426983476;0.6430291864965879;17395.7240376715;0.5807159150552677;0.22317655894082664;172.39750922740666;396.15725108517654;0.5682455885270044;108616.1280688073;0.6571406643096747;0.2844721755853969;101.93279157426116;2678.6091965442943;0.07478359796958359;108616.1280688073;0.0;0.0;129.17885047801013;286.7245426983476;0.6430291864965879;108616.1280688073;0.5807159150552677;0.22317655894082664;152.53629530217643;335.32377373152815;0.6430291864965879;108616.1280688073;0.5807159150552677;0.22317655894082664;151.97432077951675;362.5498233512048;0.5600000000000002;108616.1280688073;0.6668165757921612;0.2933558113304699;121.01405730322705;306.7449590686712;0.5600000000000002;108616.1280688073;0.6668165757921612;0.2933558113304699;120.98576325227958;306.694564993516;0.5600000000000002;17395.7240376715;0.6668165757921612;0.2933558113304699;103.37815169091778;2693.0211546822484;0.08302918649658775;17395.7240376715;0.0;0.0;57.07324333469245;238.93112987831393;0.08302918649658775;17395.7240376715;0.0;0.0;57.07693409903641;239.02377334909687;0.08302918649658775;108616.1280688073;0.0;0.0;"Zustand 3: Temperatur 425.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.136 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.334511030641931e-18;`gtol` termination condition is satisfied.;4;2.7491433194332784e-07;2.94432030548374e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.90758353145293;129.0884382517496;152.0825394337403;57.108031152251726;0.09980829912957673;0.28410062101455985;0.22372454374800274;0.2928635260503265;209.9866193455896;204.02292157308608;211.18841680551176;202.78472819683927;32.04287864354855;0.5072469600519547;6.856819444515142;28.874451420355626;0.007690922885527587;0.028704991134989137;20.998661908374682;20.402292154959095;8.447536672823917;13.518981877940135;2.912988973266861;103.5629011772341;0.019763201994025963;2693.3720299223355;286.7100955153013;238.18779351870805;0.012907918788345518;0.6402210019324636;0.5932083510278384;0.23223777925973657;-2.3041408780954953e-09;-6.238692407123381e-08;3.960738581554324e-08;-1.0542031136928642e-09;-1.5086158100530156e-08;2.3495118739447207e-08;2.7737229402191588e-08;2.618427572542714e-07;-2.3041408780954953e-11;-6.23869240712338e-10;3.960738581554324e-10;-1.0542031136928642e-09;-1.5086158100530157e-10;2.349511873944721e-10;2.773722940219159e-10;2.618427572542714e-09;147.5590083340664;125.0;118.68455691371076;118.68455691371076;112.6204203049536;42.20232784528025;24.69215186251199;17.693246091654544;61.360573331953844;27.108031152251726;4.103369288452541;15.121655736476669;16.776973382257836;55.50870137784875;0.6107066579142497;8.163559191131242;4.0;0.5700000000000002;108519.60092869471;17424.322394083163;6.228052860497179;0.6107066579142497;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.90758353145293;2678.569691064912;0.08312892072080891;108519.60092869471;0.0;0.0;135.0;4.0;147.5590083340664;4.0;125.0;8.0;118.68455691371076;8.0;118.68455691371076;8.0;112.6204203049536;8.0;30.0;4.0;42.20232784528025;4.0;101.90758353145293;2678.569691064912;0.008296956185621365;108519.60092869471;0.0;0.0;103.5629011772341;286.7100955153015;0.6531289207208091;17424.322394083163;0.5814846545619322;0.22372454374800274;172.25116019657838;395.72319829562997;0.5782969561856215;108519.60092869471;0.6567291109553192;0.28410062101455985;101.90758353145293;2678.569691064912;0.07483196453518755;108519.60092869471;0.0;0.0;129.0884382517496;286.7100955153015;0.6531289207208091;108519.60092869471;0.5814846545619322;0.22372454374800274;152.69324609165454;335.77066782648507;0.6531289207208091;108519.60092869471;0.5814846545619322;0.22372454374800274;152.0825394337403;362.493939893176;0.5700000000000002;108519.60092869471;0.6662884997363985;0.2928635260503265;120.92487906061837;306.2783633215046;0.5700000000000002;108519.60092869471;0.6662884997363985;0.2928635260503265;120.89663071154746;306.22800368793446;0.5700000000000002;17424.322394083163;0.6662884997363985;0.2928635260503265;103.5629011772341;2693.3720299223355;0.08312892072080891;17424.322394083163;0.0;0.0;57.108031152251726;239.07670401159166;0.08312892072080891;17424.322394083163;0.0;0.0;57.111718927104846;239.16922202841226;0.08312892072080891;108519.60092869471;0.0;0.0;"Zustand 3: Temperatur 425.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.047 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4722669989269854e-18;`gtol` termination condition is satisfied.;4;2.431602375404687e-07;2.6352483749836506e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.88352455968749;129.0006801979946;152.18436530448457;57.141537875973825;0.10031546208788646;0.28373638946477087;0.22425554412745088;0.2923833630513107;210.15187823370667;204.27510291307092;211.38598125244755;203.00412022477187;32.834548293495054;0.5071353719226315;6.96906617188953;28.890243352866662;0.007689822034165474;0.02918984548488481;21.01518780015702;20.427510289185914;8.455439250635902;13.533608013344221;2.984958940506323;103.74150012769843;0.01952444176474372;2693.711244392729;286.69842069923294;238.7670048587589;0.01294909639854247;0.6502758272418002;0.5938219557913457;0.23269158277363516;-2.0391652810758387e-09;-5.207449760291638e-08;3.586353614082327e-08;-1.0158479613053828e-09;-1.3449977132040658e-08;2.121177544722741e-08;2.4608567628092715e-08;2.3213647182274144e-07;-2.0391652810758386e-11;-5.207449760291638e-10;3.5863536140823273e-10;-1.0158479613053828e-09;-1.3449977132040658e-10;2.121177544722741e-10;2.4608567628092717e-10;2.3213647182274143e-09;147.56889223885804;125.0;118.67864888599138;118.67864888599138;112.6079515108487;42.21741046130808;24.53957200780684;17.845578423117217;61.52408966639035;27.141537875973825;4.190970514149626;14.937148758292949;16.795124326303892;55.462728709431474;0.6612131186326451;8.163446172022134;4.0;0.5800000000000002;108427.54000435311;17451.90550531892;6.212934167636137;0.6612131186326451;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.88352455968749;2678.531983048805;0.08322492364034251;108427.54000435311;0.0;0.0;135.0;4.0;147.56889223885804;4.0;125.0;8.0;118.67864888599138;8.0;118.67864888599138;8.0;112.6079515108487;8.0;30.0;4.0;42.21741046130808;4.0;101.88352455968749;2678.531983048805;0.008348746672210024;108427.54000435311;0.0;0.0;103.74150012769843;286.698420699234;0.6632249236403427;17451.90550531892;0.5822279135968713;0.22425554412745088;172.10846424666488;395.2990997351515;0.5883487466722102;108427.54000435311;0.6563251247436509;0.28373638946477087;101.88352455968749;2678.531983048805;0.07487617696813248;108427.54000435311;0.0;0.0;129.0006801979946;286.698420699234;0.6632249236403427;108427.54000435311;0.5822279135968713;0.22425554412745088;152.84557842311722;336.20583081475127;0.6632249236403427;108427.54000435311;0.5822279135968713;0.22425554412745088;152.18436530448457;362.433353354838;0.5800000000000002;108427.54000435311;0.665772523338898;0.2923833630513107;120.83723402597246;305.82206319012386;0.5800000000000002;108427.54000435311;0.665772523338898;0.2923833630513107;120.80902948585037;305.77173587032235;0.5800000000000002;17451.90550531892;0.665772523338898;0.2923833630513107;103.74150012769843;2693.711244392729;0.08322492364034251;17451.90550531892;0.0;0.0;57.141537875973825;239.2169177190492;0.08322492364034251;17451.90550531892;0.0;0.0;57.14522280141722;239.30931578561155;0.08322492364034251;108427.54000435311;0.0;0.0;"Zustand 3: Temperatur 425.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.959 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8073573321110377e-18;`gtol` termination condition is satisfied.;4;2.15578665109088e-07;2.3695389138442263e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.8605435824025;128.91558455381136;152.28003652061955;57.17384954256022;0.10083134588712095;0.2833792250051916;0.22477023133583235;0.2919148632281978;210.30412495833173;204.5182899057282;211.56948668005785;203.21556415670634;33.62553663986321;0.5070195382742844;7.0813493979987685;28.904836620715344;0.007688807174852717;0.02967521829980508;21.03041247521541;20.451828988676453;8.462779467673883;13.547704275636988;3.0568669712407655;103.91424989148868;0.019294009072100913;2694.0393667511635;286.6894888676054;239.3282707112241;0.012990993058453415;0.6603264605566357;0.5944154470406874;0.2331313049268287;-1.8211778751719976e-09;-4.3785206571556046e-08;3.2468847166455816e-08;-9.835625647269808e-10;-1.1789239806603291e-08;1.8963675074701314e-08;2.2151510847834288e-08;2.0617761720131966e-07;-1.8211778751719975e-11;-4.3785206571556044e-10;3.2468847166455814e-10;-9.835625647269808e-10;-1.1789239806603292e-10;1.8963675074701314e-10;2.2151510847834288e-10;2.0617761720131967e-09;147.57799790420643;125.0;118.67316128349108;118.67316128349108;112.59614082425941;42.23195513790239;24.39125804820111;17.993454171970143;61.68229475358629;27.17384954256022;4.277047939945646;14.758911392002403;16.812617701088584;55.4186090739384;0.7134176513505963;8.164469986391737;4.0;0.5900000000000002;108339.66430868041;17478.54010867798;6.1984389791736945;0.7134176513505963;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.8605435824025;2678.495961550257;0.08331745361508891;108339.66430868041;0.0;0.0;135.0;4.0;147.57799790420643;4.0;125.0;8.0;118.67316128349108;8.0;118.67316128349108;8.0;112.59614082425941;8.0;30.0;4.0;42.23195513790239;4.0;101.8605435824025;2678.495961550257;0.008401010983897186;108339.66430868041;0.0;0.0;103.91424989148868;286.68948886760546;0.6733174536150891;17478.54010867798;0.5829467900128874;0.22477023133583235;171.96925595240754;394.88454198696826;0.5984010109838974;108339.66430868041;0.6559284526989078;0.2833792250051916;101.8605435824025;2678.495961550257;0.07491644263119172;108339.66430868041;0.0;0.0;128.91558455381136;286.68948886760546;0.6733174536150891;108339.66430868041;0.5829467900128874;0.22477023133583235;152.99345417197014;336.6295824435633;0.6733174536150891;108339.66430868041;0.5829467900128874;0.22477023133583235;152.28003652061955;362.3681952306372;0.5900000000000002;108339.66430868041;0.6652682173636733;0.2919148632281978;120.75111456741962;305.37576024473145;0.5900000000000002;108339.66430868041;0.6652682173636733;0.2919148632281978;120.72295206005435;305.3254632645623;0.5900000000000002;17478.54010867798;0.6652682173636733;0.2919148632281978;103.91424989148868;2694.0393667511635;0.08331745361508891;17478.54010867798;0.0;0.0;57.17384954256022;239.35213098223863;0.08331745361508891;17478.54010867798;0.0;0.0;57.17753175032101;239.44441425352503;0.08331745361508891;108339.66430868041;0.0;0.0;"Zustand 3: Temperatur 426.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2845708289810236e-18;`gtol` termination condition is satisfied.;4;1.9100124287651531e-07;2.1375550654806644e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.8385743846394;128.83315014560446;152.3697853274009;57.20504619309827;0.10135624722794265;0.28302888424203715;0.2252692432511047;0.29145758880952666;210.4439948401214;204.7530849635789;211.73961811005566;203.41961273272594;34.41566234618431;0.5068994718313642;7.193662317268824;28.918289706647727;0.007687876000652383;0.030161083289750028;21.044399465715113;20.47530849467823;8.46958472482745;13.561307514214812;3.128696580281902;104.08143362843526;0.019071575346971566;2694.356931444457;286.683262511923;239.87237536263032;0.013033643339886103;0.6703731074273365;0.5949897126733682;0.23355752788860396;-1.6283649983961368e-09;-3.691661021321124e-08;2.934987719527271e-08;-9.59732404659519e-10;-1.0630600399963441e-08;1.67966049957613e-08;1.950374439729785e-08;1.829702682698553e-07;-1.6283649983961367e-11;-3.6916610213211244e-10;2.934987719527271e-10;-9.59732404659519e-10;-1.0630600399963441e-10;1.67966049957613e-10;1.9503744397297852e-10;1.829702682698553e-09;147.58636332775848;125.0;118.66807362111075;118.66807362111075;112.58495123077802;42.245997904520266;24.247016391873956;18.13702824365612;61.835435723915;27.20504619309827;4.361611479757926;14.586639992675487;16.82949923647135;55.37622542362783;0.7672429162552135;8.166639483272604;4.0;0.6000000000000002;108255.71257120866;17504.288499527916;6.1845251564568455;0.7672429162552135;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.8385743846394;2678.461523187247;0.08340675076722237;108255.71257120866;0.0;0.0;135.0;4.0;147.58636332775848;4.0;125.0;8.0;118.66807362111075;8.0;118.66807362111075;8.0;112.58495123077802;8.0;30.0;4.0;42.245997904520266;4.0;101.8385743846394;2678.461523187247;0.008453795251241986;108255.71257120866;0.0;0.0;104.08143362843526;286.6832625119239;0.6834067507672226;17504.288499527916;0.5836423215374451;0.2252692432511047;171.83337971963243;394.4791347578789;0.6084537952512422;108255.71257120866;0.6555388538043012;0.28302888424203715;101.8385743846394;2678.461523187247;0.07495295551598039;108255.71257120866;0.0;0.0;128.83315014560446;286.6832625119239;0.6834067507672226;108255.71257120866;0.5836423215374451;0.2252692432511047;153.13702824365612;337.0422358576624;0.6834067507672226;108255.71257120866;0.5836423215374451;0.2252692432511047;152.3697853274009;362.29860235808786;0.6000000000000002;108255.71257120866;0.664775170953573;0.29145758880952666;120.66651066233186;304.9391651117334;0.6000000000000002;108255.71257120866;0.664775170953573;0.29145758880952666;120.63838852024207;304.88889663958383;0.6000000000000002;17504.288499527916;0.664775170953573;0.29145758880952666;104.08143362843526;2694.356931444457;0.08340675076722237;17504.288499527916;0.0;0.0;57.20504619309827;239.48267869939173;0.08340675076722237;17504.288499527916;0.0;0.0;57.20872580715019;239.57485200586794;0.08340675076722237;108255.71257120866;0.0;0.0;"Zustand 3: Temperatur 426.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.520 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.788 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8688803920484673e-18;`gtol` termination condition is satisfied.;4;1.6928048492881755e-07;1.9333289384108787e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.81755524046639;128.75336757666088;152.45383776879225;57.23520233053557;0.10189042420077306;0.28268513545884183;0.2257531863277992;0.29101112217994834;210.5720836323921;204.98004881771524;211.89701829382852;203.61677971393624;35.20475803952359;0.5067751892765234;7.305998341876409;28.93065746287715;0.007687026198744085;0.030647414731894626;21.057208347011287;20.498004880265754;8.475880732131282;13.574451979756391;3.2004325519058736;104.24331757932754;0.018856826258507223;2694.6644410907925;286.6796971827608;240.40006015908884;0.013077077736312726;0.6804159606488198;0.595545589415435;0.2339708024407371;-1.4119052593741799e-09;-3.14410186774694e-08;2.6540618591752718e-08;-9.33948474113322e-10;-9.45351530390326e-09;1.505770796939032e-08;1.7590366496733623e-08;1.6227923538281175e-07;-1.4119052593741798e-11;-3.1441018677469403e-10;2.6540618591752717e-10;-9.33948474113322e-10;-9.453515303903259e-11;1.5057707969390322e-10;1.7590366496733624e-10;1.6227923538281175e-09;147.5940241406933;125.0;118.66336667781616;118.66336667781616;112.57434814570081;42.259572297710235;24.106664917608327;18.27644890330697;61.9837452816173;27.23520233053557;4.44467313707014;14.420049098488619;16.845811437349766;55.335468678145105;0.822611134514716;8.169957370741827;4.0;0.6100000000000002;108175.44167417668;17529.20884826678;6.171153679013451;0.822611134514716;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.81755524046639;2678.4285715644337;0.08349303838513233;108175.44167417668;0.0;0.0;135.0;4.0;147.5940241406933;4.0;125.0;8.0;118.66336667781616;8.0;118.66336667781616;8.0;112.57434814570081;8.0;30.0;4.0;42.259572297710235;4.0;101.81755524046639;2678.4285715644337;0.008507141098872562;108175.44167417668;0.0;0.0;104.24331757932754;286.6796971827603;0.6934930383851325;17529.20884826678;0.5843154897068078;0.2257531863277992;171.70068905830163;394.08250921568435;0.6185071410988727;108175.44167417668;0.6551560981919887;0.28268513545884183;101.81755524046639;2678.4285715644337;0.07498589728625978;108175.44167417668;0.0;0.0;128.75336757666088;286.6796971827603;0.6934930383851325;108175.44167417668;0.5843154897068078;0.2257531863277992;153.27644890330697;337.4440972429273;0.6934930383851325;108175.44167417668;0.5843154897068078;0.2257531863277992;152.45383776879225;362.22471537221855;0.6100000000000002;108175.44167417668;0.6642929907086405;0.29101112217994834;120.58341020591905;304.5119972723243;0.6100000000000002;108175.44167417668;0.6642929907086405;0.29101112217994834;120.55532686292986;304.46175560882944;0.6100000000000002;17529.20884826678;0.6642929907086405;0.29101112217994834;104.24331757932754;2694.6644410907925;0.08349303838513233;17529.20884826678;0.0;0.0;57.23520233053557;239.60887259903427;0.08349303838513233;17529.20884826678;0.0;0.0;57.238879467555705;239.70094046897196;0.08349303838513233;108175.44167417668;0.0;0.0;"Zustand 3: Temperatur 426.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.705 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5405685699229569e-18;`gtol` termination condition is satisfied.;4;1.502890211238752e-07;1.7553168203620433e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.79742857077196;128.67622030517828;152.5324134371233;57.264387340806024;0.10243409951503886;0.2823477578576545;0.22622263741423693;0.2905750647736327;210.68895046859848;205.19970368644505;212.0422908171043;203.80754289376236;35.99266934162737;0.5066467108775784;7.418351095896468;28.941991380212357;0.007686255464063699;0.031134187483378768;21.06889503244077;20.519970367324262;8.481691633028168;13.58716952520974;3.272060851686354;104.40015223842289;0.018649461085292918;2694.9623686790183;286.6787425760886;240.9120262129173;0.013121323008869368;0.6904552012059202;0.5960838663609326;0.23437164999392432;-1.2294165685489133e-09;-2.6922528206796414e-08;2.401088750048075e-08;-9.06940134104417e-10;-8.599926104579936e-09;1.3202424042901839e-08;1.561625140311662e-08;1.441907784283103e-07;-1.2294165685489133e-11;-2.692252820679641e-10;2.401088750048075e-10;-9.06940134104417e-10;-8.599926104579936e-11;1.3202424042901838e-10;1.561625140311662e-10;1.441907784283103e-09;147.60101378400708;125.0;118.65902240379472;118.65902240379472;112.56429923113438;42.27270955062471;23.970032140928936;18.411858086531083;62.12744268779818;27.264387340806024;4.526246727146258;14.258870165371832;16.861593833022766;55.29623712042053;0.8794446494077874;8.174421016734698;4.0;0.6200000000000002;108098.62522263234;17553.355494874395;6.158288382765181;0.8794446494077874;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.79742857077196;2678.3970167428624;0.08357652421478934;108098.62522263234;0.0;0.0;135.0;4.0;147.60101378400708;4.0;125.0;8.0;118.65902240379472;8.0;118.65902240379472;8.0;112.56429923113438;8.0;30.0;4.0;42.27270955062471;4.0;101.79742857077196;2678.3970167428624;0.008561085998538786;108098.62522263234;0.0;0.0;104.40015223842289;286.6787425760894;0.7035765242147896;17553.355494874395;0.5849672234916634;0.22622263741423693;171.57104592493602;393.69431649269734;0.628561085998539;108098.62522263234;0.6547799664323116;0.2823477578576545;101.79742857077196;2678.3970167428624;0.07501543821625055;108098.62522263234;0.0;0.0;128.67622030517828;286.6787425760894;0.7035765242147896;108098.62522263234;0.5849672234916634;0.22622263741423693;153.41185808653108;337.83546555202463;0.7035765242147896;108098.62522263234;0.5849672234916634;0.22622263741423693;152.5324134371233;362.1466773412061;0.6200000000000002;108098.62522263234;0.6638212998126458;0.2905750647736327;120.50179928844358;304.09398485272743;0.6200000000000002;108098.62522263234;0.6638212998126458;0.2905750647736327;120.47375327285374;304.0437684213026;0.6200000000000002;17553.355494874395;0.6638212998126458;0.2905750647736327;104.40015223842289;2694.9623686790183;0.08357652421478934;17553.355494874395;0.0;0.0;57.264387340806024;239.73100300164774;0.08357652421478934;17553.355494874395;0.0;0.0;57.268062110713856;239.8229696817206;0.08357652421478934;108098.62522263234;0.0;0.0;"Zustand 3: Temperatur 426.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2787855221232692e-18;`gtol` termination condition is satisfied.;4;1.3361899756585649e-07;1.5992407711931742e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.77814063139056;128.6016856208243;152.6057252929719;57.29266587798537;0.10298746342812164;0.28201654083077327;0.2266781454576279;0.29014903604823394;210.7951205365628;205.4125361755404;212.17600292302905;203.9923468494865;36.7792539488466;0.5065140601196292;7.530714409545054;28.952339832420876;0.007685561510726092;0.03162137699114977;21.079512040831897;20.54125361637545;8.48704011723829;13.599489789034518;3.343568542906329;104.55217343750581;0.018449192118912442;2695.2511596027407;286.6803435292743;241.40893693375503;0.01316640250995138;0.7004909991306536;0.5966052882444327;0.2347605644679116;-1.0857164056687907e-09;-2.3123021719584358e-08;2.1772621039417572e-08;-8.787744976146428e-10;-7.928207423901767e-09;1.1785886044890503e-08;1.3968730172564392e-08;1.282438120142615e-07;-1.0857164056687907e-11;-2.3123021719584357e-10;2.1772621039417573e-10;-8.787744976146428e-10;-7.928207423901767e-11;1.1785886044890503e-10;1.3968730172564393e-10;1.282438120142615e-09;147.6073636684547;125.0;118.65502383603382;118.65502383603382;112.55477422929079;42.28543876647967;23.836956443721192;18.54339170052299;62.26673467102614;27.29266587798537;4.606347627023354;14.102850398528005;16.876883204643264;55.25843584495112;0.9376664075510917;8.180023176115924;4.0;0.6300000000000002;108025.05224599951;17576.779220373177;6.145895723648169;0.9376664075510917;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.77814063139056;2678.3667747564205;0.08365740164060476;108025.05224599951;0.0;0.0;135.0;4.0;147.6073636684547;4.0;125.0;8.0;118.65502383603382;8.0;118.65502383603382;8.0;112.55477422929079;8.0;30.0;4.0;42.28543876647967;4.0;101.77814063139056;2678.3667747564205;0.008615663591953465;108025.05224599951;0.0;0.0;104.55217343750581;286.6803435292737;0.713657401640605;17576.779220373177;0.585598402662452;0.2266781454576279;171.4443201121759;393.31422628428106;0.6386156635919537;108025.05224599951;0.65441024884535;0.28201654083077327;101.77814063139056;2678.3667747564205;0.07504173804865129;108025.05224599951;0.0;0.0;128.6016856208243;286.6803435292737;0.713657401640605;108025.05224599951;0.585598402662452;0.2266781454576279;153.543391700523;338.2166323203602;0.713657401640605;108025.05224599951;0.585598402662452;0.2266781454576279;152.6057252929719;362.06463259253616;0.6300000000000002;108025.05224599951;0.6633597372205938;0.29014903604823394;120.42166244470837;303.68486441804043;0.6300000000000002;108025.05224599951;0.6633597372205938;0.29014903604823394;120.39365237297665;303.6346717561497;0.6300000000000002;17576.779220373177;0.6633597372205938;0.29014903604823394;104.55217343750581;2695.2511596027407;0.08365740164060476;17576.779220373177;0.0;0.0;57.29266587798537;239.8493404307789;0.08365740164060476;17576.779220373177;0.0;0.0;57.29633838433966;239.94120990508728;0.08365740164060476;108025.05224599951;0.0;0.0;"Zustand 3: Temperatur 426.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.756 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.572 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
