config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.065093641751401e-18;`gtol` termination condition is satisfied.;4;1.1864480256474958e-07;1.4595161127931416e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.75964122669052;128.52973552425027;152.6739795428382;57.32009821886385;0.10355067654443706;0.2816912833034161;0.22712023309369772;0.289732672520442;210.89108752141402;205.61899994544868;212.29868809560767;204.17160546898864;37.56438075780559;0.5063772633490459;7.643082313116838;28.961748299594376;0.007684942081245034;0.03210895929674761;21.089108740753627;20.561899993490776;8.491947524106582;13.611440363764611;3.4149437070733644;104.69960334735282;0.018255744096157888;2695.531233539798;286.6844409197637;241.89142038669598;0.013212336484886622;0.7105235142859015;0.5971105584526412;0.2351380140330171;-8.883773716661381e-10;-2.000142274027894e-08;1.9728958022824372e-08;-8.500591897053766e-10;-7.056883077893872e-09;1.0540901485001086e-08;1.2519478786998661e-08;1.1387774634386005e-07;-8.88377371666138e-12;-2.000142274027894e-10;1.9728958022824373e-10;-8.500591897053766e-10;-7.056883077893872e-11;1.0540901485001086e-10;1.251947878699866e-10;1.1387774634386005e-09;147.61310332065875;125.0;118.65135502106438;118.65135502106438;112.54574480967119;42.29778707807708;23.707285371461808;18.67117990916455;62.40181626927574;27.320098218863848;4.684992551270284;13.951751673711556;16.891713794373857;55.2219762504626;0.9972003663263536;8.186752646427976;4.0;0.6400000000000002;107954.52601042241;17599.52749878853;6.133944562878378;0.9972003663263536;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.75964122669052;2678.3377671675544;0.08373585077078793;107954.52601042241;0.0;0.0;135.0;4.0;147.61310332065875;4.0;125.0;8.0;118.65135502106438;8.0;118.65135502106438;8.0;112.54574480967119;8.0;30.0;4.0;42.29778707807708;4.0;101.75964122669052;2678.3377671675544;0.008670903998339112;107954.52601042241;0.0;0.0;104.69960334735282;286.6844409197637;0.7237358507707882;17599.52749878853;0.5862098609004158;0.22712023309369772;171.32038869212056;392.9419255729161;0.6486709039983394;107954.52601042241;0.6540467448808729;0.2816912833034161;101.75964122669052;2678.3377671675544;0.07506494677244882;107954.52601042241;0.0;0.0;128.52973552425027;286.6844409197637;0.7237358507707882;107954.52601042241;0.5862098609004158;0.22712023309369772;153.67117990916455;338.5878815435756;0.7237358507707882;107954.52601042241;0.5862098609004158;0.22712023309369772;152.6739795428382;361.97872569644494;0.6400000000000002;107954.52601042241;0.6629079568890432;0.289732672520442;120.3429828778223;303.28438076098564;0.6400000000000002;107954.52601042241;0.6629079568890432;0.289732672520442;120.31500744872972;303.2342105120845;0.6400000000000002;17599.52749878853;0.6629079568890432;0.289732672520442;104.69960334735282;2695.531233539798;0.08373585077078793;17599.52749878853;0.0;0.0;57.32009821886385;239.96413709631324;0.08373585077078793;17599.52749878853;0.0;0.0;57.32376855920859;240.05591310396713;0.08373585077078793;107954.52601042241;0.0;0.0;"Zustand 3: Temperatur 426.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.465 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.967769016191682e-19;`gtol` termination condition is satisfied.;4;1.0582232681562973e-07;1.3392362761060262e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.74188344695926;128.4603375168973;152.73737557071308;57.34674058862993;0.10412387242730857;0.2813717931287095;0.22754939813333555;0.2893256268629379;210.9773158395119;205.81951816320986;212.4108484257416;204.3457042702201;38.34792904008768;0.5062363494340235;7.755449030789052;28.97025957251094;0.007684394954046956;0.03259691103764282;21.09773157379107;20.581951815383942;8.49643393728253;13.623046950602115;3.4861753688583708;104.84265140332843;0.018068853656944654;2695.8029861897703;286.69097247234305;242.36007149098288;0.013259142352244346;0.7205528970821596;0.5976003418026876;0.235504442727543;-7.684874958613364e-10;-1.735440235961505e-08;1.789328507584287e-08;-8.208438928569706e-10;-6.321670298348181e-09;9.370438647238188e-09;1.118837644753512e-08;1.0160121632907249e-07;-7.684874958613363e-12;-1.7354402359615052e-10;1.789328507584287e-10;-8.208438928569706e-10;-6.32167029834818e-11;9.370438647238188e-11;1.118837644753512e-10;1.0160121632907249e-09;147.6182605167172;125.0;118.64800094420627;118.64800094420627;112.53718442894848;42.30977979445038;23.580874988783762;18.795347404846666;62.532871608878054;27.346740588629928;4.762199350996525;13.805349540877842;16.90611749724701;55.1867755739529;1.057971834133582;8.194594857142306;4.0;0.6500000000000002;107886.86293374274;17621.64473026642;6.122405972039569;1.057971834133582;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.74188344695926;2678.3099206596894;0.08381203943440374;107886.86293374274;0.0;0.0;135.0;4.0;147.6182605167172;4.0;125.0;8.0;118.64800094420627;8.0;118.64800094420627;8.0;112.53718442894848;8.0;30.0;4.0;42.30977979445038;4.0;101.74188344695926;2678.3099206596894;0.00872683410194041;107886.86293374274;0.0;0.0;104.84265140332843;286.69097247234157;0.733812039434404;17621.64473026642;0.5868023886813147;0.22754939813333555;171.19913550550098;392.57711745555196;0.6587268341019407;107886.86293374274;0.6536892625470633;0.2813717931287095;101.74188344695926;2678.3099206596894;0.07508520533246332;107886.86293374274;0.0;0.0;128.4603375168973;286.69097247234157;0.733812039434404;107886.86293374274;0.5868023886813147;0.22754939813333555;153.79534740484667;338.9494896120234;0.733812039434404;107886.86293374274;0.5868023886813147;0.22754939813333555;152.73737557071308;361.8891005985791;0.6500000000000002;107886.86293374274;0.6624656270511003;0.2893256268629379;120.265742659755;302.89228668956963;0.6500000000000002;107886.86293374274;0.6624656270511003;0.2893256268629379;120.23780064900347;302.8421375956656;0.6500000000000002;17621.64473026642;0.6624656270511003;0.2893256268629379;104.84265140332843;2695.8029861897703;0.08381203943440374;17621.64473026642;0.0;0.0;57.34674058862993;240.07562825694723;0.08381203943440374;17621.64473026642;0.0;0.0;57.35040885499558;240.16731430832962;0.08381203943440374;107886.86293374274;0.0;0.0;"Zustand 3: Temperatur 426.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.887 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.349 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.571664982492203e-19;`gtol` termination condition is satisfied.;4;9.423012268385051e-08;1.2305823810287715e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.72482342729779;128.39345530718577;152.79610591679227;57.372645460419164;0.10470716003861227;0.2810578865343211;0.22796611495334276;0.28892756705709166;211.05424268413583;206.0144857569103;212.512956782122;204.51500253090146;39.129787666845985;0.5060913494428737;7.867808974373048;28.977913939904113;0.0076839179494562065;0.03308520944547532;21.105424259368462;20.601448574861347;8.50051827150898;13.634333501387857;3.5572534256393635;104.98151516123346;0.017888268825038748;2696.066790880909;286.6998734778098;242.81545406954234;0.013306834963072944;0.7305792891344678;0.5980752671057409;0.23586027195962075;-6.276792419157573e-10;-1.5187012536443945e-08;1.6258070445474004e-08;-7.914948141340972e-10;-5.602515784630668e-09;8.296808573504677e-09;1.0083596180265886e-08;9.045120918926841e-08;-6.276792419157573e-12;-1.5187012536443944e-10;1.6258070445474005e-10;-7.914948141340972e-10;-5.6025157846306685e-11;8.296808573504677e-11;1.0083596180265886e-10;9.045120918926841e-10;147.6228614045536;125.0;118.64494746464948;118.64494746464948;112.52906820236177;42.32144053570039;23.457589289063094;18.91601366717714;62.66007462553307;27.372645460419164;4.837986833837874;13.663432303416016;16.920124037351684;55.15275646284147;1.1199077503848685;8.203532396235573;4.0;0.6600000000000003;107821.89159283007;17643.172456980046;6.111253055862595;1.1199077503848685;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.72482342729779;2678.283166662859;0.08388612409754048;107821.89159283007;0.0;0.0;135.0;4.0;147.6228614045536;4.0;125.0;8.0;118.64494746464948;8.0;118.64494746464948;8.0;112.52906820236177;8.0;30.0;4.0;42.32144053570039;4.0;101.72482342729779;2678.283166662859;0.008783477820900061;107821.89159283007;0.0;0.0;104.98151516123346;286.69987347781074;0.7438861240975407;17643.172456980046;0.5873767359501465;0.22796611495334276;171.08045069361668;392.2195200687553;0.6687834778209003;107821.89159283007;0.6533376178882314;0.2810578865343211;101.72482342729779;2678.283166662859;0.07510264627664043;107821.89159283007;0.0;0.0;128.39345530718577;286.69987347781074;0.7438861240975407;107821.89159283007;0.5873767359501465;0.22796611495334276;153.91601366717714;339.3017252925855;0.7438861240975407;107821.89159283007;0.5873767359501465;0.22796611495334276;152.79610591679227;361.79589988577476;0.6600000000000003;107821.89159283007;0.6620324295318468;0.28892756705709166;120.1899229109502;302.508342813845;0.6600000000000003;107821.89159283007;0.6620324295318468;0.28892756705709166;120.16201316616213;302.45821370862456;0.6600000000000003;17643.172456980046;0.6620324295318468;0.28892756705709166;104.98151516123346;2696.066790880909;0.08388612409754048;17643.172456980046;0.0;0.0;57.372645460419164;240.1840334732322;0.08388612409754048;17643.172456980046;0.0;0.0;57.376311739520304;240.27563286505202;0.08388612409754048;107821.89159283007;0.0;0.0;"Zustand 3: Temperatur 427.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.431924365487632e-19;`gtol` termination condition is satisfied.;4;8.400036376456878e-08;1.1341890817220585e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.70842012603936;128.3290494403688;152.85035629758352;57.3978618309435;0.10530062599659795;0.28074938761210466;0.2283708357978217;0.2885381755967915;211.12227990305513;206.20427149003436;212.6054588058184;204.6798352454773;39.909854381790346;0.5059422963443866;7.980156737043381;28.984749360404578;0.007683508934384635;0.033573832341636765;21.112227982243017;20.62042714827288;8.504218352435835;13.64532234909481;3.62816858136397;105.1163810888782;0.01771374851039854;2696.3230000566837;286.7110774295104;243.25810275909424;0.013355426840341966;0.7406028238654249;0.5985359295337419;0.23620590190200821;-5.17808018685173e-10;-1.3213323768468399e-08;1.480157152400352e-08;-7.621265285528978e-10;-5.077481546322815e-09;7.3055446137004765e-09;9.055156624526717e-09;8.062497158789483e-08;-5.17808018685173e-12;-1.3213323768468398e-10;1.480157152400352e-10;-7.621265285528978e-10;-5.077481546322815e-11;7.305544613700476e-11;9.055156624526717e-11;8.062497158789483e-10;147.62693061621144;125.0;118.64218125580686;118.64218125580686;112.52137278554738;42.33279135705948;23.337299651648948;19.03329320888338;62.78358973181872;27.397861830943498;4.9123746030620055;13.525800166928661;16.933761129767504;55.119846580911485;1.182936911299862;8.213545479514721;4.0;0.6700000000000003;107759.45181435699;17664.149563098596;6.100460790904565;1.182936911299862;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.70842012603936;2678.257441009507;0.08395825070576657;107759.45181435699;0.0;0.0;135.0;4.0;147.62693061621144;4.0;125.0;8.0;118.64218125580686;8.0;118.64218125580686;8.0;112.52137278554738;8.0;30.0;4.0;42.33279135705948;4.0;101.70842012603936;2678.257441009507;0.00884085635689653;107759.45181435699;0.0;0.0;105.1163810888782;286.7110774295107;0.7539582507057668;17664.149563098596;0.5879336146035435;0.2283708357978217;170.9642302678604;391.8688655987436;0.6788408563568968;107759.45181435699;0.6529916345027442;0.28074938761210466;101.70842012603936;2678.257441009507;0.07511739434887003;107759.45181435699;0.0;0.0;128.3290494403688;286.7110774295107;0.7539582507057668;107759.45181435699;0.5879336146035435;0.2283708357978217;154.03329320888338;339.64484974970406;0.7539582507057668;107759.45181435699;0.5879336146035435;0.2283708357978217;152.85035629758352;361.6992641711999;0.6700000000000003;107759.45181435699;0.6616080591009045;0.2885381755967915;120.11550396085408;302.132317331934;0.6700000000000003;107759.45181435699;0.6616080591009045;0.2885381755967915;120.087625396938;302.0822071344092;0.6700000000000003;17664.149563098596;0.6616080591009045;0.2885381755967915;105.1163810888782;2696.3230000566837;0.08395825070576657;17664.149563098596;0.0;0.0;57.3978618309435;240.28955776068443;0.08395825070576657;17664.149563098596;0.0;0.0;57.4015262046359;240.38107358991854;0.08395825070576657;107759.45181435699;0.0;0.0;"Zustand 3: Temperatur 427.183 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.114 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.507064736700128e-19;`gtol` termination condition is satisfied.;4;7.509740539071004e-08;1.0494822282154308e-09;1;True;;True;0;zulässig;feasible;True;True;True;101.69263512106414;128.26707785806792;152.90030566175454;57.4224354741325;0.10590433666845064;0.28044612785029277;0.228763991997402;0.28815714874054993;211.18181572376324;206.38921987047053;212.68877474611136;204.8405149237398;40.688035122782225;0.505789224728998;8.092487087109934;28.99080162062313;0.0076831658259414745;0.03406275813077056;21.118181565167934;20.638921986408736;8.50755099002752;13.65603432771732;3.6989122849485994;105.24742529856815;0.017545062031267454;2696.5719466516616;286.724516582774;243.68852479075687;0.013404928399186833;0.7506236270597568;0.5989828928065604;0.23654171278854264;-4.2580694525895524e-10;-1.1652367959413823e-08;1.347825673292391e-08;-7.331470985860733e-10;-4.576634182740236e-09;6.383174877555575e-09;7.979991778483964e-09;7.208390684354526e-08;-4.258069452589552e-12;-1.1652367959413823e-10;1.347825673292391e-10;-7.331470985860733e-10;-4.5766341827402357e-11;6.383174877555576e-11;7.979991778483964e-11;7.208390684354527e-10;147.6304913710385;125.0;118.63968975041536;118.63968975041536;112.51407626585376;42.343852863066445;23.219884343605997;19.147295809836862;62.9035724355017;27.4224354741325;4.9853829138542665;13.392264451847211;16.947054629351214;55.08797824622076;1.2469901480823182;8.224612366776114;4.0;0.6800000000000003;107699.39384165256;17684.612459929445;6.090005878595444;1.2469901480823182;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.69263512106414;2678.2326836179454;0.08402855545894339;107699.39384165256;0.0;0.0;135.0;4.0;147.6304913710385;4.0;125.0;8.0;118.63968975041536;8.0;118.63968975041536;8.0;112.51407626585376;8.0;30.0;4.0;42.343852863066445;4.0;101.69263512106414;2678.2326836179454;0.008898988427087516;107699.39384165256;0.0;0.0;105.24742529856815;286.72451658277413;0.7640285554589437;17684.612459929445;0.5884737007966012;0.228763991997402;170.85037571464449;391.5248993724329;0.6888989884270877;107699.39384165256;0.6526511431014232;0.28044612785029277;101.69263512106414;2678.2326836179454;0.07512956703185587;107699.39384165256;0.0;0.0;128.26707785806792;286.72451658277413;0.7640285554589437;107699.39384165256;0.5884737007966012;0.228763991997402;154.14729580983686;339.9791166001012;0.7640285554589437;107699.39384165256;0.5884737007966012;0.228763991997402;152.90030566175454;361.59933158617775;0.6800000000000003;107699.39384165256;0.6611922228605966;0.28815714874054993;120.04246549129181;301.7639858167542;0.6800000000000003;107699.39384165256;0.6611922228605966;0.28815714874054993;120.01461708614573;301.7138935253854;0.6800000000000003;17684.612459929445;0.6611922228605966;0.28815714874054993;105.24742529856815;2696.5719466516616;0.08402855545894339;17684.612459929445;0.0;0.0;57.4224354741325;240.39239265096342;0.08402855545894339;17684.612459929445;0.0;0.0;57.426098019633;240.48382782777895;0.08402855545894339;107699.39384165256;0.0;0.0;"Zustand 3: Temperatur 427.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.733425695076818e-19;`gtol` termination condition is satisfied.;4;6.710921562080933e-08;9.729774606923654e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.6774324224092;128.20749639392324;152.9461262766972;57.44640917463704;0.10651834009386828;0.28014794570177665;0.22914599511196862;0.28778419580814724;211.23321634154212;206.56965290811792;212.76330115221586;204.9973332447246;41.46424339013741;0.5056321705525664;8.204794961870384;28.996104480720703;0.0076828865941215504;0.034551965792548815;21.123321627715942;20.656965290234083;8.51053204625797;13.666488882498383;3.769476672762011;105.37481422516993;0.017381988655191898;2696.813945365427;286.7401224437336;244.10720164995865;0.01345534814915672;0.7606418173749783;0.5994166912144671;0.23686806611962963;-3.3288216627624934e-10;-1.0244711745599488e-08;1.2211103239678778e-08;-7.045353744850047e-10;-4.2333851979492465e-09;5.77708192395221e-09;7.2488433033868205e-09;6.438270361286413e-08;-3.3288216627624934e-12;-1.0244711745599488e-10;1.2211103239678777e-10;-7.045353744850047e-10;-4.2333851979492465e-11;5.77708192395221e-11;7.24884330338682e-11;6.438270361286414e-10;147.6335655706664;125.0;118.6374610899457;118.6374610899457;112.50715806229243;42.3546443126865;23.105228061050298;19.258126739617126;63.020169912483425;27.44640917463704;5.057032545213872;13.262646864775775;16.960028667536506;55.057088097432256;1.3120004629199116;8.236709729662323;4.0;0.6900000000000003;107641.5775705289;17704.595257342193;6.079866611234128;1.3120004629199116;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.6774324224092;2678.2088382010224;0.08409716552413471;107641.5775705289;0.0;0.0;135.0;4.0;147.6335655706664;4.0;125.0;8.0;118.6374610899457;8.0;118.6374610899457;8.0;112.50715806229243;8.0;30.0;4.0;42.3546443126865;4.0;101.6774324224092;2678.2088382010224;0.008957890478230115;107641.5775705289;0.0;0.0;105.37481422516993;286.7401224437342;0.774097165524135;17704.595257342193;0.5889976370880445;0.22914599511196862;170.7387936317167;391.1873790195995;0.6989578904782304;107641.5775705289;0.652315981099872;0.28014794570177665;101.6774324224092;2678.2088382010224;0.07513927504590459;107641.5775705289;0.0;0.0;128.20749639392324;286.7401224437342;0.774097165524135;107641.5775705289;0.5889976370880445;0.22914599511196862;154.25812673961713;340.3047719952699;0.774097165524135;107641.5775705289;0.5889976370880445;0.22914599511196862;152.9461262766972;361.4962373667037;0.6900000000000003;107641.5775705289;0.6607846396670554;0.28778419580814724;119.97078666426091;301.4031310037033;0.6900000000000003;107641.5775705289;0.6607846396670554;0.28778419580814724;119.94296745478613;301.3530556909605;0.6900000000000003;17704.595257342193;0.6607846396670554;0.28778419580814724;105.37481422516993;2696.813945365427;0.08409716552413471;17704.595257342193;0.0;0.0;57.44640917463704;240.49271716855858;0.08409716552413471;17704.595257342193;0.0;0.0;57.45006996486018;240.5840744282978;0.08409716552413471;107641.5775705289;0.0;0.0;"Zustand 3: Temperatur 427.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0901809316508615e-19;`gtol` termination condition is satisfied.;4;6.005520366676337e-08;9.044535291158813e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.6627782995933;128.15025921129234;152.98798384034882;57.469822943059626;0.1071426677592278;0.27985468618704196;0.22951723800189455;0.2874190385182528;211.27682738346016;206.74587173409398;212.82941243468838;205.15056257849457;42.23839965931252;0.5054711709018992;8.317075461557398;29.000689808660525;0.007682669263666726;0.035041434871788825;21.127682732588486;20.674587172902598;8.513176497540156;13.676704171464413;3.839854515314706;105.49870525416287;0.017224317158100418;2697.049293842747;286.75782619348917;244.51459062400184;0.013506692879523108;0.7706575068124832;0.599837831489084;0.23718530578327093;-2.3571544716105564e-10;-9.14924669359607e-09;1.1163649560330668e-08;-6.763277160537484e-10;-3.815529225903447e-09;5.0680171170824906e-09;6.528381391035509e-09;5.757530630035035e-08;-2.3571544716105564e-12;-9.149246693596069e-11;1.1163649560330669e-10;-6.763277160537484e-10;-3.815529225903447e-11;5.068017117082491e-11;6.528381391035509e-11;5.757530630035034e-10;147.6361738865706;125.0;118.63548407791006;118.63548407791006;112.50059883333785;42.36518371615392;22.993221506882833;19.365886968813186;63.13352153800895;27.469822943059626;5.127344685865694;13.136778823747193;16.972705778316765;55.02711678653725;1.377903128464368;8.249812975557006;4.0;0.7000000000000003;107585.87184718948;17724.129922650733;6.070022749590603;1.377903128464368;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.6627782995933;2678.1858519975735;0.08416419969200606;107585.87184718948;0.0;0.0;135.0;4.0;147.6361738865706;4.0;125.0;8.0;118.63548407791006;8.0;118.63548407791006;8.0;112.50059883333785;8.0;30.0;4.0;42.36518371615392;4.0;101.6627782995933;2678.1858519975735;0.009017576884821908;107585.87184718948;0.0;0.0;105.49870525416287;286.7578261934878;0.7841641996920063;17724.129922650733;0.5895060344360888;0.22951723800189455;170.62939539345342;390.85607370134926;0.7090175768848221;107585.87184718948;0.6519859922437522;0.27985468618704196;101.6627782995933;2678.1858519975735;0.07514662280718415;107585.87184718948;0.0;0.0;128.15025921129234;286.7578261934878;0.7841641996920063;107585.87184718948;0.5895060344360888;0.22951723800189455;154.3658869688132;340.6220547261119;0.7841641996920063;107585.87184718948;0.5895060344360888;0.22951723800189455;152.98798384034882;361.39011352197036;0.7000000000000003;107585.87184718948;0.660385039581691;0.2874190385182528;119.90044623573533;301.0495425797586;0.7000000000000003;107585.87184718948;0.660385039581691;0.2874190385182528;119.8726553141343;300.99948338708464;0.7000000000000003;17724.129922650733;0.660385039581691;0.2874190385182528;105.49870525416287;2697.049293842747;0.08416419969200606;17724.129922650733;0.0;0.0;57.469822943059626;240.59069873142482;0.08416419969200606;17724.129922650733;0.0;0.0;57.4734820468006;240.68198064572783;0.08416419969200606;107585.87184718948;0.0;0.0;"Zustand 3: Temperatur 427.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.023 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5505187328853024e-19;`gtol` termination condition is satisfied.;4;5.3797253732627635e-08;8.426765373362786e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.6486411226021;128.09531918844;153.02603761457027;57.492714214146815;0.10777733621919507;0.27956620052816505;0.2298780958334323;0.287061410365161;211.31297526030187;206.91815809337444;212.88746230877194;205.30045738734464;43.010430836806236;0.5053062637817374;8.429323843400176;29.00458770422773;0.0076825119153228335;0.03553114546756698;21.131297520875936;20.69181580888542;8.515498492492606;13.686697158764078;3.9100391677180277;105.61924730351694;0.017071845400746816;2697.278273767205;286.77755905362056;244.9111262452554;0.013558967828723345;0.7806708011527952;0.6002467945362883;0.23749375909875328;-1.7687540321276174e-10;-8.092065684195404e-09;1.0196970379183767e-08;-6.486380876857822e-10;-3.5431924061413156e-09;4.520245511230314e-09;5.883464382350212e-09;5.1542514256652794e-08;-1.7687540321276174e-12;-8.092065684195404e-11;1.0196970379183767e-10;-6.486380876857822e-10;-3.543192406141316e-11;4.5202455112303144e-11;5.883464382350212e-11;5.154251425665279e-10;147.63833584092714;125.0;118.63374813669941;118.63374813669941;112.49438039186253;42.37548792424491;22.88376100176066;19.47067337006382;63.243759379272035;27.492714214146815;5.196340832920953;13.014500833182467;16.98510701409731;54.99800869544134;1.4446357554935503;8.263896531698833;4.0;0.7100000000000003;107532.1538234445;17743.24642765429;6.060455411127409;1.4446357554935503;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.6486411226021;2678.163675525012;0.08422976898151824;107532.1538234445;0.0;0.0;135.0;4.0;147.63833584092714;4.0;125.0;8.0;118.63374813669941;8.0;118.63374813669941;8.0;112.49438039186253;8.0;30.0;4.0;42.37548792424491;4.0;101.6486411226021;2678.163675525012;0.009078060131186219;107532.1538234445;0.0;0.0;105.61924730351694;286.7775590536208;0.7942297689815185;17743.24642765429;0.589999474057671;0.2298780958334323;170.5220968426878;390.5307633990795;0.7190780601311865;107532.1538234445;0.6516610262635331;0.27956620052816505;101.6486411226021;2678.163675525012;0.07515170885033202;107532.1538234445;0.0;0.0;128.09531918844;286.7775590536208;0.7942297689815185;107532.1538234445;0.589999474057671;0.2298780958334323;154.47067337006382;340.9311963467189;0.7942297689815185;107532.1538234445;0.589999474057671;0.2298780958334323;153.02603761457027;361.28108857631486;0.7100000000000003;107532.1538234445;0.6599931633521707;0.287061410365161;119.83142265674115;300.7030169749302;0.7100000000000003;107532.1538234445;0.6599931633521707;0.287061410365161;119.80365916707905;300.6529731080745;0.7100000000000003;17743.24642765429;0.6599931633521707;0.287061410365161;105.61924730351694;2697.278273767205;0.08422976898151824;17743.24642765429;0.0;0.0;57.492714214146815;240.68649397998288;0.08422976898151824;17743.24642765429;0.0;0.0;57.49637169642119;240.77770296711674;0.08422976898151824;107532.1538234445;0.0;0.0;"Zustand 3: Temperatur 427.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.981 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0952745789147495e-19;`gtol` termination condition is satisfied.;4;4.822977804118871e-08;7.86800429450156e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.63499121522437;128.04262825650136;153.06044057550292;57.515118029682355;0.10842234858497943;0.27928234581004346;0.23022892702236453;0.28671105603108826;211.341968415407;207.08677572047156;212.93778512924024;205.44725551565222;43.78026975640928;0.5051374879217662;8.541535515852848;29.00782661363803;0.0076824126864977384;0.036021078221312924;21.134196836920214;20.708677571652668;8.517511405297276;13.696483700692351;3.980024523963415;105.7365813632814;0.01692437992191126;2697.501151875538;286.7992525989033;245.29722163755164;0.013612176838985746;0.7906818003579367;0.6006440370418092;0.2377937377883873;-7.820233349775663e-11;-7.188283746017987e-09;9.255757049686508e-09;-6.216770986888775e-10;-3.1916442821966484e-09;3.9448764255212154e-09;5.266940661385888e-09;4.620486038220406e-08;-7.820233349775663e-13;-7.188283746017988e-11;9.255757049686508e-11;-6.216770986888775e-10;-3.1916442821966485e-11;3.9448764255212155e-11;5.2669406613858885e-11;4.620486038220406e-10;147.64006988130427;125.0;118.63224326766624;118.63224326766624;112.48848562664796;42.38557271055453;22.776748124945698;19.57257890900223;63.351008652726875;27.515118029682355;5.264042701899086;12.895661904384838;16.997252052441866;54.96971167477761;1.5121383334993084;8.278934093407258;4.0;0.7200000000000003;107480.30836358978;17761.97288499976;6.051146967708663;1.5121383334993084;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.63499121522437;2678.1422623510753;0.08429397719692211;107480.30836358978;0.0;0.0;135.0;4.0;147.64006988130427;4.0;125.0;8.0;118.63224326766624;8.0;118.63224326766624;8.0;112.48848562664796;8.0;30.0;4.0;42.38557271055453;4.0;101.63499121522437;2678.1422623510753;0.009139350979258996;107480.30836358978;0.0;0.0;105.7365813632814;286.79925259890246;0.8042939771969224;17761.97288499976;0.5904785091610831;0.23022892702236453;170.41681800624997;390.2112382572643;0.7291393509792593;107480.30836358978;0.6513409385549174;0.27928234581004346;101.63499121522437;2678.1422623510753;0.07515462621766311;107480.30836358978;0.0;0.0;128.04262825650136;286.79925259890246;0.8042939771969224;107480.30836358978;0.5904785091610831;0.23022892702236453;154.57257890900223;341.2324213128964;0.8042939771969224;107480.30836358978;0.5904785091610831;0.23022892702236453;153.06044057550292;361.1692873735517;0.7200000000000003;107480.30836358978;0.6596087619201066;0.28671105603108826;119.7636941630941;300.363357156208;0.7200000000000003;107480.30836358978;0.6596087619201066;0.28671105603108826;119.73595729810091;300.3133278809006;0.7200000000000003;17761.97288499976;0.6596087619201066;0.28671105603108826;105.7365813632814;2697.501151875538;0.08429397719692211;17761.97288499976;0.0;0.0;57.515118029682355;240.7802495423989;0.08429397719692211;17761.97288499976;0.0;0.0;57.518773951870344;240.87138787685606;0.08429397719692211;107480.30836358978;0.0;0.0;"Zustand 3: Temperatur 427.723 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.914 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.886 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.709792070443239e-19;`gtol` termination condition is satisfied.;4;4.327451863914832e-08;7.361782488559735e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.62180071973654;127.99213769512119;153.09133957788094;57.537067207061284;0.10907769588091663;0.27900298466736073;0.23057007412056035;0.2863677308324937;211.3640984809104;207.25197160874725;212.98069712687354;205.59117937867146;44.54785471362021;0.5049648826038851;8.653706032972009;29.010433435666698;0.007682369771479739;0.036511214304223286;21.13640984394816;20.725197160525656;8.519227885190089;13.706078624930102;4.04980497455102;105.85084099605035;0.016781735548031924;2697.7181808986006;286.8228390229887;245.6732697725743;0.013666322497338235;0.8006905989440172;0.6010299929606402;0.23808553888327813;-3.6919800550094806e-11;-6.441013056246447e-09;8.470351531286724e-09;-5.955883564112696e-10;-2.87869283965847e-09;3.4906975088233594e-09;4.719936441688333e-09;4.142879106439068e-08;-3.6919800550094806e-13;-6.441013056246447e-11;8.470351531286723e-11;-5.955883564112696e-10;-2.87869283965847e-11;3.4906975088233596e-11;4.719936441688333e-11;4.1428791064390677e-10;147.6413934498152;125.0;118.63096001414851;118.63096001414851;112.4828984298581;42.39545284741314;22.672089382691638;19.671692825786295;63.45538814863721;27.537067207061284;5.330472147117064;12.780119018098162;17.009159294411972;54.9421768026761;1.5803532479053501;8.29489884033461;4.0;0.7300000000000003;107430.22749855812;17780.335674431866;6.042080951994785;1.5803532479053501;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.62180071973654;2678.1215688831476;0.08435692144135509;107430.22749855812;0.0;0.0;135.0;4.0;147.6413934498152;4.0;125.0;8.0;118.63096001414851;8.0;118.63096001414851;8.0;112.4828984298581;8.0;30.0;4.0;42.39545284741314;4.0;101.62180071973654;2678.1215688831476;0.009201458622430506;107430.22749855812;0.0;0.0;105.85084099605035;286.8228390229887;0.8143569214413554;17780.335674431866;0.5909436665623392;0.23057007412056035;170.31348283250685;389.89729797644605;0.7392014586224308;107430.22749855812;0.6510255898837031;0.27900298466736073;101.62180071973654;2678.1215688831476;0.07515546281892459;107430.22749855812;0.0;0.0;127.99213769512119;286.8228390229887;0.8143569214413554;107430.22749855812;0.5909436665623392;0.23057007412056035;154.6716928257863;341.5259471328499;0.8143569214413554;107430.22749855812;0.5909436665623392;0.23057007412056035;153.09133957788094;361.05483093655715;0.7300000000000003;107430.22749855812;0.6592315959547578;0.2863677308324937;119.69723885478658;300.0303724246981;0.7300000000000003;107430.22749855812;0.6592315959547578;0.2863677308324937;119.66952785288294;299.9803570626375;0.7300000000000003;17780.335674431866;0.6592315959547578;0.2863677308324937;105.85084099605035;2697.7181808986006;0.08435692144135509;17780.335674431866;0.0;0.0;57.537067207061284;240.8721027397534;0.08435692144135509;17780.335674431866;0.0;0.0;57.540721627181995;240.96317256117663;0.08435692144135509;107430.22749855812;0.0;0.0;"Zustand 3: Temperatur 427.822 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.820 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.377277524280508e-19;`gtol` termination condition is satisfied.;4;3.879450647062466e-08;6.895328163735949e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.60904347196475;127.94379838981678;153.11887552966198;57.55859249495262;0.1097433582792845;0.278727984994242;0.23090186464898804;0.28603120019756667;211.379641348439;207.41397718155827;213.0164975550728;205.73243705813826;45.313129036291016;0.504788487506686;8.76583108897571;29.012433619974615;0.007682381421255023;0.03700153540411672;21.137964131133593;20.741397717848805;8.520659902307383;13.715495803591201;4.119375367461982;105.96215280150483;0.01664373501851122;2697.929600434956;286.8482513613902;246.03964464263365;0.01372140626378282;0.8106972863266618;0.6014050748991042;0.23836944556764267;3.909406132152071e-11;-5.790788293325022e-09;7.748155894660158e-09;-5.700759864168958e-10;-2.611784566397546e-09;3.0702267395099625e-09;4.2702481550804805e-09;3.710306373250205e-08;3.9094061321520714e-13;-5.7907882933250224e-11;7.748155894660158e-11;-5.700759864168958e-10;-2.611784566397546e-11;3.0702267395099625e-11;4.2702481550804806e-11;3.710306373250205e-10;147.64232304715546;125.0;118.62988942718084;118.62988942718084;112.4776036299877;42.40514217593051;22.569695901589114;19.768100807542737;63.55701062557432;27.55859249495262;5.395651091316438;12.667736625676014;17.02084595521609;54.9153581621336;1.6492252778807597;8.311763623661932;4.0;0.7400000000000003;107381.80992314835;17798.359559886034;6.033241971645837;1.6492252778807597;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.60904347196475;2678.1015541736915;0.08441869259044432;107381.80992314835;0.0;0.0;135.0;4.0;147.64232304715546;4.0;125.0;8.0;118.62988942718084;8.0;118.62988942718084;8.0;112.4776036299877;8.0;30.0;4.0;42.40514217593051;4.0;101.60904347196475;2678.1015541736915;0.009264390826421911;107381.80992314835;0.0;0.0;105.96215280150483;286.8482513613907;0.8244186925904446;17798.359559886034;0.5913954481936956;0.23090186464898804;170.21201894874457;389.5887512512946;0.7492643908264223;107381.80992314835;0.6507148461120611;0.278727984994242;101.60904347196475;2678.1015541736915;0.07515430176402241;107381.80992314835;0.0;0.0;127.94379838981678;286.8482513613907;0.8244186925904446;107381.80992314835;0.5913954481936956;0.23090186464898804;154.76810080754274;341.8119845270113;0.8244186925904446;107381.80992314835;0.5913954481936956;0.23090186464898804;153.11887552966198;360.937836373193;0.7400000000000003;107381.80992314835;0.6588614354105221;0.28603120019756667;119.63203476615485;299.70387821609586;0.7400000000000003;107381.80992314835;0.6588614354105221;0.28603120019756667;119.60434890868356;299.65387614122545;0.7400000000000003;17798.359559886034;0.6588614354105221;0.28603120019756667;105.96215280150483;2697.929600434956;0.08441869259044432;17798.359559886034;0.0;0.0;57.55859249495262;240.96218223738637;0.08441869259044432;17798.359559886034;0.0;0.0;57.5622454678541;241.0531855588726;0.08441869259044432;107381.80992314835;0.0;0.0;"Zustand 3: Temperatur 427.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0991365467592928e-19;`gtol` termination condition is satisfied.;4;3.497649572615123e-08;6.479408224150247e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.5966948858071;127.89756105565766;153.14318357448906;57.579722717014704;0.11041930623174127;0.2784572196759928;0.2312246118807806;0.28570123917309864;211.3888581628879;207.5730093741844;213.04546975415565;205.8712233133322;46.0760406882;0.5046083425680843;8.877906512956676;29.013851258371176;0.007682445943014182;0.03749202371183164;21.138885812947866;20.75730093714328;8.521818790261772;13.724748220629387;4.188730972128093;106.07063684779752;0.016510208626704943;2698.1356377622515;286.8754236775666;246.3967023557904;0.013777428587977592;0.8207019471415856;0.6017696753985126;0.23864572796649738;7.034373084024992e-11;-5.2090243229940825e-09;7.163805548771052e-09;-5.45455347555901e-10;-2.388645725659444e-09;2.751590955085703e-09;3.891386768373195e-09;3.3409264688089024e-08;7.034373084024992e-13;-5.2090243229940826e-11;7.163805548771052e-11;-5.45455347555901e-10;-2.388645725659444e-11;2.751590955085703e-11;3.891386768373195e-11;3.3409264688089025e-10;147.64287429203875;125.0;118.62902303366758;118.62902303366758;112.4725869298;42.41465367070481;22.469483145029187;19.861885152116372;63.65598317709271;27.579722717014704;5.459601463662182;12.558386185870063;17.032328147860483;54.88921263524884;1.7187015776273142;8.329501127966296;4.0;0.7500000000000003;107334.96053240556;17816.067798036336;6.024615630629554;1.7187015776273142;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.5966948858071;2678.08217974035;0.08447937572956288;107334.96053240556;0.0;0.0;135.0;4.0;147.64287429203875;4.0;125.0;8.0;118.62902303366758;8.0;118.62902303366758;8.0;112.4725869298;8.0;30.0;4.0;42.41465367070481;4.0;101.5966948858071;2678.08217974035;0.009328154058948934;107334.96053240556;0.0;0.0;106.07063684779752;286.87542367756805;0.8344793757295632;17816.067798036336;0.5918343325124586;0.2312246118807806;170.11235743706794;389.2854152511761;0.7593281540589493;107334.96053240556;0.6504085779459107;0.2784572196759928;101.5966948858071;2678.08217974035;0.07515122167061394;107334.96053240556;0.0;0.0;127.89756105565766;286.87542367756805;0.8344793757295632;107334.96053240556;0.5918343325124586;0.2312246118807806;154.86188515211637;342.090737594604;0.8344793757295632;107334.96053240556;0.5918343325124586;0.2312246118807806;153.14318357448906;360.81841682235597;0.7500000000000003;107334.96053240556;0.658498059107092;0.28570123917309864;119.56805992769137;299.3836959048498;0.7500000000000003;107334.96053240556;0.658498059107092;0.28570123917309864;119.54039853633782;299.3337065399007;0.7500000000000003;17816.067798036336;0.658498059107092;0.28570123917309864;106.07063684779752;2698.1356377622515;0.08447937572956288;17816.067798036336;0.0;0.0;57.579722717014704;241.05060864613407;0.08447937572956288;17816.067798036336;0.0;0.0;57.58337429455116;241.14154736196463;0.08447937572956288;107334.96053240556;0.0;0.0;"Zustand 3: Temperatur 428.012 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
