config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.854740886166879e-19;`gtol` termination condition is satisfied.;4;3.144907604563482e-08;6.090551512247276e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.58473184657055;127.85337643040964;153.16439327963172;57.60048490460434;0.11110550148802728;0.2781905663383478;0.23153861557825897;0.2853776319591969;211.3919962438241;207.72927163237918;213.06788213956344;206.00772051316594;46.83654190467546;0.5044244878626254;8.989928263819536;29.01470916947403;0.007682561699398097;0.03798266190752285;21.139199621380296;20.772927162997423;8.522715285670525;13.733848033974407;4.2578674463073;106.17640707244817;0.016380993875711552;2698.336508591403;286.9042912156491;246.74478215921837;0.013834389014975579;0.8307046615421535;0.6021241681288405;0.23891464388135966;1.3299228385221795e-10;-4.7048374085534306e-09;6.490495252364781e-09;-5.216042042732738e-10;-2.199698201366118e-09;2.404959786872496e-09;3.5498146644385997e-09;3.002114112859999e-08;1.3299228385221794e-12;-4.704837408553431e-11;6.49049525236478e-11;-5.216042042732738e-10;-2.1996982013661183e-11;2.4049597868724958e-11;3.5498146644386e-11;3.0021141128599993e-10;147.64306197630526;125.0;118.62835280683123;118.62835280683123;112.46783484890165;42.42399949954421;22.3713706502773;19.95312492391082;63.75240757290396;27.600484904604343;5.522345145228201;12.45194573438306;17.043620960260682;54.86369971317254;1.7887316442790961;8.348084010026525;4.0;0.7600000000000003;107289.58999431418;17833.48223891548;6.016188457024469;1.7887316442790961;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.58473184657055;2678.0634093997382;0.08453905055712874;107289.58999431418;0.0;0.0;135.0;4.0;147.64306197630526;4.0;125.0;8.0;118.62835280683123;8.0;118.62835280683123;8.0;112.46783484890165;8.0;30.0;4.0;42.42399949954421;4.0;101.58473184657055;2678.0634093997382;0.00939275360747148;107289.58999431418;0.0;0.0;106.17640707244817;286.9042912156492;0.8445390505571291;17833.48223891548;0.592260775818304;0.23153861557825897;170.01443262658256;388.98711513724976;0.7693927536074718;107289.58999431418;0.6501066606985598;0.2781905663383478;101.58473184657055;2678.0634093997382;0.07514629694965726;107289.58999431418;0.0;0.0;127.85337643040964;286.9042912156492;0.8445390505571291;107289.58999431418;0.592260775818304;0.23153861557825897;154.95312492391082;342.36240398589723;0.8445390505571291;107289.58999431418;0.592260775818304;0.23153861557825897;153.16439327963172;360.69668143432756;0.7600000000000003;107289.58999431418;0.6581412543313407;0.2853776319591969;119.50529242038311;299.0696526125612;0.7600000000000003;107289.58999431418;0.6581412543313407;0.2853776319591969;119.4776548547718;299.0196754258408;0.7600000000000003;17833.48223891548;0.6581412543313407;0.2853776319591969;106.17640707244817;2698.336508591403;0.08453905055712874;17833.48223891548;0.0;0.0;57.60048490460434;241.1374950774943;0.08453905055712874;17833.48223891548;0.0;0.0;57.60413513572911;241.22837097033633;0.08453905055712874;107289.58999431418;0.0;0.0;"Zustand 3: Temperatur 428.103 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.314 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6427530177031009e-19;`gtol` termination condition is satisfied.;4;2.8289929444578882e-08;5.731933387092179e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.57313261221833;127.81119544095247;153.1826288271571;57.62090441946765;0.11180189803051692;0.2779279071150489;0.23184416268620162;0.28506017146955975;211.38928994269997;207.88295483607985;213.0839891211469;206.14209949754098;47.594588856601696;0.5042369634943489;9.10189242536647;29.01502897746849;0.007682727107535357;0.03847343314667986;21.13892899157352;20.788295483396116;8.523359564927615;13.742806632955256;4.3267808055329064;106.2795716550475;0.01625593514898916;2698.5324177678485;286.934790524399;247.08420739548026;0.013892286281278698;0.8407055054761866;0.6024689089988077;0.23917643947724626;1.623519096938253e-10;-4.260272135070409e-09;5.984418294247007e-09;-4.985413193381305e-10;-2.0434640646271873e-09;2.1186963294894667e-09;3.2121363346959697e-09;2.6964784183292068e-08;1.623519096938253e-12;-4.260272135070409e-11;5.984418294247007e-11;-4.985413193381305e-10;-2.0434640646271874e-11;2.118696329489467e-11;3.21213633469597e-11;2.6964784183292066e-10;147.64290011619016;125.0;118.62787113872167;118.62787113872167;112.4633346704938;42.43319107871292;22.275281784813217;20.041896101751604;63.84638057633458;27.62090441946765;5.5839039212434045;12.348299483674168;17.054738526503343;54.83878131998108;1.8592672745945151;8.367485017648278;4.0;0.7700000000000004;107245.6143550325;17850.623419284108;6.007947836666287;1.8592672745945151;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.57313261221833;2678.045209113512;0.08459779175746496;107245.6143550325;0.0;0.0;135.0;4.0;147.64290011619016;4.0;125.0;8.0;118.62787113872167;8.0;118.62787113872167;8.0;112.4633346704938;8.0;30.0;4.0;42.43319107871292;4.0;101.57313261221833;2678.045209113512;0.009458193687675002;107245.6143550325;0.0;0.0;106.2795716550475;286.93479052439994;0.8545977917574653;17850.623419284108;0.5926752134848409;0.23184416268620162;169.91818190100338;388.6936836149842;0.7794581936876753;107245.6143550325;0.6498089740718307;0.2779279071150489;101.57313261221833;2678.045209113512;0.07513959806978995;107245.6143550325;0.0;0.0;127.81119544095247;286.93479052439994;0.8545977917574653;107245.6143550325;0.5926752134848409;0.23184416268620162;155.0418961017516;342.6271750772833;0.8545977917574653;107245.6143550325;0.5926752134848409;0.23184416268620162;153.1826288271571;360.5727353794584;0.7700000000000004;107245.6143550325;0.6577908164591286;0.28506017146955975;119.4437104233042;298.7615810204463;0.7700000000000004;107245.6143550325;0.6577908164591286;0.28506017146955975;119.4160960787566;298.7116155228532;0.7700000000000004;17850.623419284108;0.6577908164591286;0.28506017146955975;106.2795716550475;2698.5324177678485;0.08459779175746496;17850.623419284108;0.0;0.0;57.62090441946765;241.22294765705072;0.08459779175746496;17850.623419284108;0.0;0.0;57.62455335051271;241.3137624046692;0.08459779175746496;107245.6143550325;0.0;0.0;"Zustand 3: Temperatur 428.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.333 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4613855953606184e-19;`gtol` termination condition is satisfied.;4;2.5555124501668143e-08;5.406265985614504e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.56187672200275;127.77096934557022;153.1980092065745;57.64100506720365;0.11250844291405904;0.27766912843099023;0.23214152798464965;0.28474865891590234;211.38096143939208;208.03423815311217;213.09403195845886;206.27452037256435;48.35014134183749;0.5040458095020468;9.213795201589415;29.014831185324226;0.007682940637906954;0.03896432104616398;21.13809614150459;20.8034238151263;8.523761278414034;13.751634691314322;4.395467395059486;106.38023336400948;0.016134883395016467;2698.7235599241058;286.96685955535065;247.41528639674758;0.013951118401724472;0.8507045509434603;0.6028042371893414;0.2394313499248612;2.0305890302552143e-10;-3.8168508353919606e-09;5.5111399888119195e-09;-4.764382222077757e-10;-1.891976353363134e-09;1.8491448372515151e-09;2.8495321657828754e-09;2.4346178406631225e-08;2.030589030255214e-12;-3.8168508353919604e-11;5.511139988811919e-11;-4.764382222077757e-10;-1.8919763533631338e-11;1.8491448372515152e-11;2.8495321657828755e-11;2.4346178406631223e-10;147.64240199996362;125.0;118.6275708146394;118.6275708146394;112.45907439201488;42.442239123989964;22.18114352020956;20.128271719459747;63.93799424001952;27.64100506720365;5.644299439388533;12.247337450629914;17.065694092636647;54.814421649982705;1.9302625128852355;8.387677090401326;4.0;0.7800000000000004;107202.95467437885;17867.510649280408;5.999881952145153;1.9302625128852355;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.56187672200275;2678.0275468459267;0.08465566934518443;107202.95467437885;0.0;0.0;135.0;4.0;147.64240199996362;4.0;125.0;8.0;118.6275708146394;8.0;118.6275708146394;8.0;112.45907439201488;8.0;30.0;4.0;42.442239123989964;4.0;101.56187672200275;2678.0275468459267;0.00952447754187414;107202.95467437885;0.0;0.0;106.38023336400948;286.9668595553524;0.8646556693451848;17867.510649280408;0.5930780611122695;0.23214152798464965;169.82354552017318;388.40496051820406;0.7895244775418745;107202.95467437885;0.6495154019518209;0.27766912843099023;101.56187672200275;2678.0275468459267;0.0751311918033103;107202.95467437885;0.0;0.0;127.77096934557022;286.9668595553524;0.8646556693451848;107202.95467437885;0.5930780611122695;0.23214152798464965;155.12827171945975;342.8852361484923;0.8646556693451848;107202.95467437885;0.5930780611122695;0.23214152798464965;153.1980092065745;360.446679880595;0.7800000000000004;107202.95467437885;0.65744654859612;0.28474865891590234;119.3832922551689;298.4593191861919;0.7800000000000004;107202.95467437885;0.65744654859612;0.28474865891590234;119.35570056061147;298.4093649284404;0.7800000000000004;17867.510649280408;0.65744654859612;0.28474865891590234;106.38023336400948;2698.7235599241058;0.08465566934518443;17867.510649280408;0.0;0.0;57.64100506720365;241.30706599916516;0.08465566934518443;17867.510649280408;0.0;0.0;57.64465274203218;241.39782118068266;0.08465566934518443;107202.95467437885;0.0;0.0;"Zustand 3: Temperatur 428.278 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.348 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.974 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2988123814207264e-19;`gtol` termination condition is satisfied.;4;2.2954797781479202e-08;5.096689869750221e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.55094491188214;127.73264985529272;153.2106484077156;57.66080920216757;0.1132250770297364;0.2774141207992518;0.23243097470412463;0.284442903415435;211.36722148347582;208.18328982882417;213.0982395567386;206.40513324530906;49.103162501385064;0.5038510657772811;9.325632912157063;29.01413524293332;0.007683200813088972;0.03945530967035022;21.136722146163322;20.81832898272643;8.523929582338155;13.760342216181963;4.463923864080225;106.47848987939659;0.01601769582587204;2698.9101200873993;287.00043773935494;247.7383133216276;0.014010882748230369;0.8607018662352885;0.6031304761169296;0.23967960000165572;2.311466573701182e-10;-3.4974050322489347e-09;5.030074134992901e-09;-4.5507242418807436e-10;-1.7152785858343123e-09;1.5598686786688631e-09;2.5796111913223285e-09;2.1842595288035227e-08;2.311466573701182e-12;-3.4974050322489346e-11;5.030074134992901e-11;-4.5507242418807436e-10;-1.7152785858343122e-11;1.5598686786688633e-11;2.5796111913223285e-11;2.1842595288035228e-10;147.6415802322653;125.0;118.62744498933199;118.62744498933199;112.45504267936462;42.45115369789619;22.088886221955534;20.212321999582173;64.0273361815004;27.66080920216757;5.703553173512603;12.1489551099354;17.07650007744985;54.79058701713035;2.001673591866563;8.408633444816303;4.0;0.7900000000000004;107161.53668902659;17884.162092792812;5.991979726699744;2.001673591866563;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.55094491188214;2678.010392431926;0.08471274898351855;107161.53668902659;0.0;0.0;135.0;4.0;147.6415802322653;4.0;125.0;8.0;118.62744498933199;8.0;118.62744498933199;8.0;112.45504267936462;8.0;30.0;4.0;42.45115369789619;4.0;101.55094491188214;2678.010392431926;0.009591607529059612;107161.53668902659;0.0;0.0;106.47848987939659;287.0004377393566;0.8747127489835189;17884.162092792812;0.5934697156071753;0.23243097470412463;169.73046645422085;388.1207924216839;0.79959160752906;107161.53668902659;0.6492258322176366;0.2774141207992518;101.55094491188214;2678.010392431926;0.07512114145445893;107161.53668902659;0.0;0.0;127.73264985529272;287.0004377393566;0.8747127489835189;107161.53668902659;0.5934697156071753;0.23243097470412463;155.21232199958217;343.13676656095726;0.8747127489835189;107161.53668902659;0.5934697156071753;0.23243097470412463;153.2106484077156;360.31861226580617;0.7900000000000004;107161.53668902659;0.6571082612369864;0.284442903415435;119.32401641047642;298.16271036561136;0.7900000000000004;107161.53668902659;0.6571082612369864;0.284442903415435;119.2964468264874;298.1127669356489;0.7900000000000004;17884.162092792812;0.6571082612369864;0.284442903415435;106.47848987939659;2698.9101200873993;0.08471274898351855;17884.162092792812;0.0;0.0;57.66080920216757;241.389943645862;0.08471274898351855;17884.162092792812;0.0;0.0;57.664455662234275;241.4806407476003;0.08471274898351855;107161.53668902659;0.0;0.0;"Zustand 3: Temperatur 428.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.474 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1602342542291579e-19;`gtol` termination condition is satisfied.;4;2.079858707926453e-08;4.81712415083763e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.54031903603942;127.69618923628371;153.22065561210286;57.68033782463897;0.11395173579868867;0.2771627786320371;0.23271275510495684;0.2841427216192043;211.34827008522535;208.33026791753218;213.09682920952693;206.53407890376334;49.85361855856527;0.5036527719930639;9.437401988059218;29.012959610645225;0.00768350620637886;0.03994638351720836;21.134827006545652;20.833026791613296;8.523873168445084;13.76893859342677;4.532147141974353;106.57443409355125;0.015904235629083417;2699.0922742456232;287.0354660432488;248.05356893803332;0.014071576120935791;0.8706975161580848;0.6034479343311957;0.23992140465391915;2.5632118649809854e-10;-3.152614169721346e-09;4.635126060748007e-09;-4.3451997555621347e-10;-1.600170662641176e-09;1.3992291769682197e-09;2.3618156319571426e-09;1.976883368115523e-08;2.5632118649809855e-12;-3.152614169721346e-11;4.635126060748007e-11;-4.3451997555621347e-10;-1.600170662641176e-11;1.3992291769682197e-11;2.3618156319571426e-11;1.976883368115523e-10;147.6404467754321;125.0;118.62748716478688;118.62748716478688;112.45122882436334;42.45994425344094;21.998443454098094;20.29411448022421;64.11448984011031;27.68033782463897;5.7616863922530115;12.053053071235638;17.087168128747464;54.76724571518929;2.0734588681213495;8.430327645520947;4.0;0.8000000000000004;107121.29050059068;17900.59484214544;5.9842307725094495;2.0734588681213495;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.54031903603942;2677.993717454717;0.08476909227902019;107121.29050059068;0.0;0.0;135.0;4.0;147.6404467754321;4.0;125.0;8.0;118.62748716478688;8.0;118.62748716478688;8.0;112.45122882436334;8.0;30.0;4.0;42.45994425344094;4.0;101.54031903603942;2677.993717454717;0.009659585207273568;107121.29050059068;0.0;0.0;106.57443409355125;287.03546604325;0.8847690922790206;17900.59484214544;0.5938505561937087;0.23271275510495684;169.6388902295302;387.8410322808443;0.809659585207274;107121.29050059068;0.6489401565633423;0.2771627786320371;101.54031903603942;2677.993717454717;0.07510950707174661;107121.29050059068;0.0;0.0;127.69618923628371;287.03546604325;0.8847690922790206;107121.29050059068;0.5938505561937087;0.23271275510495684;155.2941144802242;343.3819399352691;0.8847690922790206;107121.29050059068;0.5938505561937087;0.23271275510495684;153.22065561210286;360.188626036509;0.8000000000000004;107121.29050059068;0.6567757719411237;0.2841427216192043;119.26586159076277;297.87160283862283;0.8000000000000004;107121.29050059068;0.6567757719411237;0.2841427216192043;119.23831360774699;297.82166985922635;0.8000000000000004;17900.59484214544;0.6567757719411237;0.2841427216192043;106.57443409355125;2699.0922742456232;0.08476909227902019;17900.59484214544;0.0;0.0;57.68033782463897;241.4716684733397;0.08476909227902019;17900.59484214544;0.0;0.0;57.68398310917405;241.56230889427388;0.08476909227902019;107121.29050059068;0.0;0.0;"Zustand 3: Temperatur 428.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0367672825567711e-19;`gtol` termination condition is satisfied.;4;1.8775677786238628e-08;4.5536079817146557e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.52998199422763;127.66154039590396;153.22813538223318;57.69961067077571;0.114688349795635;0.27691500006307807;0.232987111023848;0.2838479373607639;211.32429715886065;208.47532095918768;213.09000729022176;206.66148944517556;50.60147857949975;0.5034509675425294;9.549098967465298;29.01132181841939;0.007683855440360808;0.04043752750474062;21.13242971410615;20.847532095796982;8.5236002916672;13.777432629534129;4.60013441658241;106.66815439138657;0.015794371692470218;2699.2701898750875;287.0718870104516;248.3613213567006;0.014133194812535499;0.880691562241481;0.6037569063529711;0.24015696952365173;2.9407942747639026e-10;-2.9067663831483515e-09;4.326352609496098e-09;-4.14871137444095e-10;-1.4582610674551688e-09;1.2178702490928117e-09;2.1636310520989355e-09;1.779915237420937e-08;2.9407942747639026e-12;-2.9067663831483513e-11;4.326352609496098e-11;-4.14871137444095e-10;-1.458261067455169e-11;1.2178702490928117e-11;2.1636310520989354e-11;1.7799152374209372e-10;147.63901298797015;125.0;118.62769116955076;118.62769116955076;112.44762270528116;42.46861967459256;21.909751797438275;20.373714135862997;64.199534716794;27.699610670775712;5.818720131974885;11.959536778164193;17.097709175323132;54.74436788841331;2.1455787536298203;8.45273366436146;4.0;0.8100000000000004;107082.15028736141;17916.824987443164;5.976625343073279;2.1455787536298203;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.52998199422763;2677.977495132424;0.08482475705401615;107082.15028736141;0.0;0.0;135.0;4.0;147.63901298797015;4.0;125.0;8.0;118.62769116955076;8.0;118.62769116955076;8.0;112.44762270528116;8.0;30.0;4.0;42.46861967459256;4.0;101.52998199422763;2677.977495132424;0.009728411408340762;107082.15028736141;0.0;0.0;106.66815439138657;287.07188701045067;0.8948247570540165;17916.824987443164;0.5942209453621363;0.232987111023848;169.54876478540842;387.5655390955276;0.8197284114083412;107082.15028736141;0.6486582703305607;0.27691500006307807;101.52998199422763;2677.977495132424;0.0750963456456754;107082.15028736141;0.0;0.0;127.66154039590396;287.07188701045067;0.8948247570540165;107082.15028736141;0.5942209453621363;0.232987111023848;155.373714135863;343.6209243282069;0.8948247570540165;107082.15028736141;0.5942209453621363;0.232987111023848;153.22813538223318;360.05681094912876;0.8100000000000004;107082.15028736141;0.6564489050247918;0.2838479373607639;119.2088067315425;297.5858497402329;0.8100000000000004;107082.15028736141;0.6564489050247918;0.2838479373607639;119.18127986802511;297.53592686677024;0.8100000000000004;17916.824987443164;0.6564489050247918;0.2838479373607639;106.66815439138657;2699.2701898750875;0.08482475705401615;17916.824987443164;0.0;0.0;57.69961067077571;241.55232306845198;0.08482475705401615;17916.824987443164;0.0;0.0;57.703254816867855;241.64290812530592;0.08482475705401615;107082.15028736141;0.0;0.0;"Zustand 3: Temperatur 428.524 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.278451503822352e-20;`gtol` termination condition is satisfied.;4;1.6970718621822616e-08;4.3077723950604335e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.51991766428387;127.62865695412557;153.23318784763143;57.718646295948815;0.11543484531214641;0.2766706867809446;0.23325427438920648;0.2835583813235686;211.29548312321526;208.6185886069175;213.0779698980728;206.78748885823467;51.34671425307272;0.50324569148674;9.660720491733569;29.009238521067687;0.007684247185413855;0.04092872695749981;21.129548310713144;20.861858860588583;8.523118795975654;13.78583259042095;4.667883114157412;106.7597349116806;0.015687978341488242;2699.4440264325976;287.1096447869729;248.6618267181477;0.01419573466638524;0.8906840629327335;0.6040576734566416;0.24038649144217497;3.1744207262818236e-10;-2.658815390077507e-09;3.936804660042981e-09;-3.95959820487235e-10;-1.3185399438953027e-09;1.031679630614235e-09;1.920398062793538e-09;1.6083816944956197e-08;3.1744207262818235e-12;-2.6588153900775068e-11;3.936804660042981e-11;-3.95959820487235e-10;-1.3185399438953028e-11;1.0316796306142351e-11;1.9203980627935378e-11;1.6083816944956197e-10;147.63728966047938;125.0;118.6280511394117;118.6280511394117;112.4442147501104;42.47718831381087;21.8227506799945;20.451183492037615;64.28254659786973;27.718646295948815;5.874675173643652;11.8683162277311;17.10813347512783;54.721925411373775;2.2179956444061872;8.47582592879968;4.0;0.8200000000000004;107044.0540370116;17932.86768099578;5.969154289274701;2.2179956444061872;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.51991766428387;2677.961700212767;0.08487979759911835;107044.0540370116;0.0;0.0;135.0;4.0;147.63728966047938;4.0;125.0;8.0;118.6280511394117;8.0;118.6280511394117;8.0;112.4442147501104;8.0;30.0;4.0;42.47718831381087;4.0;101.51991766428387;2677.961700212767;0.009798086305980523;107044.0540370116;0.0;0.0;106.7597349116806;287.10964478697383;0.9048797975991187;17932.86768099578;0.5945812297584441;0.23325427438920648;169.46004034047388;387.294177595853;0.829798086305981;107044.0540370116;0.6483800723512682;0.2766706867809446;101.51991766428387;2677.961700212767;0.07508171129313781;107044.0540370116;0.0;0.0;127.62865695412557;287.10964478697383;0.9048797975991187;107044.0540370116;0.5945812297584441;0.23325427438920648;155.45118349203761;343.85388240760466;0.9048797975991187;107044.0540370116;0.5945812297584441;0.23325427438920648;153.23318784763143;359.9232531068648;0.8200000000000004;107044.0540370116;0.6561274912683607;0.2835583813235686;119.1528310253259;297.3053088961877;0.8200000000000004;107044.0540370116;0.6561274912683607;0.2835583813235686;119.12532482635635;297.2553958145322;0.8200000000000004;17932.86768099578;0.6561274912683607;0.2835583813235686;106.7597349116806;2699.4440264325976;0.08487979759911835;17932.86768099578;0.0;0.0;57.718646295948815;241.6319850772533;0.08487979759911835;17932.86768099578;0.0;0.0;57.72228933873663;241.72251600926265;0.08487979759911835;107044.0540370116;0.0;0.0;"Zustand 3: Temperatur 428.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.383 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.275 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.610 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.323651045461612e-20;`gtol` termination condition is satisfied.;4;1.5397910453685896e-08;4.0801105488605604e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.5101108395321;127.59749330217329;153.2359088870079;57.73746215201578;0.1161911448708181;0.2764297438728461;0.23351446770740905;0.2832738907259771;211.26199946192645;208.76020220851674;213.06090346104963;206.91219356196868;52.08929968895491;0.5030369825102091;9.772263301604234;29.006725549787802;0.007684680158191611;0.0414199675934383;21.12619994473491;20.87602022076177;8.522436138489857;13.794146237345952;4.735390881034363;106.8492557909978;0.015584935088578758;2699.6139358148907;287.14868513523464;248.9553298367992;0.014259191128893067;0.9006750737781679;0.6043505044011915;0.24061015889301365;3.268070258855005e-10;-2.4230786266343785e-09;3.6150709092908073e-09;-3.778594104275612e-10;-1.196781340695452e-09;8.990355127025396e-10;1.7793979623093037e-09;1.4577352658307063e-08;3.2680702588550048e-12;-2.4230786266343783e-11;3.6150709092908075e-11;-3.778594104275612e-10;-1.1967813406954519e-11;8.990355127025395e-12;1.7793979623093038e-11;1.4577352658307063e-10;147.6352870491583;125.0;118.6285614993705;118.6285614993705;112.44099590242166;42.48565802682515;21.737382219128506;20.526582734440353;64.36359776417265;27.73746215201578;5.929572023197977;11.779305708372704;17.118450659838402;54.69989177774676;2.2906738474324584;8.499579361030328;4.0;0.8300000000000004;107006.94329906018;17948.737197219143;5.961809018833877;2.2906738474324584;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.5101108395321;2677.946308875355;0.08493426490706057;107006.94329906018;0.0;0.0;135.0;4.0;147.6352870491583;4.0;125.0;8.0;118.6285614993705;8.0;118.6285614993705;8.0;112.44099590242166;8.0;30.0;4.0;42.48565802682515;4.0;101.5101108395321;2677.946308875355;0.009868609478312716;107006.94329906018;0.0;0.0;106.8492557909978;287.1486851352346;0.914934264907061;17948.737197219143;0.5949317410193491;0.23351446770740905;169.3726692682868;387.02681794915935;0.8398686094783131;107006.94329906018;0.6481054648004808;0.2764297438728461;101.5101108395321;2677.946308875355;0.07506565542874785;107006.94329906018;0.0;0.0;127.59749330217329;287.1486851352346;0.914934264907061;107006.94329906018;0.5949317410193491;0.23351446770740905;155.52658273444035;344.0809716249598;0.914934264907061;107006.94329906018;0.5949317410193491;0.23351446770740905;153.2359088870079;359.7880350592912;0.8300000000000004;107006.94329906018;0.6558113676378505;0.2832738907259771;119.09791394114296;297.02984266335375;0.8300000000000004;107006.94329906018;0.6558113676378505;0.2832738907259771;119.07042797680202;296.97993908793995;0.8300000000000004;17948.737197219143;0.6558113676378505;0.2832738907259771;106.8492557909978;2699.6139358148907;0.08493426490706057;17948.737197219143;0.0;0.0;57.73746215201578;241.7107275284254;0.08493426490706057;17948.737197219143;0.0;0.0;57.741104124674905;241.80120550179223;0.08493426490706057;107006.94329906018;0.0;0.0;"Zustand 3: Temperatur 428.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.478669416034756e-20;`gtol` termination condition is satisfied.;4;1.3962830958014676e-08;3.8674718915681223e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.50054717060925;127.56800464996502;153.2363903060234;57.75607465898594;0.1169571676830685;0.276192079677361;0.2337679045218702;0.2829943090229426;211.22400924657245;208.90028534572107;213.0389852989996;207.03571290501955;52.82921123208679;0.5028248788837707;9.883724233563624;29.003797960291422;0.007685153120069861;0.04191123551097558;21.122400923339704;20.890028534493776;8.52155941200285;13.802380860221968;4.802655566753757;106.93679339140743;0.015485126394148714;2699.780062787616;287.18895543748283;249.2420648050588;0.014323559296779531;0.9106646475926329;0.604635656113911;0.2408281524463262;3.566000827959215e-10;-2.2045369973966444e-09;3.410889348742785e-09;-3.6068037445602386e-10;-1.071640554073383e-09;7.833023119019344e-10;1.6900401078601135e-09;1.3175394997233525e-08;3.566000827959215e-12;-2.2045369973966445e-11;3.4108893487427847e-11;-3.6068037445602386e-10;-1.0716405540733831e-11;7.833023119019345e-12;1.6900401078601135e-11;1.3175394997233526e-10;147.63301490709165;125.0;118.62921694680023;118.62921694680023;112.43795758959271;42.49403620488761;21.65359107407062;20.599969812620827;64.44275718651983;27.756074658985938;5.983430895019296;11.692423555392793;17.128669776190975;54.67824199656235;2.363579506597432;8.523969408985295;4.0;0.8400000000000004;106970.76295519034;17964.446988331805;5.954581458848667;2.363579506597432;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.50054717060925;2677.931298640872;0.084988206889412;106970.76295519034;0.0;0.0;135.0;4.0;147.63301490709165;4.0;125.0;8.0;118.62921694680023;8.0;118.62921694680023;8.0;112.43795758959271;8.0;30.0;4.0;42.49403620488761;4.0;101.50054717060925;2677.931298640872;0.009939979964248277;106970.76295519034;0.0;0.0;106.93679339140743;287.1889554374842;0.9249882068894124;17964.446988331805;0.595272796556578;0.2337679045218702;169.28660598116227;386.7633354854528;0.8499399799642486;106970.76295519034;0.6478343530572082;0.276192079677361;101.50054717060925;2677.931298640872;0.07504822692516372;106970.76295519034;0.0;0.0;127.56800464996502;287.1889554374842;0.9249882068894124;106970.76295519034;0.595272796556578;0.2337679045218702;155.59996981262083;344.30234438515845;0.9249882068894124;106970.76295519034;0.595272796556578;0.2337679045218702;153.2363903060234;359.6512359079748;0.8400000000000004;106970.76295519034;0.6555003770201367;0.2829943090229426;119.04403524097972;296.7593177749627;0.8400000000000004;106970.76295519034;0.6555003770201367;0.2829943090229426;119.0165691049807;296.70942344697346;0.8400000000000004;17964.446988331805;0.6555003770201367;0.2829943090229426;106.93679339140743;2699.780062787616;0.084988206889412;17964.446988331805;0.0;0.0;57.75607465898594;241.78861913302202;0.084988206889412;17964.446988331805;0.0;0.0;57.759715593030364;241.87904524508332;0.084988206889412;106970.76295519034;0.0;0.0;"Zustand 3: Temperatur 428.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.723932434393047e-20;`gtol` termination condition is satisfied.;4;1.2658427889685336e-08;3.667133058505799e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.49121311142903;127.5401470637886;153.23472001024493;57.77449927151105;0.11773283006222232;0.27595760564549343;0.23401478984656854;0.28271948562337673;211.1816676255741;209.03895433470583;213.01238415002456;207.1581496285676;53.566427292304795;0.50260941843403;9.995100216367078;29.000470077786304;0.007685664875601318;0.04240251717641851;21.118166761365227;20.903895433405655;8.52049536604385;13.810543308473408;4.869675208576813;107.02242051324765;0.015388441438765017;2699.942545386229;287.2304046905352;249.52225556018547;0.014388833959711245;0.9206528346178705;0.6049133743302381;0.2410406451668465;3.6423131177798496e-10;-2.0401458300511877e-09;3.1578224479744677e-09;-3.441902318712664e-10;-1.071697397492244e-09;6.492939519375795e-10;1.4664749414805556e-09;1.1921827081096126e-08;3.64231311777985e-12;-2.0401458300511877e-11;3.1578224479744675e-11;-3.441902318712664e-10;-1.0716973974922439e-11;6.492939519375795e-12;1.4664749414805556e-11;1.1921827081096125e-10;147.6304825134913;125.0;118.630012435705;118.630012435705;112.43509169322391;42.5023298047073;21.571324308132773;20.671400538634998;64.52009070854035;27.774499271511047;6.036271698201745;11.607591922457345;17.138799324275965;54.656952496562326;2.4366805283900703;8.548972070367768;4.0;0.8500000000000004;106935.46100621756;17980.009736155833;5.947464021178034;2.4366805283900703;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.49121311142903;2677.916648286693;0.08504166857758133;106935.46100621756;0.0;0.0;135.0;4.0;147.6304825134913;4.0;125.0;8.0;118.630012435705;8.0;118.630012435705;8.0;112.43509169322391;8.0;30.0;4.0;42.5023298047073;4.0;101.49121311142903;2677.916648286693;0.010012196314852215;106935.46100621756;0.0;0.0;107.02242051324765;287.23040469053535;0.9350416685775818;17980.009736155833;0.5956047002938315;0.23401478984656854;169.20180682162407;386.50361044014153;0.8600121963148526;106935.46100621756;0.6475666455731249;0.27595760564549343;101.49121311142903;2677.916648286693;0.07502947226272912;106935.46100621756;0.0;0.0;127.5401470637886;287.23040469053535;0.9350416685775818;106935.46100621756;0.5956047002938315;0.23401478984656854;155.671400538635;344.51814821301593;0.9350416685775818;106935.46100621756;0.5956047002938315;0.23401478984656854;153.23472001024493;359.51293141640775;0.8500000000000004;106935.46100621756;0.6551943679710522;0.28271948562337673;118.99117499342083;296.49360519059536;0.8500000000000004;106935.46100621756;0.6551943679710522;0.28271948562337673;118.96372830179826;296.44371987627017;0.8500000000000004;17980.009736155833;0.6551943679710522;0.28271948562337673;107.02242051324765;2699.942545386229;0.08504166857758133;17980.009736155833;0.0;0.0;57.77449927151105;241.86572456274098;0.08504166857758133;17980.009736155833;0.0;0.0;57.778139196661584;241.95609984587162;0.08504166857758133;106935.46100621756;0.0;0.0;"Zustand 3: Temperatur 428.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.141 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.114 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.05963029990603e-20;`gtol` termination condition is satisfied.;4;1.1553586309834811e-08;3.4812728419088415e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.48209586894001;127.51387749532108;153.23098217283462;57.79275054065624;0.11851804580179137;0.27572623621010156;0.23425532057546697;0.28244927562211936;211.13512228146442;209.17631869103658;212.98126066321055;207.27960029597668;54.30092818799206;0.5023906385181284;10.106388267705237;28.996755539059222;0.007686214270983456;0.04289379941169948;21.1135122270604;20.91763186905128;8.519250426566108;13.81864001964016;4.936448017262071;107.10620659402088;0.015294773906008193;2700.101515290804;287.2729834928516;249.79611641639636;0.014455009638641103;0.9306396826707883;0.6051838941926941;0.24124780299698445;3.687858907142072e-10;-1.890725798148196e-09;2.9440343496389687e-09;-3.284126304237134e-10;-9.421512459084624e-10;5.237836830929155e-10;1.374274916088325e-09;1.0860418342417688e-08;3.687858907142072e-12;-1.8907257981481962e-11;2.9440343496389685e-11;-3.284126304237134e-10;-9.421512459084625e-12;5.237836830929154e-12;1.3742749160883249e-11;1.0860418342417688e-10;147.62769870104455;125.0;118.63094316198533;118.63094316198533;112.43239052155542;42.510545376258165;21.490531260050773;20.74092868082107;64.59566121776271;27.792750540656243;6.088114025289258;11.524736567964453;17.14884729304532;54.636001036484856;2.509946507986456;8.5745639104926;4.0;0.8600000000000004;106900.98837429823;17995.437400355608;5.940449570410873;2.509946507986456;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.48209586894001;2677.9023377684284;0.08509469230942901;106900.98837429823;0.0;0.0;135.0;4.0;147.62769870104455;4.0;125.0;8.0;118.63094316198533;8.0;118.63094316198533;8.0;112.43239052155542;8.0;30.0;4.0;42.510545376258165;4.0;101.48209586894001;2677.9023377684284;0.010085256640618252;106900.98837429823;0.0;0.0;107.10620659402088;287.2729834928517;0.9450946923094294;17995.437400355608;0.5959277433594593;0.23425532057546697;169.11822996109532;386.24752771338166;0.8700852566406186;106900.98837429823;0.6473022537491424;0.27572623621010156;101.48209586894001;2677.9023377684284;0.07500943566881076;106900.98837429823;0.0;0.0;127.51387749532108;287.2729834928517;0.9450946923094294;106900.98837429823;0.5959277433594593;0.23425532057546697;155.74092868082107;344.72852591612207;0.9450946923094294;106900.98837429823;0.5959277433594593;0.23425532057546697;153.23098217283462;359.3731941224882;0.8600000000000004;106900.98837429823;0.6548931944755355;0.28244927562211936;118.93931358482848;296.23257995083327;0.8600000000000004;106900.98837429823;0.6548931944755355;0.28244927562211936;118.91188597471074;296.18270343988945;0.8600000000000004;17995.437400355608;0.6548931944755355;0.28244927562211936;107.10620659402088;2700.101515290804;0.08509469230942901;17995.437400355608;0.0;0.0;57.79275054065624;241.94210470840508;0.08509469230942901;17995.437400355608;0.0;0.0;57.79638948507056;242.03243013367407;0.08509469230942901;106900.98837429823;0.0;0.0;"Zustand 3: Temperatur 428.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.062 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.268 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.45909442893539e-20;`gtol` termination condition is satisfied.;4;1.0481817063970556e-08;3.304268278737485e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.47318335635254;127.48915380325292;153.22525739687813;57.81084217122719;0.11931272650971637;0.27549788866220926;0.23448968586964425;0.2821835395459073;211.08451385815135;209.31248156109888;212.94576785901216;207.40015569103738;55.03269600239361;0.5021685760038495;10.21758549104616;28.99266733179769;0.007686800192514482;0.043385069382405224;21.108451384831316;20.931248156064424;8.517830714395739;13.826677045985782;5.002972364013666;107.18821789444758;0.015204021775666505;2700.257098176708;287.3166440256887;250.06385256481445;0.014522080620355982;0.940625237281941;0.6054474408124202;0.24144978511720286;3.7420733178805676e-10;-1.7567174381838413e-09;2.6844872991205193e-09;-3.133765469343075e-10;-8.813003660179675e-10;4.546336640487425e-10;1.2506404800660675e-09;9.838203141043778e-09;3.7420733178805675e-12;-1.7567174381838414e-11;2.6844872991205193e-11;-3.133765469343075e-10;-8.813003660179674e-12;4.546336640487425e-12;1.2506404800660675e-11;9.838203141043778e-11;147.62467188146837;125.0;118.63200454967068;118.63200454967068;112.42984678379037;42.51868908858245;21.411163423489484;20.80860605302945;64.66952880586513;27.810842171227193;6.138977143254181;11.443786655223107;17.158821193318147;54.615366622251486;2.5833486561513155;8.600722074963528;4.0;0.8700000000000004;106867.29871905141;18010.74126330272;5.93353139422395;2.5833486561513155;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.47318335635254;2677.888348146854;0.08514731790229657;106867.29871905141;0.0;0.0;135.0;4.0;147.62467188146837;4.0;125.0;8.0;118.63200454967068;8.0;118.63200454967068;8.0;112.42984678379037;8.0;30.0;4.0;42.51868908858245;4.0;101.47318335635254;2677.888348146854;0.010159158653912587;106867.29871905141;0.0;0.0;107.18821789444758;287.316644025689;0.955147317902297;18010.74126330272;0.5962422047382866;0.23448968586964425;169.03583530495786;385.9949766438163;0.880159158653913;106867.29871905141;0.6470410918182989;0.27549788866220926;101.47318335635254;2677.888348146854;0.07498815924838398;106867.29871905141;0.0;0.0;127.48915380325292;287.316644025689;0.955147317902297;106867.29871905141;0.5962422047382866;0.23448968586964425;155.80860605302945;344.9336157439962;0.955147317902297;106867.29871905141;0.5962422047382866;0.23448968586964425;153.22525739687813;359.2320934527065;0.8700000000000004;106867.29871905141;0.6545967157194557;0.2821835395459073;118.88843172828939;295.9761210365923;0.8700000000000004;106867.29871905141;0.6545967157194557;0.2821835395459073;118.86102285674582;295.9262531407505;0.8700000000000004;18010.74126330272;0.6545967157194557;0.2821835395459073;107.18821789444758;2700.257098176708;0.08514731790229657;18010.74126330272;0.0;0.0;57.81084217122719;242.01781691975415;0.08514731790229657;18010.74126330272;0.0;0.0;57.81448016153888;242.1080934003514;0.08514731790229657;106867.29871905141;0.0;0.0;"Zustand 3: Temperatur 428.959 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.011 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
