config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.9181724083602446e-20;`gtol` termination condition is satisfied.;4;9.502509771906799e-09;3.136294759221539e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.46446414965226;127.46593476842588;153.2176228721412;57.82878707511185;0.12011678191245065;0.2752724830337428;0.23471806752314409;0.2819221431122942;211.0299763611681;209.4475401234638;212.9060515607393;207.51990118813055;55.76171445167761;0.5019432672540585;10.328689072601833;28.988217831431655;0.007687421565099393;0.04387631458622759;21.102997635227883;20.94475401230908;8.51624206246319;13.834660079133046;5.069246768480375;107.26851767262542;0.01511608712677499;2700.409414042912;287.3613400290739;250.3256605432776;0.014590040988541553;0.9506095418253431;0.6057042297954899;0.24164674428482996;3.892424160767405e-10;-1.6065158092715137e-09;2.514582320145564e-09;-2.989023473176644e-10;-8.404583695664769e-10;3.730065145646222e-10;1.1348504358466016e-09;8.889287528290879e-09;3.8924241607674044e-12;-1.6065158092715136e-11;2.5145823201455642e-11;-2.989023473176644e-10;-8.404583695664768e-12;3.730065145646222e-12;1.1348504358466017e-11;8.889287528290879e-11;147.62141006944785;125.0;118.63319223801619;118.63319223801619;112.42745356612232;42.5267667537957;21.33317433416471;20.87448259951691;64.74175091882972;27.828787075111848;6.188879986396216;11.364674565390771;17.168728088363935;54.5950294295435;2.6568597273757177;8.627424297781488;4.0;0.8800000000000004;106834.348266818;18025.93197191437;5.926703175917516;2.6568597273757177;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.46446414965226;2677.874661519977;0.08519958281388418;106834.348266818;0.0;0.0;135.0;4.0;147.62141006944785;4.0;125.0;8.0;118.63319223801619;8.0;118.63319223801619;8.0;112.42745356612232;8.0;30.0;4.0;42.5267667537957;4.0;101.46446414965226;2677.874661519977;0.010233899707887104;106834.348266818;0.0;0.0;107.26851767262542;287.3613400290733;0.9651995828138846;18025.93197191437;0.5965483518848451;0.23471806752314409;168.95458440361256;385.74585079587155;0.8902338997078876;106834.348266818;0.646783076734551;0.2752724830337428;101.46446414965226;2677.874661519977;0.07496568310599708;106834.348266818;0.0;0.0;127.46593476842588;287.3613400290733;0.9651995828138846;106834.348266818;0.5965483518848451;0.23471806752314409;155.8744825995169;345.13355154320726;0.9651995828138846;106834.348266818;0.5965483518848451;0.23471806752314409;153.2176228721412;359.089695836787;0.8800000000000004;106834.348266818;0.6543047958722303;0.2819221431122942;118.8385104706444;295.7241112330502;0.8800000000000004;106834.348266818;0.6543047958722303;0.2819221431122942;118.81112001360378;295.6742517846568;0.8800000000000004;18025.93197191437;0.6543047958722303;0.2819221431122942;107.26851767262542;2700.409414042912;0.08519958281388418;18025.93197191437;0.0;0.0;57.82878707511185;242.09291522864646;0.08519958281388418;18025.93197191437;0.0;0.0;57.83242413657882;242.18314362309638;0.08519958281388418;106834.348266818;0.0;0.0;"Zustand 3: Temperatur 429.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.961 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.4468984604174115e-20;`gtol` termination condition is satisfied.;4;8.720040965978202e-09;2.9822469583914113e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.45592744704334;127.44418010334675;153.2081525260893;57.84659742086029;0.12093012012803221;0.27504994198728683;0.23494064030896822;0.28166495700085625;210.97163753250447;209.5815859621702;212.8622507987024;207.63891709615993;56.487968763587354;0.5017147481151673;10.43969627843114;28.983418835637337;0.007688077350767336;0.044367522841668554;21.097163752435737;20.95815859618999;8.514490031979879;13.842594473009258;5.135269887736238;107.34716634709838;0.015030875950114703;2700.558577519444;287.40702677360576;250.58172867801736;0.014658884651728155;0.9605926376400442;0.6059544677367218;0.2418388271529298;3.801190473495808e-10;-1.5112675555428723e-09;2.3252937353390735e-09;-2.8520552586286385e-10;-7.945573088363744e-10;2.703188783925725e-10;1.021049911287264e-09;8.147111429934739e-09;3.801190473495808e-12;-1.5112675555428723e-11;2.3252937353390734e-11;-2.8520552586286385e-10;-7.945573088363744e-12;2.703188783925725e-12;1.021049911287264e-11;8.14711142993474e-11;147.61792090505412;125.0;118.63450206941678;118.63450206941678;112.42520430936418;42.53478384941212;21.256519464240284;20.938606475648044;64.81238249768626;27.84659742086029;6.237841151023019;11.287335722318403;17.178574622373446;54.574970732044505;2.7304539495587505;8.654648905605256;4.0;0.8900000000000005;106802.09565163183;18041.019576618688;5.919958968951413;2.7304539495587505;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.45592744704334;2677.861260959664;0.08525152229177191;106802.09565163183;0.0;0.0;135.0;4.0;147.61792090505412;4.0;125.0;8.0;118.63450206941678;8.0;118.63450206941678;8.0;112.42520430936418;8.0;30.0;4.0;42.53478384941212;4.0;101.45592744704334;2677.861260959664;0.010309476831841594;106802.09565163183;0.0;0.0;107.34716634709838;287.40702677360565;0.9752515222917724;18041.019576618688;0.5968464413007534;0.23494064030896822;168.8744403692944;385.5000477604403;0.900309476831842;106802.09565163183;0.6465281280682454;0.27504994198728683;101.45592744704334;2677.861260959664;0.07494204545993031;106802.09565163183;0.0;0.0;127.44418010334675;287.40702677360565;0.9752515222917724;106802.09565163183;0.5968464413007534;0.23494064030896822;155.93860647564804;345.3284629081985;0.9752515222917724;106802.09565163183;0.5968464413007534;0.23494064030896822;153.2081525260893;358.94606482182866;0.8900000000000005;106802.09565163183;0.65401730387976;0.28166495700085625;118.7895311977415;295.47643699800034;0.8900000000000005;106802.09565163183;0.65401730387976;0.28166495700085625;118.76215884897698;295.42658584874005;0.8900000000000005;18041.019576618688;0.65401730387976;0.28166495700085625;107.34716634709838;2700.558577519444;0.08525152229177191;18041.019576618688;0.0;0.0;57.84659742086029;242.1674505565645;0.08525152229177191;18041.019576618688;0.0;0.0;57.85023357731967;242.257631671741;0.08525152229177191;106802.09565163183;0.0;0.0;"Zustand 3: Temperatur 429.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.026384141348555e-20;`gtol` termination condition is satisfied.;4;8.102457781180836e-09;2.8377399956121964e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.44756303122512;127.42385045682471;153.19691716936643;57.86428467977072;0.12175264790993616;0.27483019071045606;0.23515757230672868;0.28141185663627655;210.9096192012717;209.71470541360887;212.8144981886287;207.75727897783156;57.211445566285214;0.5014830539087617;10.550604451698078;28.978281596625948;0.007688766547230158;0.044858682277228945;21.090961919370702;20.971470541337183;8.512579927574047;13.850485265123908;5.20104050615246;107.42422164969497;0.014948297969679586;2700.704698155602;287.45366102899095;250.83223749938972;0.014728605368338976;0.970574564143921;0.6061983526836732;0.2420261745708646;4.041993406644906e-10;-1.3918466379436722e-09;2.1739197109127417e-09;-2.7197444296689355e-10;-7.224514320114395e-10;2.370370566495694e-10;9.7293195722159e-10;7.5646937602869e-09;4.041993406644906e-12;-1.3918466379436722e-11;2.1739197109127417e-11;-2.7197444296689355e-10;-7.2245143201143946e-12;2.3703705664956944e-12;9.7293195722159e-12;7.5646937602869e-11;147.61421167471718;125.0;118.63593007809123;118.63593007809123;112.42309278808432;42.54274553909141;21.181156123047288;21.0010241248728;64.88147611060356;27.86428467977072;6.2858788916531125;11.211708428396264;17.18836704686612;54.555172834264795;2.80410695550637;8.682374818652761;4.0;0.9000000000000005;106770.5017674708;18056.013567641807;5.913293173351081;2.80410695550637;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.44756303122512;2677.8481304526886;0.08530316951225947;106770.5017674708;0.0;0.0;135.0;4.0;147.61421167471718;4.0;125.0;8.0;118.63593007809123;8.0;118.63593007809123;8.0;112.42309278808432;8.0;30.0;4.0;42.54274553909141;4.0;101.44756303122512;2677.8481304526886;0.010385886763227728;106770.5017674708;0.0;0.0;107.42422164969497;287.4536610289915;0.9853031695122599;18056.013567641807;0.5971367190790288;0.23515757230672868;168.79536779776447;385.257468966321;0.9103858867632282;106770.5017674708;0.646276167905614;0.27483019071045606;101.44756303122512;2677.8481304526886;0.07491728274903174;106770.5017674708;0.0;0.0;127.42385045682471;287.4536610289915;0.9853031695122599;106770.5017674708;0.5971367190790288;0.23515757230672868;156.0010241248728;345.5184753283363;0.9853031695122599;106770.5017674708;0.5971367190790288;0.23515757230672868;153.19691716936643;358.8012611858134;0.9000000000000005;106770.5017674708;0.6537341132674652;0.28141185663627655;118.74147563817195;295.23298833483454;0.9000000000000005;106770.5017674708;0.6537341132674652;0.28141185663627655;118.71412110834689;295.1831453545265;0.9000000000000005;18056.013567641807;0.6537341132674652;0.28141185663627655;107.42422164969497;2700.704698155602;0.08530316951225947;18056.013567641807;0.0;0.0;57.86428467977072;242.24147090741164;0.08530316951225947;18056.013567641807;0.0;0.0;57.86791995381952;242.3316055013686;0.08530316951225947;106770.5017674708;0.0;0.0;"Zustand 3: Temperatur 429.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.613454737768156e-20;`gtol` termination condition is satisfied.;4;7.0773684104247185e-09;2.688291181315058e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.43936123416836;127.40490741453755;153.18398463544423;57.88185966887136;0.12258427086991826;0.27461315681688314;0.2353690252123987;0.2811627219819708;210.84403761279754;209.846979889787;212.76292028653762;207.8750579469275;57.932132785666575;0.5012482194267622;10.661411010037078;28.972816851439347;0.0076894881864671685;0.04534978132083663;21.08440376062568;20.984697988963767;8.510516811488985;13.85833719640415;5.2665575260852355;107.49973876882115;0.014868266472860303;2700.847880690208;287.50120102998613;251.07736013298359;0.014799196769266998;0.980555358940413;0.6064360745721048;0.24220892186715723;3.878568577420083e-10;-1.2710188457276672e-09;2.0571064851537813e-09;-2.593586456711705e-10;-6.870095603517257e-10;1.4932766134734266e-10;8.652421001897892e-10;6.540744834637735e-09;3.878568577420083e-12;-1.2710188457276672e-11;2.0571064851537812e-11;-2.593586456711705e-10;-6.870095603517257e-12;1.4932766134734265e-12;8.652421001897892e-12;6.540744834637736e-11;147.61028933090893;125.0;118.63747247946958;118.63747247946958;112.42111309110453;42.550656691972904;21.107043364194794;21.061780351806647;64.94908207684824;27.881859668871357;6.333011118595948;11.137733710648433;17.19811124530122;54.53561900925962;2.8777957163624137;8.710581548904429;4.0;0.9100000000000005;106739.52963046553;18070.922908918288;5.90670051377331;2.8777957163624137;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.43936123416836;2677.835254845677;0.08535455570967954;106739.52963046553;0.0;0.0;135.0;4.0;147.61028933090893;4.0;125.0;8.0;118.63747247946958;8.0;118.63747247946958;8.0;112.42111309110453;8.0;30.0;4.0;42.550656691972904;4.0;101.43936123416836;2677.835254845677;0.010463125977096885;106739.52963046553;0.0;0.0;107.49973876882115;287.5012010299882;0.99535455570968;18070.922908918288;0.5974194214166113;0.2353690252123987;168.71733269510372;385.01801950371737;0.9204631259770973;106739.52963046553;0.6460271207546663;0.27461315681688314;101.43936123416836;2677.835254845677;0.07489142973258266;106739.52963046553;0.0;0.0;127.40490741453755;287.5012010299882;0.99535455570968;106739.52963046553;0.5974194214166113;0.2353690252123987;156.06178035180665;345.70371033016556;0.99535455570968;106739.52963046553;0.5974194214166113;0.2353690252123987;153.18398463544423;358.6553430490088;0.9100000000000005;106739.52963046553;0.6534551019521593;0.2811627219819708;118.69432586563312;294.9936586695817;0.9100000000000005;106739.52963046553;0.6534551019521593;0.2811627219819708;118.66698888140405;294.9438237450533;0.9100000000000005;18070.922908918288;0.6534551019521593;0.2811627219819708;107.49973876882115;2700.847880690208;0.08535455570967954;18070.922908918288;0.0;0.0;57.88185966887136;242.3150215473473;0.08535455570967954;18070.922908918288;0.0;0.0;57.88549408184491;242.4051103319767;0.08535455570967954;106739.52963046553;0.0;0.0;"Zustand 3: Temperatur 429.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.282363797682633e-20;`gtol` termination condition is satisfied.;4;6.636768367797851e-09;2.562172436696107e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.43131290424509;127.38731349583429;153.16941991452052;57.89933259093823;0.12342489367439413;0.2743987702509759;0.23557515463153772;0.28091743734406827;210.77500373751684;209.97848617982933;212.70763792239097;207.99232094533997;58.650019551232766;0.5010102789284678;10.772113443017465;28.967034850401433;0.007690241333360868;0.04584080868960398;21.077500373136736;20.99784861797314;8.508305516919568;13.866154729635985;5.331819959310858;107.57377048383682;0.014790698148759341;2700.98822530508;287.549606439923;251.31726266777395;0.01487065237804086;0.9905350579188883;0.606667815635197;0.2423871991160538;4.078444248989399e-10;-1.1866703175655857e-09;1.8939090296044014e-09;-2.4748481042280446e-10;-5.98248561800574e-10;9.79127889877418e-11;8.001848073035944e-10;6.1494915826187935e-09;4.078444248989399e-12;-1.1866703175655857e-11;1.8939090296044015e-11;-2.4748481042280446e-10;-5.98248561800574e-12;9.791278898774181e-13;8.001848073035945e-12;6.149491582618793e-11;147.60616051061703;125.0;118.6391256602156;118.6391256602156;112.41925960323772;42.55852190070749;21.034141897918914;21.120918391766395;65.01524858312933;27.89933259093823;6.379255396751205;11.065355176378773;17.207812755970508;54.516293440186644;2.9514984772458774;8.739249195759726;4.0;0.9200000000000005;106709.14425046087;18085.756069718103;5.900176019134162;2.9514984772458774;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.43131290424509;2677.822619793722;0.08540571029692867;106709.14425046087;0.0;0.0;135.0;4.0;147.60616051061703;4.0;125.0;8.0;118.6391256602156;8.0;118.6391256602156;8.0;112.41925960323772;8.0;30.0;4.0;42.55852190070749;4.0;101.43131290424509;2677.822619793722;0.01054119071258453;106709.14425046087;0.0;0.0;107.57377048383682;287.5496064399236;1.0054057102969292;18085.756069718103;0.5976947750975696;0.23557515463153772;168.64030240853594;384.7816079566054;0.930541190712585;106709.14425046087;0.6457809134542947;0.2743987702509759;101.43131290424509;2677.822619793722;0.07486451958434415;106709.14425046087;0.0;0.0;127.38731349583429;287.5496064399236;1.0054057102969292;106709.14425046087;0.5976947750975696;0.23557515463153772;156.1209183917664;345.88428561527013;1.0054057102969292;106709.14425046087;0.5976947750975696;0.23557515463153772;153.16941991452052;358.5083659830631;0.9200000000000005;106709.14425046087;0.6531801520627555;0.28091743734406827;118.64806430007457;294.75834473216645;0.9200000000000005;106709.14425046087;0.6531801520627555;0.28091743734406827;118.6207446032488;294.70851776619946;0.9200000000000005;18085.756069718103;0.6531801520627555;0.28091743734406827;107.57377048383682;2700.98822530508;0.08540571029692867;18085.756069718103;0.0;0.0;57.89933259093823;242.388145172259;0.08540571029692867;18085.756069718103;0.0;0.0;57.902966163051076;242.47818881578849;0.08540571029692867;106709.14425046087;0.0;0.0;"Zustand 3: Temperatur 429.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.771 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9991776383077405e-20;`gtol` termination condition is satisfied.;4;6.167422776584711e-09;2.449153992017546e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.42340937564853;127.3710321477509;153.15328528227565;57.91671307170344;0.1242744202250188;0.2741869631986083;0.23577611035761198;0.28067589118562175;210.7026235597296;210.1092967298034;212.64876651160932;208.1091309998604;59.3650961095313;0.5007692661407167;10.882709309785039;28.9609453837042;0.0076910250843665985;0.046331753380128286;21.070262355403052;21.01092967297067;8.505950660486809;13.873942066603501;5.396826919149346;107.64636729128739;0.014715512934437645;2701.125827863194;287.59883831347884;251.55210450352104;0.014942965628971239;1.0005136953482552;0.6068937507893045;0.2425611313896099;4.013216425846622e-10;-1.1115020015495247e-09;1.7687398212729022e-09;-2.370347251812177e-10;-5.609024356090231e-10;9.671907719166484e-11;8.078870905592339e-10;5.699064331565751e-09;4.0132164258466215e-12;-1.1115020015495247e-11;1.7687398212729023e-11;-2.370347251812177e-10;-5.609024356090231e-12;9.671907719166484e-13;8.078870905592339e-12;5.699064331565751e-11;147.6018315526154;125.0;118.64088616891121;118.64088616891121;112.41752698829339;42.56634549819398;20.962414009261693;21.178479977287452;65.08002179309341;27.91671307170344;6.424628945438826;10.994518877623818;17.217476793262676;54.497181166221196;3.0251946950118054;8.768358439931205;4.0;0.9300000000000005;106679.31251164156;18100.521054098204;5.893715003717416;3.0251946950118054;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.42340937564853;2677.8102117125745;0.08545666097722593;106679.31251164156;0.0;0.0;135.0;4.0;147.6018315526154;4.0;125.0;8.0;118.64088616891121;8.0;118.64088616891121;8.0;112.41752698829339;8.0;30.0;4.0;42.56634549819398;4.0;101.42340937564853;2677.8102117125745;0.010620076997310742;106679.31251164156;0.0;0.0;107.64636729128739;287.5988383134795;1.0154566609772264;18100.521054098204;0.5979629979497352;0.23577611035761198;168.5642455618771;384.54814624604137;0.9406200769973112;106679.31251164156;0.6455374750891487;0.2741869631986083;101.42340937564853;2677.8102117125745;0.07483658397991519;106679.31251164156;0.0;0.0;127.3710321477509;287.5988383134795;1.0154566609772264;106679.31251164156;0.5979629979497352;0.23577611035761198;156.17847997728745;346.0603151946309;1.0154566609772264;106679.31251164156;0.5979629979497352;0.23577611035761198;153.15328528227565;358.36038311862444;0.9300000000000005;106679.31251164156;0.65290914976986;0.28067589118562175;118.60267370781969;294.5269464421406;0.9300000000000005;106679.31251164156;0.65290914976986;0.28067589118562175;118.57537105456117;294.47712735248456;0.9300000000000005;18100.521054098204;0.65290914976986;0.28067589118562175;107.64636729128739;2701.125827863194;0.08545666097722593;18100.521054098204;0.0;0.0;57.91671307170344;242.46088206339016;0.08545666097722593;18100.521054098204;0.0;0.0;57.92034582207219;242.55088119273148;0.08545666097722593;106679.31251164156;0.0;0.0;"Zustand 3: Temperatur 429.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.303 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7357349217284674e-20;`gtol` termination condition is satisfied.;4;5.623283283406617e-09;2.339117321439208e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.4156424397446;127.35602773633781;153.13564042289596;57.934010194630446;0.12513275380938843;0.2739776700001383;0.23597203663554522;0.28043797594999176;210.62699834936404;210.23947990441005;212.5864163487705;208.22554746218503;60.07735374439837;0.5005252142593207;10.993196236767018;28.95455780644437;0.00769183856621979;0.04682260465890998;21.062699834419163;21.02394799043812;8.50345665397309;13.881703164098537;5.461577613222063;107.71757752322031;0.014642633868755988;2701.2607801319245;287.64885905813674;251.78203867772166;0.015016129883532514;1.010491303965065;0.6071140479968629;0.2427308389954836;4.0665781853022054e-10;-1.0443130804560496e-09;1.6581225281697698e-09;-2.2706325708554687e-10;-5.567528660321841e-10;2.8848035071860068e-11;7.069616003718693e-10;5.1724100558203645e-09;4.066578185302206e-12;-1.0443130804560497e-11;1.6581225281697697e-11;-2.2706325708554687e-10;-5.567528660321841e-12;2.884803507186007e-13;7.069616003718693e-12;5.172410055820365e-11;147.59730851371796;125.0;118.64275070727359;118.64275070727359;112.41591017311737;42.57413157323026;20.89182348032938;21.234505401302386;65.14344594999005;27.934010194630446;6.469148639063121;10.925173184053278;17.22710826752899;54.47826803181101;3.098864978406425;8.797890535483646;4.0;0.9400000000000005;106650.00306082552;18115.22542847752;5.887313049561583;3.098864978406425;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.4156424397446;2677.7980177338495;0.08550743384859694;106650.00306082552;0.0;0.0;135.0;4.0;147.59730851371796;4.0;125.0;8.0;118.64275070727359;8.0;118.64275070727359;8.0;112.41591017311737;8.0;30.0;4.0;42.57413157323026;4.0;101.4156424397446;2677.7980177338495;0.010699780668649048;106650.00306082552;0.0;0.0;107.71757752322031;287.6488590581368;1.0255074338485974;18115.22542847752;0.5982242992754665;0.23597203663554522;168.48913199404734;384.3175494799541;0.9506997806686496;106650.00306082552;0.6452967369062028;0.2739776700001383;101.4156424397446;2677.7980177338495;0.07480765317994789;106650.00306082552;0.0;0.0;127.35602773633781;287.6488590581368;1.0255074338485974;106650.00306082552;0.5982242992754665;0.23597203663554522;156.23450540130239;346.23190951827416;1.0255074338485974;106650.00306082552;0.5982242992754665;0.23597203663554522;153.13564042289596;358.2114452496466;0.9400000000000005;106650.00306082552;0.6526419851232539;0.28043797594999176;118.55813720085416;294.2993667985916;0.9400000000000005;106650.00306082552;0.6526419851232539;0.28043797594999176;118.53085136093688;294.2495555170396;0.9400000000000005;18115.22542847752;0.6526419851232539;0.28043797594999176;107.71757752322031;2701.2607801319245;0.08550743384859694;18115.22542847752;0.0;0.0;57.934010194630446;242.5332702329735;0.08550743384859694;18115.22542847752;0.0;0.0;57.937642141306355;242.62322543593095;0.08550743384859694;106650.00306082552;0.0;0.0;"Zustand 3: Temperatur 429.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.497208851745417e-20;`gtol` termination condition is satisfied.;4;5.1612934346289245e-09;2.2348193894565248e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.40800431841637;127.34226553541475;153.11654254653462;57.95123253327921;0.12599979725333102;0.27377082706921296;0.23616307241027557;0.28020358789117167;210.54822491644717;210.36910023081708;212.52069288250192;208.34162623218407;60.78678470388785;0.5002781559521661;11.103571915506725;28.94788106206323;0.007692680934709663;0.047313352053473465;21.05482249117256;21.03691002308355;8.500827715320579;13.889441748768178;5.52607133680685;107.7874474592478;0.014571986952452327;2701.393169994561;287.69963239363426;252.00721217476425;0.015090138444124657;1.0204679150569547;0.6073288686059082;0.24289643769975042;4.099049988326442e-10;-9.875051887320296e-10;1.5667183106415905e-09;-2.1745116818294719e-10;-5.125571078679059e-10;-1.8417267710901797e-11;6.614016001549317e-10;4.721584900835296e-09;4.099049988326442e-12;-9.875051887320296e-12;1.5667183106415905e-11;-2.1745116818294719e-10;-5.125571078679059e-12;-1.8417267710901798e-13;6.614016001549317e-12;4.721584900835296e-11;147.592597183998;125.0;118.64471612193478;118.64471612193478;112.4144043326948;42.58188398509674;20.82233551780547;21.289033577032342;65.20556347415106;27.95123253327921;6.512831009162539;10.857268662686977;17.236711803518403;54.45954063935636;3.1724910304977243;8.827827300681406;4.0;0.9500000000000005;106621.1862036182;18129.87634733639;5.88096599011183;3.1724910304977243;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.40800431841637;2677.78602566334;0.08555805350107881;106621.1862036182;0.0;0.0;135.0;4.0;147.592597183998;4.0;125.0;8.0;118.64471612193478;8.0;118.64471612193478;8.0;112.4144043326948;8.0;30.0;4.0;42.58188398509674;4.0;101.40800431841637;2677.78602566334;0.010780297394525578;106621.1862036182;0.0;0.0;107.7874474592478;287.6996323936345;1.0355580535010793;18129.87634733639;0.5984788802567352;0.23616307241027557;168.41493270180348;384.08973581311216;0.9607802973945261;106621.1862036182;0.6450586322370524;0.27377082706921296;101.40800431841637;2677.78602566334;0.07477775610655324;106621.1862036182;0.0;0.0;127.34226553541475;287.6996323936345;1.0355580535010793;106621.1862036182;0.5984788802567352;0.23616307241027557;156.28903357703234;346.3991755997117;1.0355580535010793;106621.1862036182;0.5984788802567352;0.23616307241027557;153.11654254653462;358.06160093338724;0.9500000000000005;106621.1862036182;0.6523785518949158;0.28020358789117167;118.51443823473335;294.07551177183154;0.9500000000000005;106621.1862036182;0.6523785518949158;0.28020358789117167;118.48716899083746;294.0257082433542;0.9500000000000005;18129.87634733639;0.6523785518949158;0.28020358789117167;107.7874474592478;2701.393169994561;0.08555805350107881;18129.87634733639;0.0;0.0;57.95123253327921;242.60534555948877;0.08555805350107881;18129.87634733639;0.0;0.0;57.95486369333844;242.69525738683782;0.08555805350107881;106621.1862036182;0.0;0.0;"Zustand 3: Temperatur 429.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.267 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2872814487471126e-20;`gtol` termination condition is satisfied.;4;4.830958149438657e-09;2.1388227830968665e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.40048763892526;127.3297117144217;153.09604650211793;57.96838818169414;0.12687545304634315;0.2735663728162395;0.23634935156462236;0.27997262691553304;210.466395852068;210.4982186271536;212.45169697564097;208.45741996725684;61.49338213185841;0.5000281233647421;11.213834100528036;28.940923704538818;0.007693551373456627;0.04780398534306988;21.046639584765884;21.049821862720158;8.498067879045571;13.897161331110532;5.590307466615763;107.85602143013307;0.01450350101689574;2701.5230816457797;287.75112331384156;252.22776621582526;0.015164984568240447;1.0304435585396696;0.6075383676740818;0.2430580389405614;3.9266012663574656e-10;-9.149800916929962e-10;1.5011778486950789e-09;-2.083654360163223e-10;-4.983178314432735e-10;-4.800426722795237e-11;5.988738394080428e-10;4.409145049066865e-09;3.926601266357466e-12;-9.149800916929962e-12;1.5011778486950787e-11;-2.083654360163223e-10;-4.983178314432735e-12;-4.800426722795237e-13;5.988738394080429e-12;4.409145049066865e-11;147.58770310120025;125.0;118.64677939666143;118.64677939666143;112.41300487610948;42.58960637722208;20.753916684566434;21.34210209550929;65.26641505291099;27.968388181694138;6.5556922460721125;10.79075796652836;17.246291757736174;54.44098630481625;3.246055593391361;8.85815110754345;4.0;0.9600000000000005;106592.8338065961;18144.480577391816;5.874669894899704;3.246055593391361;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.40048763892526;2677.7742239417003;0.08560854310790955;106592.8338065961;0.0;0.0;135.0;4.0;147.58770310120025;4.0;125.0;8.0;118.64677939666143;8.0;118.64677939666143;8.0;112.41300487610948;8.0;30.0;4.0;42.58960637722208;4.0;101.40048763892526;2677.7742239417003;0.010861622691453422;106592.8338065961;0.0;0.0;107.85602143013307;287.75112331384133;1.04560854310791;18144.480577391816;0.5987269343407176;0.23634935156462236;168.34161978576668;383.86462631503935;0.9708616226914539;106592.8338065961;0.6448230964247168;0.2735663728162395;101.40048763892526;2677.7742239417003;0.07474692041645613;106592.8338065961;0.0;0.0;127.3297117144217;287.75112331384133;1.04560854310791;106592.8338065961;0.5987269343407176;0.23634935156462236;156.3421020955093;346.5622171378061;1.04560854310791;106592.8338065961;0.5987269343407176;0.23634935156462236;153.09604650211793;357.91089658980667;0.9600000000000005;106592.8338065961;0.6521187474327735;0.27997262691553304;118.47156060687826;293.8552902028632;0.9600000000000005;106592.8338065961;0.6521187474327735;0.27997262691553304;118.44430775392789;293.8054943847975;0.9600000000000005;18144.480577391816;0.6521187474327735;0.27997262691553304;107.85602143013307;2701.5230816457797;0.08560854310790955;18144.480577391816;0.0;0.0;57.96838818169414;242.67714191496788;0.08560854310790955;18144.480577391816;0.0;0.0;57.97201857129323;242.76701088241145;0.08560854310790955;106592.8338065961;0.0;0.0;"Zustand 3: Temperatur 429.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0917871143973882e-20;`gtol` termination condition is satisfied.;4;4.44276205082372e-09;2.045378749472766e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.39308541068664;127.31833332386572;153.07420488475242;57.98548478253599;0.12775962345433642;0.27336424757274874;0.23653100314318792;0.2797449964285426;210.3815997521022;210.62689261429463;212.37952514731768;208.57297827582343;62.19714000637829;0.4997751481255043;11.323980607401658;28.93369391900484;0.0076944490927720365;0.04829449455057882;21.038159974806945;21.06268926143692;8.495181005913338;13.904865218351091;5.654285455204631;107.92334191704356;0.014437107597344854;2701.650595779042;287.80329804601524;252.44383653465977;0.01524066147924552;1.0404182630305676;0.6077426942706095;0.24321575002740803;3.8770053834014107e-10;-8.72653060923767e-10;1.393345883116126e-09;-1.9966450715003248e-10;-5.157687610335415e-10;-7.455014383594971e-11;5.570655048359185e-10;4.032756351080025e-09;3.8770053834014106e-12;-8.726530609237671e-12;1.3933458831161261e-11;-1.9966450715003248e-10;-5.157687610335415e-12;-7.455014383594971e-13;5.5706550483591855e-12;4.032756351080025e-11;147.58263156412096;125.0;118.64893764511612;118.64893764511612;112.41170743351853;42.597302189850154;20.68653483491056;21.393747280152127;65.3260397271934;27.98548478253599;6.597748202270054;10.725595728072562;17.255852234429483;54.422593016613575;3.319542395399708;8.888844870673154;4.0;0.9700000000000005;106564.91920698996;18159.04451999635;5.868421055394349;3.319542395399708;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.39308541068664;2677.7626016081135;0.0856589245098126;106564.91920698996;0.0;0.0;135.0;4.0;147.58263156412096;4.0;125.0;8.0;118.64893764511612;8.0;118.64893764511612;8.0;112.41170743351853;8.0;30.0;4.0;42.597302189850154;4.0;101.39308541068664;2677.7626016081135;0.010943751940877088;106564.91920698996;0.0;0.0;107.92334191704356;287.8032980460144;1.0556589245098131;18159.04451999635;0.5989686476019244;0.23653100314318792;168.26916639903152;383.64214484298975;0.9809437519408776;106564.91920698996;0.6445900667506561;0.27336424757274874;101.39308541068664;2677.7626016081135;0.07471517256893552;106564.91920698996;0.0;0.0;127.31833332386572;287.8032980460144;1.0556589245098131;106564.91920698996;0.5989686476019244;0.23653100314318792;156.39374728015213;346.72113463348893;1.0556589245098131;106564.91920698996;0.5989686476019244;0.23653100314318792;153.07420488475242;357.7593765956333;0.9700000000000005;106564.91920698996;0.651862472518087;0.2797449964285426;118.42948845319256;293.6386137028595;0.9700000000000005;106564.91920698996;0.651862472518087;0.2797449964285426;118.40225179772995;293.58882556414756;0.9700000000000005;18159.04451999635;0.651862472518087;0.2797449964285426;107.92334191704356;2701.650595779042;0.0856589245098126;18159.04451999635;0.0;0.0;57.98548478253599;242.74869128260625;0.0856589245098126;18159.04451999635;0.0;0.0;57.989114416904954;242.83851787261779;0.0856589245098126;106564.91920698996;0.0;0.0;"Zustand 3: Temperatur 429.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.224 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.552 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.915469457009304e-20;`gtol` termination condition is satisfied.;4;4.130716261055674e-09;1.9572784457042918e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.38579100335807;127.30809827997751;153.05106813837148;58.00252955352124;0.12865221062414772;0.27316439352095917;0.23670815156542735;0.27952060318999344;210.29392142934694;210.75517651488013;212.30426980216504;208.68834789919794;62.89805308201968;0.4995192613532285;11.434009310826026;28.926199541293613;0.007695373328539493;0.048784869934193974;21.029392142561242;21.07551765149675;8.49217079210423;13.912556526577735;5.718004825713338;107.98944964404859;0.014372740813342104;2701.7757897612264;287.85612401136933;252.65555363684237;0.015317162376932592;1.0503920559173114;0.6079419917625761;0.24336967433065845;3.987494778812106e-10;-8.270433227153262e-10;1.3235990081739146e-09;-1.913289526811468e-10;-4.4073544813727494e-10;-8.736833478906192e-11;5.31912291990011e-10;3.734498932317365e-09;3.987494778812107e-12;-8.270433227153262e-12;1.3235990081739146e-11;-1.913289526811468e-10;-4.407354481372749e-12;-8.736833478906191e-13;5.31912291990011e-12;3.734498932317365e-11;147.57738764529586;125.0;118.65118810400224;118.65118810400224;112.41050784385874;42.604974671942614;20.6201590536935;21.444004238771754;65.38447497210598;28.002529553521242;6.639014395739366;10.661738459953654;17.26539710064418;54.40434939682092;3.392936100400277;8.919892035314092;4.0;0.9800000000000005;106537.41712756848;18173.574232226303;5.862215971729487;3.392936100400277;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.38579100335807;2677.7511482660193;0.0857092182942435;106537.41712756848;0.0;0.0;135.0;4.0;147.57738764529586;4.0;125.0;8.0;118.65118810400224;8.0;118.65118810400224;8.0;112.41050784385874;8.0;30.0;4.0;42.604974671942614;4.0;101.38579100335807;2677.7511482660193;0.01102668040442207;106537.41712756848;0.0;0.0;107.98944964404859;287.8561240113699;1.065709218294244;18173.574232226303;0.5992041990854257;0.23670815156542735;168.19754669898936;383.42221792298926;0.9910266804044227;106537.41712756848;0.6443594823670064;0.27316439352095917;101.38579100335807;2677.7511482660193;0.07468253788982143;106537.41712756848;0.0;0.0;127.30809827997751;287.8561240113699;1.065709218294244;106537.41712756848;0.5992041990854257;0.23670815156542735;156.44400423877175;346.8760255025977;1.065709218294244;106537.41712756848;0.5992041990854257;0.23670815156542735;153.05106813837148;357.6070833758581;0.9800000000000005;106537.41712756848;0.6516096312305685;0.27952060318999344;118.38820624466342;293.4253965578776;0.9800000000000005;106537.41712756848;0.6516096312305685;0.27952060318999344;118.36098560426063;293.3756160783529;0.9800000000000005;18173.574232226303;0.6516096312305685;0.27952060318999344;107.98944964404859;2701.7757897612264;0.0857092182942435;18173.574232226303;0.0;0.0;58.00252955352124;242.82002386742948;0.0857092182942435;18173.574232226303;0.0;0.0;58.00615844703782;242.9098085309895;0.0857092182942435;106537.41712756848;0.0;0.0;"Zustand 3: Temperatur 429.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.348 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7552810626545503e-20;`gtol` termination condition is satisfied.;4;3.84458135963833e-09;1.8736494136601704e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.37859812640238;127.29897534829786;153.0266846537117;58.01952931208041;0.12955311667381617;0.27296675462607967;0.2368809168278722;0.27929935717601984;210.20344211233555;210.88312163885752;212.22601944533784;208.80357288093072;63.596116836942365;0.49926049366487885;11.543918142823092;28.918448076256254;0.007696323341147713;0.049275101979604684;21.020344210886897;21.088312163896664;8.48904077782957;13.920238192027506;5.781465167064207;108.05438366540966;0.014310337254742405;2701.89873779747;287.90956978583847;252.8630430450287;0.015394480446742298;1.0603649634224517;0.6081363980849698;0.24351991146077637;3.9617731317775906e-10;-7.639116006430413e-10;1.244131908606505e-09;-1.8338730534139813e-10;-4.014282239950262e-10;-1.0911094250332098e-10;5.181277629162651e-10;3.4665958992263768e-09;3.961773131777591e-12;-7.639116006430412e-12;1.244131908606505e-11;-1.8338730534139813e-10;-4.014282239950262e-12;-1.0911094250332099e-12;5.181277629162651e-12;3.466595899226377e-11;147.57197620289088;125.0;118.65352812663463;118.65352812663463;112.40940214335319;42.61262689227618;20.554759598893725;21.4929069132304;65.44175677313348;28.019529312080408;6.6795060139014595;10.599144461224967;17.274930000232246;54.38624466500022;3.4662222595187018;8.951276564901548;4.0;0.9900000000000005;106510.30359731097;18188.075446571962;5.8560513403514465;3.4662222595187018;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.37859812640238;2677.7398540511413;0.08575944386919343;106510.30359731097;0.0;0.0;135.0;4.0;147.57197620289088;4.0;125.0;8.0;118.65352812663463;8.0;118.65352812663463;8.0;112.40940214335319;8.0;30.0;4.0;42.61262689227618;4.0;101.37859812640238;2677.7398540511413;0.011110403237467205;106510.30359731097;0.0;0.0;108.05438366540966;287.909569785838;1.075759443869194;18188.075446571962;0.5994337611314895;0.2368809168278722;168.1267358017846;383.2047746368397;1.0011104032374678;106510.30359731097;0.6441312842312531;0.27296675462607967;101.37859812640238;2677.7398540511413;0.07464904063172623;106510.30359731097;0.0;0.0;127.29897534829786;287.909569785838;1.075759443869194;106510.30359731097;0.5994337611314895;0.2368809168278722;156.4929069132304;347.02698418492116;1.075759443869194;106510.30359731097;0.5994337611314895;0.2368809168278722;153.0266846537117;357.454057491827;0.9900000000000005;106510.30359731097;0.6513601308194243;0.27929935717601984;118.34769878339631;293.21555563672985;0.9900000000000005;106510.30359731097;0.6513601308194243;0.27929935717601984;118.32049398609854;293.1657828064474;0.9900000000000005;18188.075446571962;0.6513601308194243;0.27929935717601984;108.05438366540966;2701.89873779747;0.08575944386919343;18188.075446571962;0.0;0.0;58.01952931208041;242.8911681995157;0.08575944386919343;18188.075446571962;0.0;0.0;58.02315747835297;242.98091135774894;0.08575944386919343;106510.30359731097;0.0;0.0;"Zustand 3: Temperatur 429.643 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
