config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.099365488926067e-19;`gtol` termination condition is satisfied.;7;3.771848956638401e-08;9.054684410763378e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.37150079345503;127.29093411080396;153.00110081002856;58.03649051772595;0.13046224606584297;0.2727712769101339;0.23704941458674522;0.27908117134168586;210.11023978764854;211.01077660391465;212.1448590434577;208.91869487021208;64.29132735347211;0.4989988751929055;11.65370508240697;28.91044672902973;0.007697298413370229;0.04976518135591351;21.011023975266394;21.101077660197408;8.485794361858893;13.927912991046073;5.844666123352324;108.11818143646678;0.014249835875203443;2702.0195110628533;287.96360498418676;253.0664254481035;0.015472608870953586;1.0703370107245904;0.6083260458495467;0.2436665573249347;1.875932298389671e-09;-3.4034570717267343e-09;1.2234750101924874e-08;-8.232086123882709e-10;-3.0146338758640923e-09;1.940577476489125e-09;4.520984475675505e-09;3.498459477668803e-08;1.8759322983896708e-11;-3.403457071726734e-11;1.2234750101924875e-10;-8.232086123882709e-10;-3.0146338758640924e-11;1.9405774764891247e-11;4.520984475675505e-11;3.498459477668803e-10;147.56640190117514;125.0;118.65595517214541;118.65595517214541;112.40838654564385;42.62026175860734;20.49030792515009;21.540488071350467;65.49791967785944;28.03649051772595;6.719237924031688;10.537773735678627;17.284454378690384;54.36826857608986;3.539387261321906;8.982982918661719;4.0;1.0;106483.55581502507;18202.55360586118;5.849924033776097;3.539387261321906;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.37150079345503;2677.7287095756333;0.085809619595544;106483.55581502507;0.0;0.0;135.0;4.0;147.56640190117514;4.0;125.0;8.0;118.65595517214541;8.0;118.65595517214541;8.0;112.40838654564385;8.0;30.0;4.0;42.62026175860734;4.0;101.37150079345503;2677.7287095756333;0.011194915706490243;106483.55581502507;0.0;0.0;108.11818143646678;287.96360498418517;1.085809619595544;18202.55360586118;0.5996574995375792;0.23704941458674522;168.05670982632523;382.98974682180136;1.0111949157064903;106483.55581502507;0.6439054154349754;0.2727712769101339;101.37150079345503;2677.7287095756333;0.07461470388905377;106483.55581502507;0.0;0.0;127.29093411080396;287.96360498418517;1.085809619595544;106483.55581502507;0.5996574995375792;0.23704941458674522;156.54048807135047;347.17410210376323;1.085809619595544;106483.55581502507;0.5996574995375792;0.23704941458674522;153.00110081002856;357.30033757760816;1.0;106483.55581502507;0.651113881460514;0.27908117134168586;118.30795119214224;293.009010226012;1.0;106483.55581502507;0.651113881460514;0.27908117134168586;118.28076207596831;292.9592450446561;1.0;18202.55360586118;0.651113881460514;0.27908117134168586;108.11818143646678;2702.0195110628533;0.085809619595544;18202.55360586118;0.0;0.0;58.03649051772595;242.9621513111709;0.085809619595544;18202.55360586118;0.0;0.0;58.04011796955399;243.05185335681162;0.085809619595544;106483.55581502507;0.0;0.0;"Zustand 3: Temperatur 429.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.099402319657826e-19;`gtol` termination condition is satisfied.;1;3.771949024496941e-08;9.054725086558759e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.37150079345503;127.29093411080396;153.00110081002856;58.03649051772595;0.13046224606584297;0.2727712769101339;0.23704941458674522;0.27908117134168586;210.1102397876491;211.01077660391522;212.1448590434582;208.91869487021262;64.29132735347216;0.4989988751929056;11.653705082406946;28.910446729029786;0.007697298413370249;0.04976518135591353;21.011023975266355;21.101077660197372;8.485794361858893;13.927912991046073;5.844666123352324;108.11818143646678;0.014249835875203435;2702.0195110628533;287.96360498418676;253.0664254481035;0.015472608870953586;1.070337010724591;0.6083260458495467;0.2436665573249347;1.875946509244386e-09;-3.4034144391625887e-09;1.2234863788762596e-08;-8.232085013659685e-10;-3.014122285094345e-09;1.9414869711908977e-09;4.521524488154682e-09;3.498556111480866e-08;1.875946509244386e-11;-3.403414439162589e-11;1.2234863788762596e-10;-8.23208501365968e-10;-3.014122285094345e-11;1.9414869711908978e-11;4.521524488154682e-11;3.4985561114808663e-10;147.5664019011752;125.0;118.65595517214541;118.65595517214541;112.40838654564385;42.6202617586074;20.490307925150034;21.540488071350467;65.49791967785939;28.03649051772595;6.719237924031688;10.537773735678627;17.284454378690384;54.36826857608986;3.539387261321906;8.982982918661719;4.0;1.0000000000000004;106483.55581502507;18202.55360586118;5.849924033776097;3.539387261321906;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.37150079345503;2677.7287095756333;0.08580961959554423;106483.55581502507;0.0;0.0;135.0;4.0;147.5664019011752;4.0;125.0;8.0;118.65595517214541;8.0;118.65595517214541;8.0;112.40838654564385;8.0;30.0;4.0;42.6202617586074;4.0;101.37150079345503;2677.7287095756333;0.011194915706490272;106483.55581502507;0.0;0.0;108.11818143646678;287.96360498418517;1.0858096195955447;18202.55360586118;0.5996574995375792;0.23704941458674522;168.05670982632523;382.98974682180136;1.0111949157064908;106483.55581502507;0.6439054154349754;0.2727712769101339;101.37150079345503;2677.7287095756333;0.07461470388905396;106483.55581502507;0.0;0.0;127.29093411080396;287.96360498418517;1.0858096195955447;106483.55581502507;0.5996574995375792;0.23704941458674522;156.54048807135047;347.17410210376323;1.0858096195955447;106483.55581502507;0.5996574995375792;0.23704941458674522;153.00110081002856;357.30033757760816;1.0000000000000004;106483.55581502507;0.651113881460514;0.27908117134168586;118.30795119214224;293.009010226012;1.0000000000000004;106483.55581502507;0.651113881460514;0.27908117134168586;118.28076207596831;292.9592450446561;1.0000000000000004;18202.55360586118;0.651113881460514;0.27908117134168586;108.11818143646678;2702.0195110628533;0.08580961959554423;18202.55360586118;0.0;0.0;58.03649051772595;242.9621513111709;0.08580961959554423;18202.55360586118;0.0;0.0;58.04011796955399;243.05185335681162;0.08580961959554423;106483.55581502507;0.0;0.0;"Zustand 3: Temperatur 429.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.431 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.859625370159253e-20;`gtol` termination condition is satisfied.;4;6.223613047184324e-09;2.391495502884859e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.36449338509675;127.283945024878;152.97436131755836;58.05341919907272;0.13137949445235997;0.2725779067304611;0.23721375687641166;0.2788659620152937;210.0143886159815;211.1381867787177;212.0608694391425;209.0337525591219;64.98368161871922;0.498734435551274;11.763368196068894;28.90220235260483;0.007698297854732605;0.05025509908722774;21.001438861028543;21.113818677873546;8.482434777591317;13.935583503886292;5.907607419972623;108.18087894686875;0.01419117787949868;2702.138177964734;288.01820059977285;253.26581732575733;0.015551540821208354;1.0803082217200621;0.6085110633017448;0.2438097048414732;5.071427722214139e-10;-9.796394806471653e-10;1.9803678696916904e-09;-2.3323043496503715e-10;-6.404263785952935e-10;-1.7763568394002505e-11;8.274980700662127e-10;5.696051630366128e-09;5.071427722214139e-12;-9.796394806471653e-12;1.9803678696916904e-11;-2.309212227376604e-10;-6.404263785952935e-12;-1.7763568394002505e-13;8.274980700662126e-12;5.6960516303661276e-11;147.56066917559696;125.0;118.65846682299212;118.65846682299212;112.40745747612846;42.62788198437306;20.426776251011404;21.586779623604457;65.55299696249568;28.05341919907272;6.758224647969826;10.47758787612338;17.293973437895374;54.35041152755832;3.612418306046095;9.014996085193673;4.0;1.0100000000000007;106457.15238397656;18217.013799790722;5.843831132476803;3.612418306046095;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.36449338509675;2677.71770602675;0.08585976254126981;106457.15238397656;0.0;0.0;135.0;4.0;147.56066917559696;4.0;125.0;8.0;118.65846682299212;8.0;118.65846682299212;8.0;112.40745747612846;8.0;30.0;4.0;42.62788198437306;4.0;101.36449338509675;2677.71770602675;0.011280212196471701;106457.15238397656;0.0;0.0;108.18087894686875;288.0182005997723;1.0958597625412705;18217.013799790722;0.5998755745607869;0.23721375687641166;167.98744542660836;382.7770674641901;1.0212802121964724;106457.15238397656;0.6436818192255906;0.2725779067304611;101.36449338509675;2677.71770602675;0.07457955034479812;106457.15238397656;0.0;0.0;127.283945024878;288.0182005997723;1.0958597625412705;106457.15238397656;0.5998755745607869;0.23721375687641166;156.58677962360446;347.3174684805673;1.0958597625412705;106457.15238397656;0.5998755745607869;0.23721375687641166;152.97436131755836;357.14596114804004;1.0100000000000007;106457.15238397656;0.6508707967252394;0.2788659620152937;118.26894893968432;292.80568231812714;1.0100000000000007;106457.15238397656;0.6508707967252394;0.2788659620152937;118.24177535203017;292.75592479427837;1.0100000000000007;18217.013799790722;0.6508707967252394;0.2788659620152937;108.18087894686875;2702.138177964734;0.08585976254126981;18217.013799790722;0.0;0.0;58.05341919907272;243.032998431645;0.08585976254126981;18217.013799790722;0.0;0.0;58.057045948570135;243.12265973080167;0.08585976254126981;106457.15238397656;0.0;0.0;"Zustand 3: Temperatur 429.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.258789817690675e-20;`gtol` termination condition is satisfied.;4;5.570703296959454e-09;2.12545986444848e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.35757047427165;127.2779792550084;152.94650880718717;58.07032115886619;0.13230477067989602;0.272386593963472;0.2373740512347919;0.2786536477635979;209.91596058373392;211.26539584076033;211.97412904748182;209.14878321028388;65.67317680724146;0.49846720392939853;11.872905553847255;28.89372159733705;0.007699320990111453;0.05074484619615091;20.991596057863536;21.12653958407975;8.478965161922597;13.943252213971919;5.970288800741521;108.24251068480379;0.014134306643976658;2702.25480405435;288.073328228597;253.46133036368434;0.015631269493829203;1.0902786196545342;0.6086915731488095;0.2439494430095761;4.5767478695779573e-10;-9.152785196420155e-10;1.762884949130239e-09;-2.092290785071782e-10;-5.830997906741686e-10;-3.717559593496844e-11;7.05114189258893e-10;5.098570454720175e-09;4.576747869577957e-12;-9.152785196420155e-12;1.762884949130239e-11;-2.0512654755605696e-10;-5.830997906741686e-12;-3.717559593496844e-13;7.05114189258893e-12;5.098570454720175e-11;147.55478233156305;125.0;118.661060734226;118.661060734226;112.40661147554528;42.635490181863645;20.364138255852538;21.631812135399855;65.60702050294014;28.070321158866193;6.796480425577045;10.418550049422208;17.303490259954344;54.332664258115585;3.685303328212683;9.047301477902806;4.0;1.0200000000000005;106431.07265225539;18231.46093893382;5.837769831432912;3.685303328212683;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.35757047427165;2677.7068348927983;0.08590988914836295;106431.07265225539;0.0;0.0;135.0;4.0;147.55478233156305;4.0;125.0;8.0;118.661060734226;8.0;118.661060734226;8.0;112.40661147554528;8.0;30.0;4.0;42.635490181863645;4.0;101.35757047427165;2677.7068348927983;0.011366288182909447;106431.07265225539;0.0;0.0;108.24251068480379;288.0733282285978;1.1059098891483634;18231.46093893382;0.6000881398023197;0.2373740512347919;167.91892058741558;382.5666735428623;1.03136628818291;106431.07265225539;0.6434604426973133;0.272386593963472;101.35757047427165;2677.7068348927983;0.07454360096545351;106431.07265225539;0.0;0.0;127.2779792550084;288.0733282285978;1.1059098891483634;106431.07265225539;0.6000881398023197;0.2373740512347919;156.63181213539985;347.45716903846244;1.1059098891483634;106431.07265225539;0.6000881398023197;0.2373740512347919;152.94650880718717;356.99096325628415;1.0200000000000005;106431.07265225539;0.6506307923215987;0.2786536477635979;118.2306777771056;292.605495798653;1.0200000000000005;106431.07265225539;0.6506307923215987;0.2786536477635979;118.20351957442296;292.5557459494411;1.0200000000000005;18231.46093893382;0.6506307923215987;0.2786536477635979;108.24251068480379;2702.25480405435;0.08590988914836295;18231.46093893382;0.0;0.0;58.07032115886619;243.1037338450356;0.08590988914836295;18231.46093893382;0.0;0.0;58.07394721742969;243.1933547381183;0.08590988914836295;106431.07265225539;0.0;0.0;"Zustand 3: Temperatur 429.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7785297608035192e-20;`gtol` termination condition is satisfied.;4;5.005029739882607e-09;1.886016840223607e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.35072696411333;127.273008800343;152.91758439352463;58.08720181297355;0.13323797548920419;0.27219728879144817;0.23753040188822117;0.27844415026664143;209.81502421265958;211.39244455001952;211.8847125481641;209.26382143371427;66.35981090027732;0.498197209020055;11.9823153079944;28.885010794661582;0.007700367169005649;0.051234414037332573;20.981502420808358;21.13924445500722;8.47538850194828;13.950921428875633;6.032710081919282;108.30310981201865;0.014079167605008268;2702.3694523777453;288.1289607518369;253.65307242130103;0.0157117880874309;1.1002482266112985;0.6088676941377276;0.24408585810744088;4.056062152812956e-10;-8.347740276803961e-10;1.6063381735875737e-09;-1.8730450523918307e-10;-5.429399152490078e-10;-5.2665427574538626e-11;5.797744506708113e-10;4.576008905132767e-09;4.056062152812956e-12;-8.34774027680396e-12;1.6063381735875736e-11;-1.8184903421279898e-10;-5.4293991524900776e-12;-5.266542757453863e-13;5.797744506708114e-12;4.576008905132767e-11;147.54874546726433;125.0;118.66373467260274;118.66373467260274;112.40584527566153;42.64308878887675;20.302368308619634;21.675615384921457;65.6600210231419;28.087201812973547;6.834019162913137;10.360624860584096;17.31300770848941;54.31501808434132;3.758030991396822;9.079885010514772;4.0;1.0300000000000007;106405.29723055777;18245.89961628301;5.831737511895523;3.758030991396822;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.35072696411333;2677.69608817964;0.08596001469872872;106405.29723055777;0.0;0.0;135.0;4.0;147.54874546726433;4.0;125.0;8.0;118.66373467260274;8.0;118.66373467260274;8.0;112.40584527566153;8.0;30.0;4.0;42.64308878887675;4.0;101.35072696411333;2677.69608817964;0.011453138331480848;106405.29723055777;0.0;0.0;108.30310981201865;288.12896075183835;1.1159600146987294;18245.89961628301;0.6002953438226876;0.23753040188822117;167.85111377588396;382.3585030757987;1.0414531383314816;106405.29723055777;0.6432412330875583;0.27219728879144817;101.35072696411333;2677.69608817964;0.07450687636724787;106405.29723055777;0.0;0.0;127.273008800343;288.12896075183835;1.1159600146987294;106405.29723055777;0.6002953438226876;0.23753040188822117;156.67561538492146;347.5932874537159;1.1159600146987294;106405.29723055777;0.6002953438226876;0.23753040188822117;152.91758439352463;356.8353779514928;1.0300000000000007;106405.29723055777;0.650393787102859;0.27844415026664143;118.19312378982823;292.40837707783095;1.0300000000000007;106405.29723055777;0.650393787102859;0.27844415026664143;118.16598083708686;292.35863492828014;1.0300000000000007;18245.89961628301;0.650393787102859;0.27844415026664143;108.30310981201865;2702.3694523777453;0.08596001469872872;18245.89961628301;0.0;0.0;58.08720181297355;243.17438021652748;0.08596001469872872;18245.89961628301;0.0;0.0;58.090827191320216;243.26396101983462;0.08596001469872872;106405.29723055777;0.0;0.0;"Zustand 3: Temperatur 429.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3932848099585533e-20;`gtol` termination condition is satisfied.;4;4.46068773306473e-09;1.6693021355995164e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.34395799869532;127.26900640512332;152.8876275182385;58.104066295325254;0.13417901191727838;0.27200994317739574;0.237682909413527;0.27823739373008843;209.71164540830637;211.51937154594117;211.79269176093322;209.3788999637961;67.04358233130003;0.49792447906925874;12.09159565266248;28.876076034017558;0.007701435759740199;0.051723794126066466;20.971164540423203;21.15193715460149;8.471707670456466;13.958593330885154;6.094871121096682;108.36270817755388;0.014025708178866992;2702.4821834919258;288.1850719516143;253.84114734380225;0.01579308982158345;1.1102170638317936;0.6090395405984894;0.24421903331821818;3.6762060062756063e-10;-7.634781695742276e-10;1.4310899132397026e-09;-1.6730339336135103e-10;-4.784226348419907e-10;-7.3725914262468e-11;5.187814622331643e-10;4.074337311976706e-09;3.676206006275606e-12;-7.634781695742276e-12;1.4310899132397025e-11;-1.6086864746283744e-10;-4.784226348419907e-12;-7.3725914262468e-13;5.1878146223316435e-12;4.0743373119767056e-11;147.54256252442025;125.0;118.66648649040269;118.66648649040269;112.40515574985852;42.650680116384024;20.241441775804788;21.718218151859162;65.71202806116986;28.104066295325254;6.870854465211721;10.303778312848806;17.322528491707374;54.29746474630218;3.830590633620659;9.11273304062621;4.0;1.0400000000000005;106379.80765440674;18260.334195956464;5.825731693232827;3.830590633620659;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.34395799869532;2677.6854582706173;0.08601015365337661;106379.80765440674;0.0;0.0;135.0;4.0;147.54256252442025;4.0;125.0;8.0;118.66648649040269;8.0;118.66648649040269;8.0;112.40515574985852;8.0;30.0;4.0;42.650680116384024;4.0;101.34395799869532;2677.6854582706173;0.011540757432063365;106379.80765440674;0.0;0.0;108.36270817755388;288.18507195161345;1.126010153653377;18260.334195956464;0.6004973297326638;0.237682909413527;167.78400430022504;382.15249641902705;1.0515407574320639;106379.80765440674;0.6430241394915284;0.27200994317739574;101.34395799869532;2677.6854582706173;0.07446939622131324;106379.80765440674;0.0;0.0;127.26900640512332;288.18507195161345;1.126010153653377;106379.80765440674;0.6004973297326638;0.237682909413527;156.71821815185916;347.7259047884888;1.126010153653377;106379.80765440674;0.6004973297326638;0.237682909413527;152.8876275182385;356.6792376799847;1.0400000000000005;106379.80765440674;0.6501597024237684;0.27823739373008843;118.15627336449711;292.2142546694728;1.0400000000000005;106379.80765440674;0.6501597024237684;0.27823739373008843;118.12914553478828;292.16452025204387;1.0400000000000005;18260.334195956464;0.6501597024237684;0.27823739373008843;108.36270817755388;2702.4821834919258;0.08601015365337661;18260.334195956464;0.0;0.0;58.104066295325254;243.24495903154067;0.08601015365337661;18260.334195956464;0.0;0.0;58.10769100355634;243.33450003841733;0.08601015365337661;106379.80765440674;0.0;0.0;"Zustand 3: Temperatur 429.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.279 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.087328202382706e-20;`gtol` termination condition is satisfied.;4;3.988036882414772e-09;1.4746716260799935e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.33725896348682;127.26594555351983;152.85667606852735;58.120919457717605;0.13512778334716358;0.27182451051824313;0.2378316709823023;0.2780333048741336;209.60588746356888;211.6462133445723;211.69813565778588;209.494049646368;67.72449001452307;0.4976490418790818;12.200744830020422;28.866923163424758;0.007702526149583383;0.05221297816388025;20.96058874599211;21.164621334464826;8.467925426328652;13.966269976394576;6.156771819564523;108.42133638917068;0.013973877675408608;2702.5930556017424;288.24163654349366;254.02565521043223;0.01587516793862931;1.1201851517081223;0.6092072227643113;0.24434904895829465;3.262243808421772e-10;-6.86682710693276e-10;1.2668692761508282e-09;-1.4907908241212908e-10;-4.304183676140383e-10;-7.597122930746991e-11;4.4937564780411776e-10;3.6477842968452023e-09;3.262243808421772e-12;-6.86682710693276e-12;1.2668692761508283e-11;-1.419800784877419e-10;-4.304183676140383e-12;-7.597122930746991e-13;4.493756478041178e-12;3.6477842968452025e-11;147.53623728849095;125.0;118.6693141250662;118.6693141250662;112.40453991315326;42.658266348359575;20.181334912640352;21.759648303124152;65.7630700408111;28.120919457717605;6.906999637057879;10.247977735895518;17.332055161579376;54.27999640780757;3.9029722345968025;9.145832364718615;4.0;1.0500000000000007;106354.58638453875;18274.76881219802;5.819750032271233;3.9029722345968025;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.33725896348682;2677.6749379273374;0.08606031964675087;106354.58638453875;0.0;0.0;135.0;4.0;147.53623728849095;4.0;125.0;8.0;118.6693141250662;8.0;118.6693141250662;8.0;112.40453991315326;8.0;30.0;4.0;42.658266348359575;4.0;101.33725896348682;2677.6749379273374;0.011629140228013797;106354.58638453875;0.0;0.0;108.42133638917068;288.2416365434946;1.1360603196467516;18274.76881219802;0.6006942355544274;0.2378316709823023;167.7175722011313;381.9485959163812;1.0616291402280145;106354.58638453875;0.6428091124707006;0.27182451051824313;101.33725896348682;2677.6749379273374;0.07443117941873707;106354.58638453875;0.0;0.0;127.26594555351983;288.2416365434946;1.1360603196467516;106354.58638453875;0.6006942355544274;0.2378316709823023;156.75964830312415;347.8550997050118;1.1360603196467516;106354.58638453875;0.6006942355544274;0.2378316709823023;152.85667606852735;356.52257348293006;1.0500000000000007;106354.58638453875;0.6499284621465937;0.2780333048741336;118.12011318880121;292.023059183695;1.0500000000000007;106354.58638453875;0.6499284621465937;0.2780333048741336;118.09300036294212;291.97333253782466;1.0500000000000007;18274.76881219802;0.6499284621465937;0.2780333048741336;108.42133638917068;2702.5930556017424;0.08606031964675087;18274.76881219802;0.0;0.0;58.120919457717605;243.315490594897;0.08606031964675087;18274.76881219802;0.0;0.0;58.124543505345684;243.40499207689473;0.08606031964675087;106354.58638453875;0.0;0.0;"Zustand 3: Temperatur 429.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.4565621642941e-21;`gtol` termination condition is satisfied.;4;3.590137372450975e-09;1.3005046839049909e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.3306254723214;127.26380045080293;152.8247664469975;58.137765885411966;0.13608419354791426;0.27164094559492236;0.237976780502548;0.2778318128347187;209.49781118953695;211.77300445593843;211.6011105048068;209.6092995451757;68.4025333144065;0.49737092481801937;12.309761128928583;28.85755780155148;0.007703637743958165;0.052701958032595364;20.949781118625094;21.17730044559759;8.464044420207411;13.973953302983332;6.218412119547914;108.47902387148264;0.013923627217513824;2702.7021246697723;288.2986301427388;254.20669250144152;0.01595801570759292;1.1301525098255916;0.6093708469542445;0.24447598260042505;2.836344492607168e-10;-6.205596037034411e-10;1.1323777471261565e-09;-1.3250411878829027e-10;-3.7849190448469017e-10;-3.7488234738702886e-11;4.257003638485912e-10;3.2860043575055897e-09;2.836344492607168e-12;-6.205596037034411e-12;1.1323777471261565e-11;-1.250038856493304e-10;-3.784919044846901e-12;-3.7488234738702884e-13;4.257003638485912e-12;3.28600435750559e-11;147.5297733965034;125.0;118.67221559495192;118.67221559495192;112.40399491477325;42.66584954880017;20.122024824190305;21.799932828586464;65.81317432268247;28.137765885411966;6.9424676880049105;10.193191723469283;17.34159012263052;54.262605633443286;3.975166381588963;9.179170204965828;4.0;1.0600000000000005;106329.61675658067;18289.207381929522;5.813790315573688;3.975166381588963;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.3306254723214;2677.664520269275;0.08611052553318399;106329.61675658067;0.0;0.0;135.0;4.0;147.5297733965034;4.0;125.0;8.0;118.67221559495192;8.0;118.67221559495192;8.0;112.40399491477325;8.0;30.0;4.0;42.66584954880017;4.0;101.3306254723214;2677.664520269275;0.011718281423170423;106329.61675658067;0.0;0.0;108.47902387148264;288.2986301427383;1.1461105255331845;18289.207381929522;0.6008861944440329;0.237976780502548;167.6517982206937;381.7467458204752;1.071718281423171;106329.61675658067;0.642596104003998;0.27164094559492236;101.3306254723214;2677.664520269275;0.07439224411001356;106329.61675658067;0.0;0.0;127.26380045080293;288.2986301427383;1.1461105255331845;106329.61675658067;0.6008861944440329;0.237976780502548;156.79993282858646;347.9809485496693;1.1461105255331845;106329.61675658067;0.6008861944440329;0.237976780502548;152.8247664469975;356.3654150616849;1.0600000000000005;106329.61675658067;0.6496999925470619;0.2778318128347187;118.0846302458371;291.83472325590867;1.0600000000000005;106329.61675658067;0.6496999925470619;0.2778318128347187;118.05753231199509;291.78500442757604;1.0600000000000005;18289.207381929522;0.6496999925470619;0.2778318128347187;108.47902387148264;2702.7021246697723;0.08611052553318399;18289.207381929522;0.0;0.0;58.137765885411966;243.3859940960654;0.08611052553318399;18289.207381929522;0.0;0.0;58.141389281329964;243.47545630403891;0.08611052553318399;106329.61675658067;0.0;0.0;"Zustand 3: Temperatur 429.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.235 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.208 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.531651125661267e-21;`gtol` termination condition is satisfied.;4;3.173897256454957e-09;1.1429480413090761e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.32405335513141;127.26254600458248;152.79193363819576;58.15460991176633;0.13704814671005144;0.2714592045244989;0.23811832875349406;0.27763284906925056;209.3874750388859;211.89977749409348;211.50167999590747;209.72467704157629;69.07771201737489;0.4970901548315342;12.418642883674433;28.84798534909328;0.007704769965677758;0.05319072578857091;20.93874750359793;21.189977749413146;8.460067199850343;13.981645136081035;6.279792001630708;108.53579892090966;0.013874909664363754;2702.809444520195;288.3560292315168;254.38435225639506;0.016041626427577116;1.1401191570028437;0.6095305157462108;0.24459990919065658;2.587086100902525e-10;-5.628919552691514e-10;9.864038474916015e-10;-1.1749223816082122e-10;-3.511217983032111e-10;-3.7971403799019754e-11;3.6075675780011807e-10;2.9065745366096962e-09;2.587086100902525e-12;-5.628919552691514e-12;9.864038474916015e-12;-1.0980583005684219e-10;-3.5112179830321113e-12;-3.797140379901975e-13;3.607567578001181e-12;2.906574536609696e-11;147.52317434443097;125.0;118.67518899533769;118.67518899533769;112.40351803117574;42.673431668307046;20.063489428447497;21.839097875185132;65.86236725260261;28.15460991176633;6.97727133828522;10.139390074428036;17.35113564020628;54.245285366788266;4.047164236989374;9.212734196205304;4.0;1.0700000000000007;106304.88293371604;18303.653616534815;5.807850452200664;4.047164236989374;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.32405335513141;2677.6541987545643;0.08616078343042011;106304.88293371604;0.0;0.0;135.0;4.0;147.52317434443097;4.0;125.0;8.0;118.67518899533769;8.0;118.67518899533769;8.0;112.40351803117574;8.0;30.0;4.0;42.673431668307046;4.0;101.32405335513141;2677.6541987545643;0.011808175688225184;106304.88293371604;0.0;0.0;108.53579892090966;288.3560292315169;1.1561607834304208;18303.653616534815;0.601073334902559;0.23811832875349406;167.58666377287847;381.5468922174123;1.0818081756882258;106304.88293371604;0.6423850674408746;0.2714592045244989;101.32405335513141;2677.6541987545643;0.07435260774219492;106304.88293371604;0.0;0.0;127.26254600458248;288.3560292315169;1.1561607834304208;106304.88293371604;0.601073334902559;0.23811832875349406;156.83909787518513;348.10352543391866;1.1561607834304208;106304.88293371604;0.601073334902559;0.23811832875349406;152.79193363819576;356.2077908401956;1.0700000000000007;106304.88293371604;0.6494742222243718;0.27763284906925056;118.04981180837717;291.64918147840484;1.0700000000000007;106304.88293371604;0.6494742222243718;0.27763284906925056;118.02272866171478;291.5994705197239;1.0700000000000007;18303.653616534815;0.6494742222243718;0.27763284906925056;108.53579892090966;2702.809444520195;0.08616078343042011;18303.653616534815;0.0;0.0;58.15460991176633;243.4564876704586;0.08616078343042011;18303.653616534815;0.0;0.0;58.15823266438747;243.5459108356031;0.08616078343042011;106304.88293371604;0.0;0.0;"Zustand 3: Temperatur 429.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0158499993252465e-21;`gtol` termination condition is satisfied.;4;2.8129134591417448e-09;1.0015837458071338e-10;1;True;;True;0;zulässig;feasible;True;True;True;101.31753864643758;127.26215780621817;152.75821127198054;58.171455631963624;0.13801954747702114;0.271279244714109;0.23825640351396124;0.2774363472666283;209.27493522247244;212.02656328058845;211.39990537916776;209.84020792820976;69.75002630558744;0.4968067584526671;12.527388472753184;28.838210999524904;0.00770592225422648;0.053679273657212805;20.92749352199216;21.202656328064663;8.455996215179773;13.989347195194327;6.340911482374383;108.59168875765357;0.013827679538416546;2702.9150669370797;288.4138111272325;254.55872422435132;0.016125993430770924;1.1500851113297292;0.609686328141065;0.24472090115942016;2.2808421817899216e-10;-5.307754236127948e-10;9.296741154685151e-10;-1.0382350534854368e-10;-3.2656544135534205e-10;-5.8179239204037e-11;2.948752353404416e-10;2.5508199996693293e-09;2.2808421817899216e-12;-5.307754236127948e-12;9.296741154685151e-12;-9.613287532272558e-11;-3.2656544135534206e-12;-5.8179239204037e-13;2.9487523534044158e-12;2.5508199996693293e-11;147.516443494167;125.0;118.67823249464209;118.67823249464209;112.40310665946834;42.681014550274426;20.005707421306226;21.877168779535168;65.91067420737915;28.171455631963624;7.0114230245780504;10.086543736988517;17.360693848204505;54.22802891033933;4.118957507554626;9.246512373134522;4.0;1.0800000000000005;106280.36986229109;18318.111032925477;5.801928466928704;4.118957507554626;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.31753864643758;2677.643967161977;0.08621110476049965;106280.36986229109;0.0;0.0;135.0;4.0;147.516443494167;4.0;125.0;8.0;118.67823249464209;8.0;118.67823249464209;8.0;112.40310665946834;8.0;30.0;4.0;42.681014550274426;4.0;101.31753864643758;2677.643967161977;0.011898817666538225;106280.36986229109;0.0;0.0;108.59168875765357;288.4138111272314;1.1662111047605002;18318.111032925477;0.6012557809765766;0.23825640351396124;167.52215091547322;381.34898295495304;1.0918988176665387;106280.36986229109;0.6421759574560644;0.271279244714109;101.31753864643758;2677.643967161977;0.07431228709396143;106280.36986229109;0.0;0.0;127.26215780621817;288.4138111272314;1.1662111047605002;106280.36986229109;0.6012557809765766;0.23825640351396124;156.87716877953517;348.22290231223747;1.1662111047605002;106280.36986229109;0.6012557809765766;0.23825640351396124;152.75821127198054;356.049728024642;1.0800000000000005;106280.36986229109;0.6492510820151207;0.2774363472666283;118.01564543308365;291.46637033449446;1.0800000000000005;106280.36986229109;0.6492510820151207;0.2774363472666283;117.98857697542195;291.41666730333037;1.0800000000000005;18318.111032925477;0.6492510820151207;0.2774363472666283;108.59168875765357;2702.9150669370797;0.08621110476049965;18318.111032925477;0.0;0.0;58.171455631963624;243.52698845678697;0.08621110476049965;18318.111032925477;0.0;0.0;58.175077749129;243.61637279161985;0.08621110476049965;106280.36986229109;0.0;0.0;"Zustand 3: Temperatur 430.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;125.0;nan;30.0;125.0;8.0;8.0;4.0;125.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8409056410696475e-21;`gtol` termination condition is satisfied.;4;2.510433972105923e-09;8.764594275914485e-11;1;True;;True;0;zulässig;feasible;True;True;True;101.3110775745032;127.26261211235942;152.7236316837794;58.18830691592285;0.1389983009726252;0.2711010248171033;0.23839108968451947;0.27724224326120794;209.16024581932606;212.1533909416022;211.295845576192;209.95591649684883;70.41947673263776;0.4965207618124094;12.635996317700425;28.828239749247757;0.0077070940650627445;0.054167594027645566;20.916024581703933;21.21533909416401;8.45183382305872;13.997061099772461;6.4017706121003695;108.64671957486945;0.013781892955808445;2703.01904175735;288.47195395169086;254.7298950063003;0.016211110085009528;1.1600503902031114;0.6098383797180503;0.2448390285269945;2.0527579636109294e-10;-4.663007757699233e-10;8.117808647511993e-10;-9.153677815731953e-11;-2.760316419880837e-10;-3.788613867072854e-11;2.6190605240117293e-10;2.2867254756420152e-09;2.0527579636109293e-12;-4.6630077576992334e-12;8.117808647511993e-12;-8.397869555717382e-11;-2.7603164198808373e-12;-3.788613867072854e-13;2.6190605240117294e-12;2.2867254756420154e-11;147.50958408010325;125.0;118.6813443308555;118.6813443308555;112.40275831121289;42.68859993669872;19.94865824341582;21.914170099028922;65.95811963817073;28.18830691592285;7.04493490582189;10.034624755986044;17.370266756352294;54.21082990623847;4.190538415249534;9.280493157681406;4.0;1.0900000000000007;106256.06323001032;18332.582963957324;5.796022493879585;4.190538415249534;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;101.3110775745032;2677.633819573939;0.08626150028812019;106256.06323001032;0.0;0.0;135.0;4.0;147.50958408010325;4.0;125.0;8.0;118.6813443308555;8.0;118.6813443308555;8.0;112.40275831121289;8.0;30.0;4.0;42.68859993669872;4.0;101.3110775745032;2677.633819573939;0.011990201979398324;106256.06323001032;0.0;0.0;108.64671957486945;288.47195395168995;1.176261500288121;18332.582963957324;0.6014336524484325;0.23839108968451947;167.45824232351907;381.1529675743582;1.101990201979399;106256.06323001032;0.6419687300064756;0.2711010248171033;101.3110775745032;2677.633819573939;0.07427129830872187;106256.06323001032;0.0;0.0;127.26261211235942;288.47195395168995;1.176261500288121;106256.06323001032;0.6014336524484325;0.23839108968451947;156.91417009902892;348.3391490570205;1.176261500288121;106256.06323001032;0.6014336524484325;0.23839108968451947;152.7236316837794;355.8912526601527;1.0900000000000007;106256.06323001032;0.6490305049107863;0.27724224326120794;117.98211895467801;291.2862281349853;1.0900000000000007;106256.06323001032;0.6490305049107863;0.27724224326120794;117.95506509417811;291.23653309459297;1.0900000000000007;18332.582963957324;0.6490305049107863;0.27724224326120794;108.64671957486945;2703.01904175735;0.08626150028812019;18332.582963957324;0.0;0.0;58.18830691592285;243.5975126511644;0.08626150028812019;18332.582963957324;0.0;0.0;58.19192840497442;243.6868583504546;0.08626150028812019;106256.06323001032;0.0;0.0;"Zustand 3: Temperatur 430.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.874 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
