config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8914731197782683e-21;`gtol` termination condition is satisfied.;5;7.601280547048501e-09;7.604568521327517e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.25620045825076;126.51889543975881;149.75404706271541;56.75282516109138;0.09020990207871589;0.26727237871209353;0.19470450561794594;0.27752864317465453;204.39798734878917;201.34953802379553;203.32720987059227;202.38375309569614;24.788107554046654;0.5038019822150409;4.843654862728991;22.224760008898897;0.009898963747078252;0.026663442552731873;20.43979873487837;20.134953802379876;8.133088394824748;13.492250206379863;2.2534643237861713;94.36050532596028;0.027354833836747364;2675.7594945083115;275.6193722033713;208.11743366030527;0.013200957731260732;0.46938130944841067;0.5533717657954808;0.20445827401233513;3.5207392556912964e-12;-7.601229867759685e-09;-3.268496584496461e-12;-2.2361001938975278e-12;-2.6432189770275727e-11;-3.211653165635653e-12;-1.8189894035458565e-12;5.4853899200679734e-12;3.5207392556912965e-14;-7.601229867759685e-11;-3.2684965844964606e-14;-2.2361001938975278e-12;-2.643218977027573e-13;-3.2116531656356525e-14;-1.8189894035458565e-14;5.485389920067973e-14;147.2247600088989;118.94785427345408;112.86749512660623;125.0;118.94785427345408;42.042436484676784;27.249302583088195;14.871920031062075;52.31806884128349;26.75282516109138;2.6261830371532255;18.506989800645954;16.74379954174924;62.19027759342987;0.11787296834665995;10.160868762495568;4.0;0.4;135179.88504548027;17134.192646642397;7.889480866317329;0.11787296834665995;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.25620045825076;2688.4028145733328;0.08258226717967138;135179.88504548027;0.0;0.0;135.0;4.0;147.2247600088989;4.0;118.94785427345408;8.0;112.86749512660623;8.0;125.0;8.0;118.94785427345408;8.0;30.0;4.0;42.042436484676784;4.0;108.25620045825076;2688.4028145733328;0.007449738235716508;135179.88504548027;0.0;0.0;94.36050532596028;275.61937220337086;0.4825822671796714;17134.192646642397;0.5382343730921979;0.19470450561794594;174.4740625919871;393.19847113941563;0.4074497382357165;135179.88504548027;0.6374832026345119;0.26727237871209353;108.25620045825076;2688.4028145733328;0.07513252894395486;135179.88504548027;0.0;0.0;126.51889543975881;275.61937220337086;0.4825822671796714;135179.88504548027;0.5382343730921979;0.19470450561794594;149.87192003106207;326.9849304509095;0.4825822671796714;135179.88504548027;0.5382343730921979;0.19470450561794594;149.75404706271541;350.4517922492518;0.4;135179.88504548027;0.6493559101021549;0.27752864317465453;116.35802667726324;288.481523364144;0.4;135179.88504548027;0.6493559101021549;0.27752864317465453;116.32167123630086;288.41486475776213;0.4;17134.192646642397;0.6493559101021549;0.27752864317465453;94.36050532596028;2675.7594945083115;0.08258226717967138;17134.192646642397;0.0;0.0;56.75282516109138;237.5903221153291;0.08258226717967138;17134.192646642397;0.0;0.0;56.757576680024215;237.71019002505287;0.08258226717967138;135179.88504548027;0.0;0.0;"Zustand 3: Temperatur 423.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 422.904 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.035653443519178e-22;`gtol` termination condition is satisfied.;5;4.007360139738482e-09;4.008903451947722e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.21706746544442;126.35727500858036;149.97988655648578;56.822425991128625;0.09071017357173602;0.2667150804715872;0.19553243656681513;0.2767663820820861;204.87745926610773;201.87337410053536;203.85686698261642;202.8567569640404;25.71633071045559;0.5037388648996395;4.952460682377644;22.25343655897774;0.009904028255185588;0.027305391732719914;20.487745926610547;20.187337410053775;8.154274679305365;13.523783797602725;2.3378482467693553;94.66956678414203;0.026883437244569496;2676.344854999978;275.3155351968919;208.98440539007123;0.013247811849915136;0.47953931687155144;0.5544498842294888;0.20516888589267288;1.5702994460298214e-12;-4.007318921139813e-09;-1.4210854715202004e-12;-1.1123324483719443e-12;-1.7706724975141697e-11;-2.3874235921539366e-12;-4.831690603168681e-13;2.2737367544323206e-12;1.5702994460298214e-14;-4.007318921139813e-11;-1.4210854715202004e-14;-1.1123324483719443e-12;-1.7706724975141698e-13;-2.3874235921539365e-14;-4.831690603168682e-15;2.2737367544323207e-14;147.25343655897774;118.93370942093179;112.83751124561434;125.0;118.93370942093179;42.07376639357267;26.994590174842074;15.1213478647079;52.595800390569366;26.822425991128625;2.738737135134329;18.167944461472302;16.782932534555584;62.10653604469405;0.14146130822211944;10.126034312595891;4.0;0.41000000000000003;135000.4212563279;17190.71502915406;7.853100992447268;0.14146130822211944;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.21706746544442;2688.342938604279;0.08278712872146654;135000.4212563279;0.0;0.0;135.0;4.0;147.25343655897774;4.0;118.93370942093179;8.0;112.83751124561434;8.0;125.0;8.0;118.93370942093179;8.0;30.0;4.0;42.07376639357267;4.0;108.21706746544442;2688.342938604279;0.007509634815829882;135000.4212563279;0.0;0.0;94.66956678414203;275.3155351968924;0.49278712872146657;17190.71502915406;0.5395443655615465;0.19553243656681513;174.2480267338198;392.5514747795138;0.4175096348158299;135000.4212563279;0.6368248695417922;0.2667150804715872;108.21706746544442;2688.342938604279;0.07527749390563666;135000.4212563279;0.0;0.0;126.35727500858036;275.3155351968924;0.49278712872146657;135000.4212563279;0.5395443655615465;0.19553243656681513;150.1213478647079;327.5010108548636;0.49278712872146657;135000.4212563279;0.5395443655615465;0.19553243656681513;149.97988655648578;350.5013393975018;0.41000000000000003;135000.4212563279;0.6484890700559021;0.2767663820820861;116.23124069598447;287.77858156712614;0.41000000000000003;135000.4212563279;0.6484890700559021;0.2767663820820861;116.19497228579746;287.7119830507049;0.41000000000000003;17190.71502915406;0.6484890700559021;0.2767663820820861;94.66956678414203;2676.344854999978;0.08278712872146654;17190.71502915406;0.0;0.0;56.822425991128625;237.8815670687226;0.08278712872146654;17190.71502915406;0.0;0.0;56.82717337623774;238.00119953343227;0.08278712872146654;135000.4212563279;0.0;0.0;"Zustand 3: Temperatur 423.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.381 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3380937718633815e-22;`gtol` termination condition is satisfied.;5;2.161723712565011e-09;2.162449431484298e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.18014818333012;126.19823212016752;150.19443074258947;56.88820939841929;0.09120908144456864;0.26617433052763495;0.19632980764966182;0.27602977343086793;205.32396712477893;202.3684791441287;204.3515858295411;203.30300351980355;26.64862821565918;0.503671423036094;5.06143176649815;22.28014157444852;0.009908720582383656;0.027948198981534403;20.532396712477837;20.236847914413;8.174063433182056;13.55353356798691;2.4226025652564434;94.96528470594438;0.026430281673043638;2676.905051453726;275.0236370731469;209.81782681395018;0.013293915566771564;0.4896865570299351;0.555483102896656;0.20585193928498716;9.059419880941277e-13;-2.161698375857668e-09;-7.105427357601002e-13;-5.60218538225854e-13;-1.028865881380625e-11;-1.3073986337985843e-12;-1.1368683772161603e-13;5.684341886080801e-13;9.059419880941277e-15;-2.161698375857668e-11;-7.105427357601002e-15;-5.60218538225854e-13;-1.0288658813806251e-13;-1.3073986337985844e-14;-1.1368683772161603e-15;5.684341886080802e-15;147.28014157444852;118.92036472727858;112.8093723280698;125.0;118.92036472727858;42.10337793924214;26.74974724662161;15.362287821978327;52.86190676670225;26.888209398419292;2.8500171655927033;17.844087622125414;16.819851816669882;62.02741185704656;0.16785707938885253;10.091698508002992;4.0;0.42000000000000004;134831.28941873132;17244.283498727378;7.818897748270134;0.16785707938885253;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.18014818333012;2688.2864411554606;0.0829804725967066;134831.28941873132;0.0;0.0;135.0;4.0;147.28014157444852;4.0;118.92036472727858;8.0;112.8093723280698;8.0;125.0;8.0;118.92036472727858;8.0;30.0;4.0;42.10337793924214;4.0;108.18014818333012;2688.2864411554606;0.007568572683381809;134831.28941873132;0.0;0.0;94.96528470594438;275.02363707314555;0.5029804725967066;17244.283498727378;0.5408015280224812;0.19632980764966182;174.02988882107013;391.92620075021745;0.42756857268338183;134831.28941873132;0.6361847561414589;0.26617433052763495;108.18014818333012;2688.2864411554606;0.0754118999133248;134831.28941873132;0.0;0.0;126.19823212016752;275.02363707314555;0.5029804725967066;134831.28941873132;0.5408015280224812;0.19632980764966182;150.36228782197833;328.00507406230327;0.5029804725967066;134831.28941873132;0.5408015280224812;0.19632980764966182;150.19443074258947;350.5448450675129;0.42000000000000004;134831.28941873132;0.6476490670137348;0.27602977343086793;116.10653361216453;287.0957302683265;0.42000000000000004;134831.28941873132;0.6476490670137348;0.27602977343086793;116.07034756168588;287.0291869374181;0.42000000000000004;17244.283498727378;0.6476490670137348;0.27602977343086793;94.96528470594438;2676.905051453726;0.0829804725967066;17244.283498727378;0.0;0.0;56.88820939841929;238.15683983941338;0.0829804725967066;17244.283498727378;0.0;0.0;56.89295287023202;238.27625010874917;0.0829804725967066;134831.28941873132;0.0;0.0;"Zustand 3: Temperatur 423.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.257 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.112075246016579e-23;`gtol` termination condition is satisfied.;5;1.192309375624534e-09;1.1926504304293508e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.1452735541231;126.04206065162168;150.39796053116214;56.950460047009585;0.09170820634265764;0.265649258073717;0.19709809484745575;0.275317535057061;205.73957989943835;202.83699561892624;204.8135344351865;203.72453617905109;27.584393995446806;0.5035995289009628;5.170557896910268;22.30499879781331;0.009913076302707793;0.02859182782482169;20.57395798994384;20.283699561892696;8.192541377407792;13.581635745270075;2.5076721815126444;95.24845959212024;0.025994594228067644;2677.4415859291175;274.7435178838749;210.6194781595792;0.013339468450462022;0.4998237043779386;0.5564740186979711;0.2065089067379855;5.009326287108706e-13;-1.1922800524644117e-09;-4.547473508864641e-13;-2.852162950262027e-13;-8.29913915367797e-12;-7.105427357601002e-13;-5.684341886080802e-14;-2.842170943040401e-14;5.009326287108706e-15;-1.1922800524644116e-11;-4.547473508864641e-15;-2.852162950262027e-13;-8.29913915367797e-14;-7.105427357601002e-15;-5.684341886080802e-16;-2.842170943040401e-16;147.3049987978133;118.90775908555469;112.78295243378477;125.0;118.90775908555469;42.131399259505145;26.514171372244107;15.595078173786817;53.1170603326151;26.950460047009585;2.9599321685942073;17.53449284166453;16.854726445876906;61.95255927508606;0.19711764262467568;10.058125721291844;4.0;0.43000000000000005;134671.68466962362;17295.10629908612;7.786693087670685;0.19711764262467568;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.1452735541231;2688.233064968516;0.08316317282840058;134671.68466962362;0.0;0.0;135.0;4.0;147.3049987978133;4.0;118.90775908555469;8.0;112.78295243378477;8.0;125.0;8.0;118.90775908555469;8.0;30.0;4.0;42.131399259505145;4.0;108.1452735541231;2688.233064968516;0.00762674541385706;134671.68466962362;0.0;0.0;95.24845959212024;274.7435178838748;0.5131631728284006;17295.10629908612;0.5420087023834552;0.19709809484745575;173.81917017005742;391.3213926148183;0.4376267454138571;134671.68466962362;0.6355619448097295;0.265649258073717;108.1452735541231;2688.233064968516;0.07553642741454351;134671.68466962362;0.0;0.0;126.04206065162168;274.7435178838748;0.5131631728284006;134671.68466962362;0.5420087023834552;0.19709809484745575;150.59507817378682;328.4971686835024;0.5131631728284006;134671.68466962362;0.5420087023834552;0.19709809484745575;150.39796053116214;350.58194944468164;0.43000000000000005;134671.68466962362;0.6468346637574376;0.275317535057061;115.98393493032984;286.43219596689954;0.43000000000000005;134671.68466962362;0.6468346637574376;0.275317535057061;115.94782691696048;286.3657033440511;0.43000000000000005;17295.10629908612;0.6468346637574376;0.275317535057061;95.24845959212024;2677.4415859291175;0.08316317282840058;17295.10629908612;0.0;0.0;56.950460047009585;238.41733131750746;0.08316317282840058;17295.10629908612;0.0;0.0;56.95519981046863;238.5365316313671;0.08316317282840058;134671.68466962362;0.0;0.0;"Zustand 3: Temperatur 423.745 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.134 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.098 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2459441730936422e-23;`gtol` termination condition is satisfied.;5;6.700569828626429e-10;6.7021551356166655e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.11228845075345;125.88901384100075;150.59076499193225;57.00943960455612;0.09220902282504986;0.2651390550453624;0.19783868477937244;0.27462846806792757;206.1261944692246;203.28089291176673;205.24470403710652;204.12322997609274;28.523055435677172;0.5035230591914863;5.2798290129370695;22.328121678781372;0.009917127146635339;0.029236240645795265;20.612619446922455;20.32808929117674;8.20978816148435;13.608215331739475;2.5930050396679296;95.51983535837121;0.025575641781498563;2677.9558547779893;274.47500882735915;211.39103044948845;0.01338465488783358;0.5099513771923486;0.5574250397730852;0.2071411628969542;3.588240815588506e-13;-6.700524579628109e-10;-1.1368683772161603e-13;-1.4577228313328305e-13;-2.2453150450019166e-12;-6.821210263296962e-13;6.252776074688882e-13;5.684341886080802e-14;3.588240815588506e-15;-6.700524579628109e-12;-1.1368683772161603e-15;-1.4577228313328305e-13;-2.2453150450019167e-14;-6.8212102632969615e-15;6.252776074688882e-15;5.684341886080802e-16;147.32812167878137;118.89583642415988;112.75813594458134;125.0;118.89583642415988;42.15794814065589;26.287307162158356;15.820042051845348;53.36188721771532;27.00943960455612;3.0684050808413303;17.23830058621013;16.887711549246546;61.881660574085686;0.22927705991310177;10.025548518462188;4.0;0.44000000000000006;134520.87057101852;17343.376369985035;7.756325394853585;0.22927705991310177;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.11228845075345;2688.1825738837497;0.08333603208018214;134520.87057101852;0.0;0.0;135.0;4.0;147.32812167878137;4.0;118.89583642415988;8.0;112.75813594458134;8.0;125.0;8.0;118.89583642415988;8.0;30.0;4.0;42.15794814065589;4.0;108.11228845075345;2688.1825738837497;0.007684334084230603;134520.87057101852;0.0;0.0;95.51983535837121;274.4750088273598;0.5233360320801822;17343.376369985035;0.5431685366358112;0.19783868477937244;173.61542884093973;390.7358877102014;0.44768433408423064;134520.87057101852;0.6349555815827309;0.2651390550453624;108.11228845075345;2688.1825738837497;0.07565169799595153;134520.87057101852;0.0;0.0;125.88901384100075;274.4750088273598;0.5233360320801822;134520.87057101852;0.5431685366358112;0.19783868477937244;150.82004205184535;328.97738146603;0.5233360320801822;134520.87057101852;0.5431685366358112;0.19783868477937244;150.59076499193225;350.6123698073237;0.44000000000000006;134520.87057101852;0.6460446970767828;0.27462846806792757;115.86346532253856;285.78724381714915;0.44000000000000006;134520.87057101852;0.6460446970767828;0.27462846806792757;115.82743134331855;285.7207978156814;0.44000000000000006;17343.376369985035;0.6460446970767828;0.27462846806792757;95.51983535837121;2677.9558547779893;0.08333603208018214;17343.376369985035;0.0;0.0;57.00943960455612;238.66413620685447;0.08333603208018214;17343.376369985035;0.0;0.0;57.014175850074196;238.78313787874944;0.08333603208018214;134520.87057101852;0.0;0.0;"Zustand 3: Temperatur 423.970 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.977 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.525430439582465e-24;`gtol` termination condition is satisfied.;5;3.878815811946729e-10;3.8795439009199174e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.08105039887329;125.7393065703875;150.77314054106824;57.065388802636335;0.09271289816856178;0.2646429707263314;0.1985528809998861;0.2739614495832625;206.48555354659712;203.70198283847185;205.64692707388076;204.5008070106914;29.46407373665188;0.5034418976066315;5.389235231943955;22.349614446566818;0.009920901468373244;0.02988139902845282;20.64855535465981;20.370198283847323;8.225877082955492;13.633387134046163;2.6785521579127;95.78010361964624;0.02517272717155752;2678.449156595696;274.2179291730305;212.13405192403954;0.013429644612446445;0.5200701435082663;0.5583384007970769;0.2077499914660667;-7.105427357601002e-15;-3.878213306052203e-10;-3.126388037344441e-13;-7.51620987671231e-14;-6.536993168992922e-12;-1.3642420526593924e-12;-1.0516032489249483e-12;-9.663381206337363e-13;-7.105427357601002e-17;-3.8782133060522024e-12;-3.126388037344441e-15;-7.51620987671231e-14;-6.536993168992921e-14;-1.3642420526593923e-14;-1.0516032489249483e-14;-9.663381206337363e-15;147.34961444656682;118.8845452448956;112.7348165644566;125.0;118.8845452448956;42.183132944884676;26.068641915792682;16.037487966954075;53.596970674761565;27.065388802636335;3.1753713373086043;16.954712944810353;16.918949601126712;61.81442353772758;0.2643474258858305;9.99416900827805;4.0;0.45000000000000007;134378.17256100415;17389.272531868053;7.727647738842385;0.2643474258858305;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.08105039887329;2688.1347509174298;0.08349978812071268;134378.17256100415;0.0;0.0;135.0;4.0;147.34961444656682;4.0;118.8845452448956;8.0;112.7348165644566;8.0;125.0;8.0;118.8845452448956;8.0;30.0;4.0;42.183132944884676;4.0;108.08105039887329;2688.1347509174298;0.007741507353132119;134378.17256100415;0.0;0.0;95.78010361964624;274.2179291730289;0.5334997881207127;17389.272531868053;0.5442835005644083;0.1985528809998861;173.4182563623595;390.1686089766967;0.4577415073531322;134378.17256100415;0.6343648709243495;0.2646429707263314;108.08105039887329;2688.1347509174298;0.07575828076758057;134378.17256100415;0.0;0.0;125.7393065703875;274.2179291730289;0.5334997881207127;134378.17256100415;0.5442835005644083;0.1985528809998861;151.03748796695407;329.44583065063017;0.5334997881207127;134378.17256100415;0.5442835005644083;0.1985528809998861;150.77314054106824;350.6358938987342;0.45000000000000007;134378.17256100415;0.6452780716193592;0.2739614495832625;115.74513756210945;285.16017448395223;0.45000000000000007;134378.17256100415;0.6452780716193592;0.2739614495832625;115.709173907587;285.09377137500013;0.45000000000000007;17389.272531868053;0.6452780716193592;0.2739614495832625;95.78010361964624;2678.449156595696;0.08349978812071268;17389.272531868053;0.0;0.0;57.065388802636335;238.89826164028463;0.08349978812071268;17389.272531868053;0.0;0.0;57.07012170716803;239.0170751330091;0.08349978812071268;134378.17256100415;0.0;0.0;"Zustand 3: Temperatur 424.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.859 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.517818891765492e-24;`gtol` termination condition is satisfied.;5;2.243680461343597e-10;2.2440226789252785e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.05142843288598;125.59311788564105;150.94538982856045;57.11852928717474;0.09322109271121057;0.2641603068861709;0.1992419098282659;0.27331542636477724;206.81926147342196;204.1019335706936;206.02189308007027;204.85885027534212;30.406943839034582;0.5033559367724445;5.498766866720261;22.369573054630507;0.009924424649834368;0.030527264053364315;20.68192614734212;20.410193357069446;8.24087572320293;13.657256685022876;2.7642676217508115;96.02990765918997;0.02478518605822401;2678.9226995959752;273.9720845944482;212.85001425517228;0.013474593291296855;0.5301805263290713;0.5592161770358499;0.20833659173962227;6.750155989720952e-14;-2.2434321067521523e-10;-2.8421709430404007e-13;-3.9190872769268026e-14;-2.9558577807620168e-12;-8.526512829121202e-13;-1.0231815394945443e-12;7.389644451905042e-13;6.750155989720952e-16;-2.2434321067521524e-12;-2.842170943040401e-15;-3.9190872769268026e-14;-2.955857780762017e-14;-8.526512829121202e-15;-1.0231815394945442e-14;7.389644451905042e-15;147.3695730546305;118.87383820946945;112.7128964307592;125.0;118.87383820946945;42.20705344322329;25.857701736604895;16.247710369248978;53.822854215966686;27.118529287174738;3.28077758612892;16.682988771569228;16.948571567114016;61.750579194309864;0.30232054068852676;9.964160492807196;4.0;0.4600000000000001;134242.97212649512;17432.96057239822;7.70052634312977;0.30232054068852676;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.05142843288598;2688.089396539071;0.08365511962036809;134242.97212649512;0.0;0.0;135.0;4.0;147.3695730546305;4.0;118.87383820946945;8.0;112.7128964307592;8.0;125.0;8.0;118.87383820946945;8.0;30.0;4.0;42.20705344322329;4.0;108.05142843288598;2688.089396539071;0.007798421661897744;134242.97212649512;0.0;0.0;96.02990765918997;273.97208459444846;0.5436551196203682;17432.96057239822;0.5453559000412476;0.1992419098282659;173.2272747912354;389.61855760255867;0.46779842166189783;134242.97212649512;0.6337890709834901;0.2641603068861709;108.05142843288598;2688.089396539071;0.07585669795847035;134242.97212649512;0.0;0.0;125.59311788564105;273.97208459444846;0.5436551196203682;134242.97212649512;0.5453559000412476;0.1992419098282659;151.24771036924898;329.9026603246423;0.5436551196203682;134242.97212649512;0.5453559000412476;0.1992419098282659;150.94538982856045;350.65237329907376;0.4600000000000001;134242.97212649512;0.6445337545056478;0.27331542636477724;115.62895739283385;284.5503214750857;0.4600000000000001;134242.97212649512;0.6445337545056478;0.27331542636477724;115.59306062334053;284.4839578575784;0.4600000000000001;17432.96057239822;0.6445337545056478;0.27331542636477724;96.02990765918997;2678.9226995959752;0.08365511962036809;17432.96057239822;0.0;0.0;57.11852928717474;239.12063491756328;0.08365511962036809;17432.96057239822;0.0;0.0;57.12325901515959;239.23926991198886;0.08365511962036809;134242.97212649512;0.0;0.0;"Zustand 3: Temperatur 424.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.779 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.24001784298639e-25;`gtol` termination condition is satisfied.;5;1.3592569558157962e-10;1.3594129499888097e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;108.02330206925683;125.45059366589976;151.10782041994804;57.16906528450767;0.0937347615379884;0.26369041337454524;0.1999069257383853;0.2726894091881538;207.1287981343453;204.48228217519727;206.37116272859322;205.1988160649474;31.35119397400928;0.5032650795899015;5.608414439860825;22.388086012819713;0.009927719450783535;0.03117379655131829;20.71287981343461;20.448228217519837;8.254846509143748;13.67992107099653;2.850108543104109;96.26984610272297;0.024412384321436508;2679.3776084450833;273.7372666079706;213.54029852404094;0.013519643163291573;0.5402830081991965;0.5600602972511021;0.20890208471300903;1.4210854715202004e-13;-1.3591616720987076e-10;-3.694822225952521e-13;-2.0594637106796654e-14;-4.831690603168681e-13;-1.1084466677857563e-12;-5.400124791776761e-13;-8.242295734817162e-13;1.4210854715202005e-15;-1.3591616720987076e-12;-3.694822225952521e-15;-2.0594637106796654e-14;-4.831690603168682e-15;-1.1084466677857563e-14;-5.4001247917767615e-15;-8.242295734817162e-15;147.3880860128197;118.86367176839269;112.69228532315964;125.0;118.86367176839269;42.229801565502214;25.65404805000344;16.450990230799164;54.04004453722075;27.169065284507667;3.38458051181766;16.422439220436672;16.97669793074317;61.6898797796714;0.34316981085112275;9.935669333402018;4.0;0.4700000000000001;134114.70160354048;17474.594244473486;7.674839239598114;0.34316981085112275;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;108.02330206925683;2688.0463271239064;0.08380265136248799;134114.70160354048;0.0;0.0;135.0;4.0;147.3880860128197;4.0;118.86367176839269;8.0;112.69228532315964;8.0;125.0;8.0;118.86367176839269;8.0;30.0;4.0;42.229801565502214;4.0;108.02330206925683;2688.0463271239064;0.00785522154171399;134114.70160354048;0.0;0.0;96.26984610272297;273.7372666079704;0.5538026513624881;17474.594244473486;0.5463878900314302;0.1999069257383853;173.04213406282315;389.08480637394626;0.47785522154171406;134114.70160354048;0.6332274892707596;0.26369041337454524;108.02330206925683;2688.0463271239064;0.075947429820774;134114.70160354048;0.0;0.0;125.45059366589976;273.7372666079704;0.5538026513624881;134114.70160354048;0.5463878900314302;0.1999069257383853;151.45099023079916;330.34803561905727;0.5538026513624881;134114.70160354048;0.5463878900314302;0.1999069257383853;151.10782041994804;350.66171688167606;0.4700000000000001;134114.70160354048;0.643810770578216;0.2726894091881538;115.51492433249774;283.9570488518694;0.4700000000000001;134114.70160354048;0.643810770578216;0.2726894091881538;115.47909125657503;283.8907216251645;0.4700000000000001;17474.594244473486;0.643810770578216;0.2726894091881538;96.26984610272297;2679.3776084450833;0.08380265136248799;17474.594244473486;0.0;0.0;57.16906528450767;239.33211047258956;0.08380265136248799;17474.594244473486;0.0;0.0;57.17379198872129;239.45057593029736;0.08380265136248799;134114.70160354048;0.0;0.0;"Zustand 3: Temperatur 424.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3217681177472133e-25;`gtol` termination condition is satisfied.;5;8.15005549701381e-11;8.150789063332719e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.99656038286071;125.31184936591274;151.26074335670108;57.21718510485215;0.09425495729336836;0.26323268411557116;0.20054901633741873;0.27208246784040785;207.4155312146443;204.84444592941;206.6961802393346;205.52204514108706;32.296384895198095;0.5031692400869171;5.718168695327941;22.405235120493103;0.009930806313080609;0.0318209573195504;20.7415531214645;20.48444459294117;8.267847209573414;13.701469676072563;2.9360349904799596;96.50047631678768;0.024053715902677957;2679.814930588669;273.5132528520656;214.20620094198148;0.013564923719641908;0.550378035219675;0.5608725555392545;0.2094475187860479;0.0;-8.146372465489549e-11;-4.263256414560601e-13;-1.0935696792557792e-14;-7.389644451905042e-13;-1.7053025658242404e-12;-1.3642420526593924e-12;-7.105427357601002e-13;0.0;-8.146372465489549e-13;-4.263256414560601e-15;-1.0935696792557792e-14;-7.389644451905042e-15;-1.7053025658242404e-14;-1.3642420526593923e-14;-7.105427357601002e-15;147.4052351204931;118.8540058271206;112.67289995871943;125.0;118.8540058271206;42.25146207711782;25.457274474561586;16.647595635941855;54.24901423966986;27.21718510485215;3.4867457610142196;16.172423641931744;17.003439617139293;61.632096899826195;0.38685227924077026;9.908816954562326;4.0;0.4800000000000001;133992.8395254427;17514.316184092342;7.6504750809023205;0.38685227924077026;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.99656038286071;2688.005373559439;0.0839429589393168;133992.8395254427;0.0;0.0;135.0;4.0;147.4052351204931;4.0;118.8540058271206;8.0;112.67289995871943;8.0;125.0;8.0;118.8540058271206;8.0;30.0;4.0;42.25146207711782;4.0;107.99656038286071;2688.005373559439;0.00791204000990428;133992.8395254427;0.0;0.0;96.50047631678768;273.513252852064;0.5639429589393169;17514.316184092342;0.5473814864307044;0.20054901633741873;172.8625095950547;388.5664936441862;0.48791204000990435;133992.8395254427;0.6326794787029187;0.26323268411557116;107.99656038286071;2688.005373559439;0.07603091892941252;133992.8395254427;0.0;0.0;125.31184936591274;273.513252852064;0.5639429589393169;133992.8395254427;0.5473814864307044;0.20054901633741873;151.64759563594185;330.78213862012507;0.5639429589393169;133992.8395254427;0.5473814864307044;0.20054901633741873;151.26074335670108;350.6638844395625;0.4800000000000001;133992.8395254427;0.6431081981798602;0.27208246784040785;115.40303241135041;283.3797492412331;0.4800000000000001;133992.8395254427;0.6431081981798602;0.27208246784040785;115.36726006610638;283.31345558015073;0.4800000000000001;17514.316184092342;0.6431081981798602;0.27208246784040785;96.50047631678768;2679.814930588669;0.0839429589393168;17514.316184092342;0.0;0.0;57.21718510485215;239.53347616085833;0.0839429589393168;17514.316184092342;0.0;0.0;57.22190892729441;239.65178038123088;0.0839429589393168;133992.8395254427;0.0;0.0;"Zustand 3: Temperatur 424.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.553 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.517 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2689791747113768e-25;`gtol` termination condition is satisfied.;5;5.037458645602252e-11;5.037815349358047e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.97110117420846;125.17697276562279;151.40447166744678;57.26306250180426;0.09478263390215473;0.26278655345795227;0.2011692069620074;0.2714937266474989;207.680727007191;205.18973255340012;206.99828435183372;205.82977279782705;33.242108850746455;0.503068343855082;5.828020607397081;22.42109611287026;0.009933703625665173;0.03246870730480493;20.768072700719124;20.51897325534001;8.279931374073326;13.721984853188477;3.0220098955269843;96.7223175492258;0.0237086010037755;2680.2356421033073;273.29980798084574;214.84893830036864;0.013610552414695554;0.5604660205778706;0.5616546221834682;0.20997387507331916;9.947598300641403e-14;-5.03703745380335e-11;-1.1368683772161603e-13;-5.995204332975845e-15;5.684341886080801e-13;0.0;-1.1368683772161603e-13;-2.5579538487363607e-13;9.947598300641404e-16;-5.03703745380335e-13;-1.1368683772161603e-15;-5.995204332975845e-15;5.684341886080802e-15;0.0;-1.1368683772161603e-15;-2.5579538487363606e-15;147.42109611287026;118.84480344504107;112.65466336274937;125.0;118.84480344504107;42.272113190992854;25.267004004972875;16.837782368690057;54.45020435823295;27.263062501804256;3.587246964431756;15.932345813523568;17.028898825791543;61.57701987057044;0.433310701243272;9.883701918213148;4.0;0.4900000000000001;133876.9064509562;17552.25875537102;7.627332089665647;0.433310701243272;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.97110117420846;2687.9663799880454;0.0840765729925661;133876.9064509562;0.0;0.0;135.0;4.0;147.42109611287026;4.0;118.84480344504107;8.0;112.65466336274937;8.0;125.0;8.0;118.84480344504107;8.0;30.0;4.0;42.272113190992854;4.0;107.97110117420846;2687.9663799880454;0.007968999037702183;133876.9064509562;0.0;0.0;96.7223175492258;273.29980798084625;0.5740765729925662;17552.25875537102;0.5483385768441941;0.2011692069620074;172.68810011784313;388.0628178529428;0.4979689990377023;133876.9064509562;0.632144433976117;0.26278655345795227;107.97110117420846;2687.9663799880454;0.07610757395486392;133876.9064509562;0.0;0.0;125.17697276562279;273.29980798084625;0.5740765729925662;133876.9064509562;0.5483385768441941;0.2011692069620074;151.83778236869006;331.2051648872618;0.5740765729925662;133876.9064509562;0.5483385768441941;0.2011692069620074;151.40447166744678;350.6588805601621;0.4900000000000001;133876.9064509562;0.6424251653761954;0.2714937266474989;115.29327084740964;282.8178420892512;0.4900000000000001;133876.9064509562;0.6424251653761954;0.2714937266474989;115.25755648060931;282.7515794212822;0.4900000000000001;17552.25875537102;0.6424251653761954;0.2714937266474989;96.7223175492258;2680.2356421033073;0.0840765729925661;17552.25875537102;0.0;0.0;57.26306250180426;239.72545894512095;0.0840765729925661;17552.25875537102;0.0;0.0;57.26778357447063;239.84360961744372;0.0840765729925661;133876.9064509562;0.0;0.0;"Zustand 3: Temperatur 424.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.838 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.1055992164439885e-26;`gtol` termination condition is satisfied.;5;3.195334399404226e-11;3.195496586273873e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.94683021712751;125.04602667311548;151.53931888913797;57.30685790388259;0.09531865098897953;0.26235149284543924;0.20176846491993053;0.2709223604548666;207.92555995146049;205.51934947882327;207.27871803951146;206.12313795505935;34.18798835194632;0.5029623281473394;5.9379613872045836;22.435739231546677;0.009936427955870821;0.033117007757061875;20.792555995145996;20.551934947882618;8.291148721580582;13.741542530337457;3.107998941088899;96.93585382886306;0.02337648456962363;2680.6406531032258;273.09668498262096;215.46965314050885;0.013656635395282057;0.5705473476547637;0.5624080535932618;0.21048207233779373;-4.263256414560601e-14;-3.156941374982125e-11;1.1368683772161603e-13;-3.219646771412954e-15;-3.069544618483633e-12;-2.8990143619012088e-12;-2.5011104298755527e-12;5.400124791776761e-13;-4.263256414560601e-16;-3.156941374982125e-13;1.1368683772161603e-15;-3.219646771412954e-15;-3.069544618483633e-14;-2.899014361901209e-14;-2.5011104298755527e-14;5.4001247917767615e-15;147.43573923154668;118.83603056354485;112.63750430638243;125.0;118.83603056354485;42.29182712193921;25.082886471488393;17.02179448961283;54.64402670692385;27.306857903882587;3.6860648484905596;15.701650477519365;17.053169782872487;61.52445421416951;0.4824756004748565;9.8604020117794;4.0;0.5000000000000001;133766.4612147912;17588.544829128645;7.605317126250184;0.4824756004748565;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.94683021712751;2687.929202670141;0.08420398305004562;133766.4612147912;0.0;0.0;135.0;4.0;147.43573923154668;4.0;118.83603056354485;8.0;112.63750430638243;8.0;125.0;8.0;118.83603056354485;8.0;30.0;4.0;42.29182712193921;4.0;107.94683021712751;2687.929202670141;0.008026210072229246;133766.4612147912;0.0;0.0;96.93585382886306;273.0966849826215;0.5842039830500457;17588.544829128645;0.5492609304066068;0.20176846491993053;172.51862570303507;387.5730325381729;0.5080262100722294;133766.4612147912;0.631621788237452;0.26235149284543924;107.94683021712751;2687.929202670141;0.07617777297781637;133766.4612147912;0.0;0.0;125.04602667311548;273.0966849826215;0.5842039830500457;133766.4612147912;0.5492609304066068;0.20176846491993053;152.02179448961283;331.61732048643256;0.5842039830500457;133766.4612147912;0.5492609304066068;0.20176846491993053;151.53931888913797;350.6467488133174;0.5000000000000001;133766.4612147912;0.6417608465546273;0.2709223604548666;115.18562466133608;282.2707721094247;0.5000000000000001;133766.4612147912;0.6417608465546273;0.2709223604548666;115.1499657150543;282.20453809391057;0.5000000000000001;17588.544829128645;0.6417608465546273;0.2709223604548666;96.93585382886306;2680.6406531032258;0.08420398305004562;17588.544829128645;0.0;0.0;57.30685790388259;239.90873004591225;0.08420398305004562;17588.544829128645;0.0;0.0;57.31157634937534;240.02673429696966;0.08420398305004562;133766.4612147912;0.0;0.0;"Zustand 3: Temperatur 425.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.336 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.17159271463312e-17;`gtol` termination condition is satisfied.;4;7.900953637897699e-07;7.964411735505793e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.92366053509448;124.91905148292761;151.6655974448239;57.348719600190236;0.09586378249362858;0.26192700865958124;0.20234770298877303;0.27036759059071436;208.15112161538798;205.83441283082573;207.53863766035397;206.40319196599935;35.13367465182435;0.5028511416767826;6.047982469314871;22.4492297616859;0.00993899425986302;0.03376582030470701;20.81511208519335;20.58344127510985;8.301545506556783;13.760212792647842;3.1939704368061883;97.14153658194397;0.023056835029860896;2681.0308126115233;272.9036265902552;216.06941836821127;0.013703268264341428;0.5806223729866946;0.5631343007707066;0.21097297113830996;-5.295859750731324e-09;-1.5304372169566705e-07;7.581843419757206e-08;-1.0034373887357617e-09;-3.5656171348819043e-09;7.972724347382609e-08;7.628173648299708e-08;7.634544942902721e-07;-5.2958597507313245e-11;-1.5304372169566706e-09;7.581843419757206e-10;-1.0034373887357617e-09;-3.565617134881904e-11;7.972724347382609e-10;7.628173648299708e-10;7.63454494290272e-09;147.4492297616859;118.82765574264357;112.62135676954688;125.0;118.82765574264357;42.31067062385324;24.904596447678273;17.199864701240756;54.830865958090726;27.348719600190236;3.7831864457470488;15.479820187602911;17.076339464905516;61.474220210181215;0.5342672564168538;9.83897628180057;4.0;0.5100000000000001;133661.09735624742;17623.2885573958;7.584344824232883;0.5342672564168538;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.92366053509448;2687.8937088889516;0.08432564125103592;133661.09735624742;0.0;0.0;135.0;4.0;147.4492297616859;4.0;118.82765574264357;8.0;112.62135676954688;8.0;125.0;8.0;118.82765574264357;8.0;30.0;4.0;42.31067062385324;4.0;107.92366053509448;2687.8937088889516;0.00808377493152506;133661.09735624742;0.0;0.0;97.14153658194397;272.9036265902543;0.594325641251036;17623.2885573958;0.5501502060981803;0.20234770298877303;172.35382620936417;387.09644257190024;0.5180837749315251;133661.09735624742;0.6311110110914848;0.26192700865958124;107.92366053509448;2687.8937088889516;0.07624186631951085;133661.09735624742;0.0;0.0;124.91905148292761;272.9036265902543;0.594325641251036;133661.09735624742;0.5501502060981803;0.20234770298877303;152.19986470124076;332.01881902561536;0.594325641251036;133661.09735624742;0.5501502060981803;0.20234770298877303;151.6655974448239;350.62756573237726;0.5100000000000001;133661.09735624742;0.6411144588699815;0.27036759059071436;115.08007520112704;281.7380075811612;0.5100000000000001;133661.09735624742;0.6411144588699815;0.27036759059071436;115.04446929689652;281.67180009036764;0.5100000000000001;17623.2885573958;0.6411144588699815;0.27036759059071436;97.14153658194397;2681.0308126115233;0.08432564125103592;17623.2885573958;0.0;0.0;57.348719600190236;240.08390990063387;0.08432564125103592;17623.2885573958;0.0;0.0;57.353435532462356;240.20177433797951;0.08432564125103592;133661.09735624742;0.0;0.0;"Zustand 3: Temperatur 425.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.230 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
