config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6660771366635195e-17;`gtol` termination condition is satisfied.;4;5.714366879863107e-07;5.772481505667245e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.9015119647388;124.79606790227155;151.78361815325025;57.38878446792722;0.09641870645339076;0.2615126357515554;0.20290778478212929;0.2698286832908649;208.3584258499924;206.13595265450036;207.77911834268036;206.6709036346476;36.07884684300683;0.5027347443629534;6.158075589121268;22.46162834031054;0.009941416025768923;0.0344151072810043;20.83584252981384;20.61359525966688;8.311164733851237;13.778060238628505;3.2798951776859053;97.33978734651288;0.02274914302337621;2681.406913671062;272.7203677694602;216.64924300143323;0.013750536698688531;0.590691427755048;0.5638347202975592;0.2114473798668678;-3.8579699435103976e-09;-1.1153812806696806e-07;5.59826389689988e-08;-8.170805698703987e-10;-3.6005758374813013e-09;5.783155643257487e-08;5.52200276615622e-08;5.518539865079219e-07;-3.8579699435103973e-11;-1.1153812806696805e-09;5.59826389689988e-10;-8.170805698703987e-10;-3.600575837481301e-11;5.783155643257487e-10;5.52200276615622e-10;5.518539865079219e-09;147.46162834031054;118.81965001092561;112.60615962986458;125.0;118.81965001092561;42.32870530230264;24.73183033118977;17.372215715686536;55.01108204421024;27.388784467927223;3.87860430058322;15.2663722833517;17.098488035261198;61.426152018044036;0.5885975624362914;9.819467116805015;4.0;0.5200000000000001;133560.44089402969;17656.595796533376;7.564337000921344;0.5885975624362914;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.9015119647388;2687.859776293313;0.08444196445373642;133560.44089402969;0.0;0.0;135.0;4.0;147.46162834031054;4.0;118.81965001092561;8.0;112.60615962986458;8.0;125.0;8.0;118.81965001092561;8.0;30.0;4.0;42.32870530230264;4.0;107.9015119647388;2687.859776293313;0.00814178498301247;133560.44089402969;0.0;0.0;97.33978734651288;272.72036776945976;0.6044419644537365;17656.595796533376;0.5510079636039646;0.20290778478212929;172.1934586715003;386.63239675569787;0.5281417849830126;133560.44089402969;0.6306116013491082;0.2615126357515554;107.9015119647388;2687.859776293313;0.07630017947072396;133560.44089402969;0.0;0.0;124.79606790227155;272.72036776945976;0.6044419644537365;133560.44089402969;0.5510079636039646;0.20290778478212929;152.37221571568654;332.4098813451974;0.6044419644537365;133560.44089402969;0.5510079636039646;0.20290778478212929;151.78361815325025;350.60143816870965;0.5200000000000001;133560.44089402969;0.640485261443141;0.2698286832908649;114.97660078546653;281.21904038627736;0.5200000000000001;133560.44089402969;0.640485261443141;0.2698286832908649;114.9410457103424;281.15285748766;0.5200000000000001;17656.595796533376;0.640485261443141;0.2698286832908649;97.33978734651288;2681.406913671062;0.08444196445373642;17656.595796533376;0.0;0.0;57.38878446792722;240.25157120580033;0.08444196445373642;17656.595796533376;0.0;0.0;57.39349799288158;240.36930195839568;0.08444196445373642;133560.44089402969;0.0;0.0;"Zustand 3: Temperatur 425.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.934 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.867300508488397e-18;`gtol` termination condition is satisfied.;4;4.1574962213300445e-07;4.211246966989326e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.88031030866722;124.67707892825655;151.89368767055305;57.42717935341949;0.09698403489183456;0.26110794074716087;0.20344952529570587;0.26930494397250687;208.54841910970242;206.42492371099428;208.00116440766678;206.92716987322643;37.023209380338606;0.5026131066010109;6.268232664663228;22.47299157354678;0.009943705484368476;0.035064831459151916;20.85484187085636;20.642492366878507;8.32004657645141;13.795144655536303;3.365746314806105;97.53099964927725;0.02245292065441809;2681.7696967807447;272.54663631629853;217.21007467303144;0.013798517353366235;0.6007548214191147;0.564510577703297;0.21190605579538402;-2.8599629331438337e-09;-8.252854399870557e-08;4.131010200580931e-08;-6.70724364937314e-10;-3.618481514422456e-09;4.220919436193071e-08;4.0181873828259995e-08;4.011388057278964e-07;-2.8599629331438336e-11;-8.252854399870558e-10;4.1310102005809315e-10;-6.70724364937314e-10;-3.618481514422456e-11;4.2209194361930716e-10;4.0181873828259995e-10;4.011388057278964e-09;147.47299157354678;118.81198654685329;112.59185603226996;125.0;118.81198654685329;42.34598826022693;24.564305796442227;17.539059461965735;55.18501138905032;27.42717935341949;3.972315915741831;15.06085638299271;17.11968969133278;61.380095977406256;0.6453717914126855;9.801901991494447;4.0;0.5300000000000001;133464.14626817984;17688.565097809453;7.545221759378776;0.6453717914126855;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.88031030866722;2687.8272916096694;0.08455333877248083;133464.14626817984;0.0;0.0;135.0;4.0;147.47299157354678;4.0;118.81198654685329;8.0;112.59185603226996;8.0;125.0;8.0;118.81198654685329;8.0;30.0;4.0;42.34598826022693;4.0;107.88031030866722;2687.8272916096694;0.00820032395773139;133464.14626817984;0.0;0.0;97.53099964927725;272.5466363162976;0.614553338772481;17688.565097809453;0.5518356664935452;0.20344952529570587;172.037297369989;386.18028919782483;0.5382003239577315;133464.14626817984;0.6301230914805325;0.26110794074716087;107.88031030866722;2687.8272916096694;0.07635301481474945;133464.14626817984;0.0;0.0;124.67707892825655;272.5466363162976;0.614553338772481;133464.14626817984;0.5518356664935452;0.20344952529570587;152.53905946196573;332.79073075778155;0.614553338772481;133464.14626817984;0.5518356664935452;0.20344952529570587;151.89368767055305;350.5684948302619;0.5300000000000001;133464.14626817984;0.639872549617633;0.26930494397250687;114.8751769367621;280.713382786491;0.5300000000000001;133464.14626817984;0.639872549617633;0.26930494397250687;114.83967063111146;280.64722272713414;0.5300000000000001;17688.565097809453;0.639872549617633;0.26930494397250687;97.53099964927725;2681.7696967807447;0.08455333877248083;17688.565097809453;0.0;0.0;57.42717935341949;240.41224469419964;0.08455333877248083;17688.565097809453;0.0;0.0;57.431890569447035;240.52984744802023;0.08455333877248083;133464.14626817984;0.0;0.0;"Zustand 3: Temperatur 425.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.187 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.780358699871947e-18;`gtol` termination condition is satisfied.;4;3.0418564579879045e-07;3.092040976401169e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.8599870307101;124.5620723015536;151.99610835483662;57.4640215878041;0.09756030206375248;0.2607125156227835;0.2039736959751415;0.2687957164395761;208.72198372816274;206.7022090672213;208.20571288023032;207.17281908300868;37.96649116116773;0.5024862087639971;6.378445880273609;22.483372232545605;0.009945873706838644;0.0357149563680743;20.872198343498333;20.670220903617768;8.328228515324918;13.811521270235199;3.4514992020554187;97.71554137976875;0.022167700426667936;2682.1198543807063;272.3821554698235;217.75280497729716;0.013847278430758836;0.6108128425667462;0.5651630574424991;0.21234971073151068;-2.070166260637052e-09;-6.144187381096344e-08;3.0884450552548515e-08;-5.548490555895569e-10;-2.892619477279368e-09;3.104361212535878e-08;2.948070232378086e-08;2.931794256255671e-07;-2.070166260637052e-11;-6.144187381096344e-10;3.0884450552548515e-10;-5.548490555895569e-10;-2.892619477279368e-11;3.1043612125358777e-10;2.948070232378086e-10;2.931794256255671e-09;147.4833722325456;118.80464057766125;112.57839318291752;125.0;118.80464057766125;42.362572312632835;24.40175915946719;17.700598519451262;55.352969067135916;27.464021587804098;4.064323085014337;14.862851803148772;17.1400129692899;61.335909991327696;0.70449016461464;9.786295354839297;4.0;0.5400000000000001;133371.89477792263;17719.28800107392;7.526933066940348;0.70449016461464;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.8599870307101;2687.7961501836426;0.08466012099750486;133371.89477792263;0.0;0.0;135.0;4.0;147.4833722325456;4.0;118.80464057766125;8.0;112.57839318291752;8.0;125.0;8.0;118.80464057766125;8.0;30.0;4.0;42.362572312632835;4.0;107.8599870307101;2687.7961501836426;0.008259466977270409;133371.89477792263;0.0;0.0;97.71554137976875;272.3821554698238;0.624660120997505;17719.28800107392;0.5526346920928941;0.2039736959751415;171.8851313920128;385.73955224280036;0.5482594669772706;133371.89477792263;0.6296450403095851;0.2607125156227835;107.8599870307101;2687.7961501836426;0.07640065402023445;133371.89477792263;0.0;0.0;124.5620723015536;272.3821554698238;0.624660120997505;133371.89477792263;0.5526346920928941;0.2039736959751415;152.70059851945126;333.161593575365;0.624660120997505;133371.89477792263;0.5526346920928941;0.2039736959751415;151.99610835483662;350.5288847990682;0.5400000000000001;133371.89477792263;0.6392756548706778;0.2687957164395761;114.7757769467143;280.22056783010913;0.5400000000000001;133371.89477792263;0.6392756548706778;0.2687957164395761;114.74031749264691;280.1544290220201;0.5400000000000001;17719.28800107392;0.6392756548706778;0.2687957164395761;97.71554137976875;2682.1198543807063;0.08466012099750486;17719.28800107392;0.0;0.0;57.4640215878041;240.5664212913144;0.08466012099750486;17719.28800107392;0.0;0.0;57.46873058633355;240.68390132311276;0.08466012099750486;133371.89477792263;0.0;0.0;"Zustand 3: Temperatur 425.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.926 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.612016405481938e-18;`gtol` termination condition is satisfied.;4;2.2383188685714472e-07;2.285614318069406e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.84047873769975;124.45102245838268;152.09117705355237;57.499419841644965;0.09814797452388395;0.2603259767037813;0.20448102702670048;0.2683003798495933;208.87994390011798;206.96862660839534;208.39363962847838;207.40861750151583;38.908443769940284;0.5023540404563385;6.488707661833593;22.492819611251093;0.009947930736393185;0.03636544627889523;20.887994368466096;20.696862658547808;8.335745585238827;13.827241165325786;3.537131256025433;97.89375663953905;0.021893034477506457;2682.4580342957247;272.22664538200144;218.27827290714768;0.013896880390877109;0.6208657609028718;0.5657932684334984;0.21277901379938316;-1.503828173099464e-09;-4.633947980892117e-08;2.3020334083412308e-08;-4.625828053939074e-10;-2.4922996999521274e-09;2.2917248543308233e-08;2.162903456337517e-08;2.1545702111325227e-07;-1.503828173099464e-11;-4.6339479808921167e-10;2.302033408341231e-10;-4.625828053939074e-10;-2.4922996999521273e-11;2.2917248543308233e-10;2.162903456337517e-10;2.1545702111325226e-09;147.4928196112511;118.79758918954798;112.5657219757777;125.0;118.79758918954798;42.37850637610018;24.24394408503167;17.857026340441337;55.51525026343887;27.499419841644965;4.154631379211764;14.671965336238657;17.159521262300245;61.293462481910126;0.7658492868889653;9.772650258905742;4.0;0.5500000000000002;133283.39207354104;17748.849627899795;7.509410179690183;0.7658492868889653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.84047873769975;2687.766255193391;0.08476264129374877;133283.39207354104;0.0;0.0;135.0;4.0;147.4928196112511;4.0;118.79758918954798;8.0;112.5657219757777;8.0;125.0;8.0;118.79758918954798;8.0;30.0;4.0;42.37850637610018;4.0;107.84047873769975;2687.766255193391;0.008319281558275968;133283.39207354104;0.0;0.0;97.89375663953905;272.2266453820007;0.6347626412937489;17748.849627899795;0.5534063369005428;0.20448102702670048;171.73676369628276;385.3096543060838;0.5583192815582761;133283.39207354104;0.6291770321845916;0.2603259767037813;107.84047873769975;2687.766255193391;0.07644335973547281;133283.39207354104;0.0;0.0;124.45102245838268;272.2266453820007;0.6347626412937489;133283.39207354104;0.5534063369005428;0.20448102702670048;152.85702634044134;333.52269722688965;0.6347626412937489;133283.39207354104;0.5534063369005428;0.20448102702670048;152.09117705355237;350.4827730052253;0.5500000000000002;133283.39207354104;0.638693942035794;0.2683003798495933;114.67837219947694;279.740147966236;0.5500000000000002;133283.39207354104;0.638693942035794;0.2683003798495933;114.64295781033621;279.67402897300167;0.5500000000000002;17748.849627899795;0.638693942035794;0.2683003798495933;97.89375663953905;2682.4580342957247;0.08476264129374877;17748.849627899795;0.0;0.0;57.499419841644965;240.7145556901419;0.08476264129374877;17748.849627899795;0.0;0.0;57.50412670763785;240.83191789812122;0.08476264129374877;133283.39207354104;0.0;0.0;"Zustand 3: Temperatur 426.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.887 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4456695997880453e-18;`gtol` termination condition is satisfied.;4;1.6554839547842247e-07;1.7003938366084754e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.82172675790821;124.34389238406612;152.17918428671862;57.53347482432406;0.09874745647123297;0.25994796274902837;0.2049722100524002;0.2678183464107438;209.0230703991195;207.22493430204545;208.56576424958365;207.63527429851985;39.848839924730036;0.5022165997669924;6.599010673681729;22.50137980855976;0.009949885695065918;0.03701626624502228;20.90230702400145;20.722493428496996;8.342630570068152;13.842351618833106;3.6226218145345994;98.06596751403123;0.021628493820110915;2682.784843048468;272.079824705581;218.78726838929686;0.013947376595114913;0.6309138287721383;0.5664022498684395;0.2131945945121698;-1.1212790695935837e-09;-3.5150556243479514e-08;1.738055743771838e-08;-3.8823594339376655e-10;-2.1201458366704173e-09;1.7075507230401854e-08;1.6023250282160006e-08;1.5910501360849594e-07;-1.1212790695935837e-11;-3.5150556243479515e-10;1.738055743771838e-10;-3.8823594339376655e-10;-2.1201458366704174e-11;1.7075507230401854e-10;1.6023250282160007e-10;1.5910501360849593e-09;147.50137980855976;118.79081117528352;112.55379669413571;125.0;118.79081117528352;42.393835783615145;24.09063018806836;18.00852770328987;55.67213173041608;27.53347482432406;4.24324966594196;14.487829180104484;17.17827324209179;61.252631538585206;0.8293434165712483;9.760959885443185;4.0;0.5600000000000002;133198.36610915928;17777.32916166593;7.492597166754443;0.8293434165712483;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.82172675790821;2687.7375170100336;0.08486120536725306;133198.36610915928;0.0;0.0;135.0;4.0;147.50137980855976;4.0;118.79081117528352;8.0;112.55379669413571;8.0;125.0;8.0;118.79081117528352;8.0;30.0;4.0;42.393835783615145;4.0;107.82172675790821;2687.7375170100336;0.008379828183099182;133198.36610915928;0.0;0.0;98.06596751403123;272.07982470558164;0.6448612053672532;17777.32916166593;0.5541518223074631;0.2049722100524002;171.59200999662812;384.89009701678333;0.5683798281830994;133198.36610915928;0.6287186750103462;0.25994796274902837;107.82172675790821;2687.7375170100336;0.07648137718415388;133198.36610915928;0.0;0.0;124.34389238406612;272.07982470558164;0.6448612053672532;133198.36610915928;0.5541518223074631;0.2049722100524002;153.00852770328987;333.8742691427157;0.6448612053672532;133198.36610915928;0.5541518223074631;0.2049722100524002;152.17918428671862;350.43033684882596;0.5600000000000002;133198.36610915928;0.6381268073029472;0.2678183464107438;114.58293249862294;279.2716941240915;0.5600000000000002;133198.36610915928;0.6381268073029472;0.2678183464107438;114.54756150934156;279.2055936486539;0.5600000000000002;17777.32916166593;0.6381268073029472;0.2678183464107438;98.06596751403123;2682.784843048468;0.08486120536725306;17777.32916166593;0.0;0.0;57.53347482432406;240.85706927669546;0.08486120536725306;17777.32916166593;0.0;0.0;57.53817963669832;240.97431820866626;0.08486120536725306;133198.36610915928;0.0;0.0;"Zustand 3: Temperatur 426.159 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.090829198496154e-19;`gtol` termination condition is satisfied.;4;1.2290240363988276e-07;1.272071475861019e-09;1;True;;True;0;zulässig;feasible;True;True;True;107.8036767566727;124.24063529891004;152.2604135632646;57.56627992276276;0.0993590949014331;0.2595781332098885;0.2054479004881717;0.26734905925999153;209.15208481383826;207.47183500469222;208.72285446752582;207.85344622118046;40.78747196494342;0.5020738925091437;6.7093478146034515;22.509095981688915;0.009951746878137501;0.03766738213090489;20.91520846959595;20.74718349919857;8.348914178776857;13.856896413952244;3.7079519992690937;98.23247570234474;0.021373667628139845;2683.1008489079595;271.9414120504537;219.2805355778772;0.013998813916374031;0.6409572825255706;0.5669909765217062;0.21359704560121012;-8.151701536007749e-10;-2.701661117043841e-08;1.3128101272741333e-08;-3.2814101436073884e-10;-1.8956143321702257e-09;1.270652205676015e-08;1.189681597679737e-08;1.1787875564550632e-07;-8.15170153600775e-12;-2.701661117043841e-10;1.3128101272741333e-10;-3.2814101436073884e-10;-1.8956143321702258e-11;1.270652205676015e-10;1.189681597679737e-10;1.1787875564550632e-09;147.50909598168892;118.7842868952996;112.54257474017027;125.0;118.7842868952996;42.408602572050995;23.941601764584163;18.155279142615882;55.82387313029375;27.56627992276276;4.330189678670308;14.310099037825523;17.1963232433273;61.21330414048538;0.8948655793512899;9.751208940522929;4.0;0.5700000000000002;133116.56528280556;17804.80029079779;7.476442482289754;0.8948655793512899;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.8036767566727;2687.709852614173;0.08495609644194446;133116.56528280556;0.0;0.0;135.0;4.0;147.50909598168892;4.0;118.7842868952996;8.0;112.54257474017027;8.0;125.0;8.0;118.7842868952996;8.0;30.0;4.0;42.408602572050995;4.0;107.8036767566727;2687.709852614173;0.008441160848830464;133116.56528280556;0.0;0.0;98.23247570234474;271.9414120504541;0.6549560964419446;17804.80029079779;0.5548722998413768;0.2054479004881717;171.45069774627308;384.4804126162448;0.5784411608488307;133116.56528280556;0.6282695984544372;0.2595781332098885;107.8036767566727;2687.709852614173;0.076514935593114;133116.56528280556;0.0;0.0;124.24063529891004;271.9414120504541;0.6549560964419446;133116.56528280556;0.5548722998413768;0.2054479004881717;153.15527914261588;334.21653581298074;0.6549560964419446;133116.56528280556;0.5548722998413768;0.2054479004881717;152.2604135632646;350.3717632098306;0.5700000000000002;133116.56528280556;0.6375736763646882;0.26734905925999153;114.4894263583871;278.8147948488506;0.5700000000000002;133116.56528280556;0.6375736763646882;0.26734905925999153;114.4540972166293;278.7487117223052;0.5700000000000002;17804.80029079779;0.6375736763646882;0.26734905925999153;98.23247570234474;2683.1008489079595;0.08495609644194446;17804.80029079779;0.0;0.0;57.56627992276276;240.9943528018202;0.08495609644194446;17804.80029079779;0.0;0.0;57.570982754814224;241.11149268106288;0.08495609644194446;133116.56528280556;0.0;0.0;"Zustand 3: Temperatur 426.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.410 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.61293383860351e-19;`gtol` termination condition is satisfied.;4;9.177490938590645e-08;9.605138040240244e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.7862783857974;124.14119618129155;152.33514082502415;57.59792178501954;0.09998318454793506;0.2592161666470835;0.20590871986234394;0.266891990505217;209.26766336460958;207.70998085452854;208.86563010390321;208.06374183216928;41.724150394551216;0.5019259314661488;6.8197122130481045;22.516008574438388;0.009953521837859953;0.038318760631284025;20.926766327672013;20.770998084510175;8.354625204215056;13.870916121555444;3.7931045832047894;98.39356401620307;0.021128162552518488;2683.4065846941858;271.8111272955948;219.75877591965045;0.014051233313386868;0.6509963437515649;0.5675603636020623;0.21398692562082167;-5.964650995338161e-10;-2.0701463654404506e-08;9.997734196076635e-09;-2.834279477781365e-10;-1.473182464906131e-09;9.426770475329249e-09;8.837616860546404e-09;8.788944683146838e-08;-5.964650995338161e-12;-2.0701463654404507e-10;9.997734196076635e-11;-2.834279477781365e-10;-1.473182464906131e-11;9.426770475329249e-11;8.837616860546405e-11;8.788944683146837e-10;147.5160085744384;118.77799815095187;112.5320163894715;125.0;118.77799815095187;42.42284574488809;23.79665663890387;18.297449357753976;55.97071827131498;27.597921785019537;4.415465630316703;14.138452373268422;17.213721614202598;61.17537544612628;0.9623085327298213;9.743374918676636;4.0;0.5800000000000002;133037.75674560948;17831.33161788846;7.460898579898851;0.9623085327298213;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.7862783857974;2687.6831850634217;0.08504757706495158;133037.75674560948;0.0;0.0;135.0;4.0;147.5160085744384;4.0;118.77799815095187;8.0;112.5320163894715;8.0;125.0;8.0;118.77799815095187;8.0;30.0;4.0;42.42284574488809;4.0;107.7862783857974;2687.6831850634217;0.008503327593039784;133037.75674560948;0.0;0.0;98.39356401620307;271.81112729559527;0.6650475770649518;17831.33161788846;0.5555688559815114;0.20590871986234394;171.31266521334226;384.08016158872107;0.5885033275930399;133037.75674560948;0.6278294523122574;0.2592161666470835;107.7862783857974;2687.6831850634217;0.0765442494719118;133037.75674560948;0.0;0.0;124.14119618129155;271.81112729559527;0.6650475770649518;133037.75674560948;0.5555688559815114;0.20590871986234394;153.29744935775398;334.5497219968827;0.6650475770649518;133037.75674560948;0.5555688559815114;0.20590871986234394;152.33514082502415;350.307245825058;0.5800000000000002;133037.75674560948;0.6370340026952607;0.266891990505217;114.39782126261491;278.3690554885965;0.5800000000000002;133037.75674560948;0.6370340026952607;0.266891990505217;114.36253252063517;278.3029886599218;0.5800000000000002;17831.33161788846;0.6370340026952607;0.266891990505217;98.39356401620307;2683.4065846941858;0.08504757706495158;17831.33161788846;0.0;0.0;57.59792178501954;241.1267688224342;0.08504757706495158;17831.33161788846;0.0;0.0;57.60262270482559;241.24380357146953;0.08504757706495158;133037.75674560948;0.0;0.0;"Zustand 3: Temperatur 426.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6743949759212707e-19;`gtol` termination condition is satisfied.;4;6.874964565609167e-08;7.313542200495285e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.76948496392725;124.04551313559256;152.40363401120408;57.62848085318524;0.10061997251254817;0.2588617592791084;0.20635525789344134;0.26644663941896907;209.37044034536075;207.93997728190115;208.99476666729493;208.2667253728147;42.658702492346364;0.501772735657176;6.930097221946366;22.5221555230479;0.00995521745769029;0.03897036928295615;20.93704402796658;20.793997727495224;8.35979066674656;13.88444835775202;3.8780638644068253;98.54949775912075;0.020891602062690574;2683.7025503593372;271.6886927531142;220.2226510063955;0.014104670367866001;0.6610312203858132;0.5681112711950891;0.2143647613502278;-4.1168846109940205e-10;-1.6128716140428878e-08;7.58012674850761e-09;-2.494671136332727e-10;-1.369073743262561e-09;6.948909003767767e-09;6.534406793434755e-09;6.569496235897532e-08;-4.11688461099402e-12;-1.612871614042888e-10;7.58012674850761e-11;-2.494671136332727e-10;-1.369073743262561e-11;6.948909003767767e-11;6.534406793434755e-11;6.569496235897532e-10;147.5221555230479;118.77192806899478;112.52208456817857;125.0;118.77192806899478;42.43660151207541;23.65560511262663;18.43519960210034;56.11289624704534;27.628480853185238;4.499093867224019;13.972586809057816;17.230515036072745;61.13874814504425;1.031565590896264;9.737429240976894;4.0;0.5900000000000002;132961.72486513844;17856.987036752453;7.445921565126444;1.031565590896264;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.76948496392725;2687.6574430067335;0.085135890753679;132961.72486513844;0.0;0.0;135.0;4.0;147.5221555230479;4.0;118.77192806899478;8.0;112.52208456817857;8.0;125.0;8.0;118.77192806899478;8.0;30.0;4.0;42.43660151207541;4.0;107.76948496392725;2687.6574430067335;0.008566370987466486;132961.72486513844;0.0;0.0;98.54949775912075;271.68869275311386;0.6751358907536792;17856.987036752453;0.5562425165899519;0.20635525789344134;171.17776063567453;383.68893049188665;0.5985663709874667;132961.72486513844;0.6273979050025111;0.2588617592791084;107.76948496392725;2687.6574430067335;0.07656951976621251;132961.72486513844;0.0;0.0;124.04551313559256;271.68869275311386;0.6751358907536792;132961.72486513844;0.5562425165899519;0.20635525789344134;153.43519960210034;334.8740500664762;0.6751358907536792;132961.72486513844;0.5562425165899519;0.20635525789344134;152.40363401120408;350.23698301042333;0.5900000000000002;132961.72486513844;0.6365072659542801;0.26644663941896907;114.30808389461566;277.9340974294775;0.5900000000000002;132961.72486513844;0.6365072659542801;0.26644663941896907;114.27283420177076;277.8680459561166;0.5900000000000002;17856.987036752453;0.6365072659542801;0.26644663941896907;98.54949775912075;2683.7025503593372;0.085135890753679;17856.987036752453;0.0;0.0;57.62848085318524;241.25465393070476;0.085135890753679;17856.987036752453;0.0;0.0;57.633179923950536;241.371587193158;0.085135890753679;132961.72486513844;0.0;0.0;"Zustand 3: Temperatur 426.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.575786770353772e-19;`gtol` termination condition is satisfied.;4;5.1646356035125456e-08;5.613887726618287e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.75325318415264;123.9535186128789;152.46615273013174;57.65803185155903;0.10126966266918765;0.2585146236737752;0.20678807443298167;0.26601253076230347;209.46101124744996;208.16238668356837;209.11089861678616;208.46292029745362;43.59097099277644;0.5016143296341778;7.040496412865824;22.527572443029328;0.009956840018340057;0.03962217646906483;20.946101119823496;20.81623866783445;8.36443594471395;13.89752801949984;3.9628155459428456;98.70052599451964;0.020663625808035407;2683.989215361687;271.5738341816361;220.6727852224533;0.01415915578475646;0.6710621077192714;0.56864450832127;0.21473105000082945;-2.9113067512298585e-10;-1.259486026583545e-08;5.786688461739686e-09;-2.200626902926217e-10;-1.0626024504745146e-09;5.223853349889396e-09;4.956035581926699e-09;4.921500362797815e-08;-2.9113067512298586e-12;-1.259486026583545e-10;5.786688461739686e-11;-2.200626902926217e-10;-1.0626024504745146e-11;5.223853349889396e-11;4.956035581926699e-11;4.921500362797815e-10;147.52757244302933;118.76606099588952;112.51274464969379;125.0;118.76606099588952;42.449903509782814;23.51826901122314;18.568684050418597;56.25062248473682;27.65803185155903;4.581092559819069;13.81221865517415;17.24674681584736;61.103331863922676;1.1025313202868574;9.7333382726639;4.0;0.6000000000000002;132888.26982397403;17881.826081009556;7.431470881215032;1.1025313202868574;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.75325318415264;2687.632560239916;0.0852212635040277;132888.26982397403;0.0;0.0;135.0;4.0;147.52757244302933;4.0;118.76606099588952;8.0;112.51274464969379;8.0;125.0;8.0;118.76606099588952;8.0;30.0;4.0;42.449903509782814;4.0;107.75325318415264;2687.632560239916;0.008630328607294837;132888.26982397403;0.0;0.0;98.70052599451964;271.5738341816352;0.6852212635040279;17881.826081009556;0.556894250983525;0.20678807443298167;171.04584145425247;383.3063299904408;0.608630328607295;132888.26982397403;0.6269746422106726;0.2585146236737752;107.75325318415264;2687.632560239916;0.07659093489673287;132888.26982397403;0.0;0.0;123.9535186128789;271.5738341816352;0.6852212635040279;132888.26982397403;0.556894250983525;0.20678807443298167;153.5686840504186;335.1897394585155;0.6852212635040279;132888.26982397403;0.556894250983525;0.20678807443298167;152.46615273013174;350.16117569098213;0.6000000000000002;132888.26982397403;0.6359929704951002;0.26601253076230347;114.220180340215;277.50955736920287;0.6000000000000002;132888.26982397403;0.6359929704951002;0.26601253076230347;114.18496843607045;277.4435204084211;0.6000000000000002;17881.826081009556;0.6359929704951002;0.26601253076230347;98.70052599451964;2683.989215361687;0.0852212635040277;17881.826081009556;0.0;0.0;57.65803185155903;241.3783207962685;0.0852212635040277;17881.826081009556;0.0;0.0;57.66272913196684;241.4951559569895;0.0852212635040277;132888.26982397403;0.0;0.0;"Zustand 3: Temperatur 426.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.489760825399481e-20;`gtol` termination condition is satisfied.;4;3.898516724896134e-08;4.3565492824939975e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.73754284670963;123.86514049447482;152.52294802892777;57.686644233523;0.10193241978448106;0.2581744875596738;0.20720770126943613;0.2655892132298518;209.5399355972266;208.37773178563074;209.21462233217224;208.65281250384737;44.52081284295364;0.5014507428162108;7.150903569819026;22.532292798877165;0.009958395256549617;0.04027415141762871;20.95399355601915;20.837773178170806;8.368584893320834;13.91018750000508;4.0473466229879556;98.84688271226088;0.020443888995902666;2684.2670208498157;271.4662816551423;221.10976820256943;0.0142147158557141;0.6810891893143342;0.5691608366495101;0.2150862612480337;-1.6359535948140547e-10;-9.91386883697487e-09;4.423526434038649e-09;-1.9445994814404344e-10;-8.486154001730029e-10;3.92267907045607e-09;3.771162937482586e-09;3.7035079003544524e-08;-1.6359535948140547e-12;-9.913868836974871e-11;4.4235264340386496e-11;-1.9445994814404344e-10;-8.486154001730028e-12;3.92267907045607e-11;3.771162937482586e-11;3.7035079003544523e-10;147.53229279887717;118.76038240120073;112.50396426925778;125.0;118.76038240120073;42.462783001532955;23.38448081628917;18.698050146833793;56.384099710727924;27.686644233522998;4.661481426545095;13.6570815569969;17.26245715329037;61.069042623199664;1.1751021179060217;9.731064227802733;4.0;0.6100000000000002;132817.2063421954;17905.90424584919;7.417509024878432;1.1751021179060217;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.73754284670963;2687.608475299116;0.08530390517004804;132817.2063421954;0.0;0.0;135.0;4.0;147.53229279887717;4.0;118.76038240120073;8.0;112.50396426925778;8.0;125.0;8.0;118.76038240120073;8.0;30.0;4.0;42.462783001532955;4.0;107.73754284670963;2687.608475299116;0.008695233471048901;132817.2063421954;0.0;0.0;98.84688271226088;271.46628165514136;0.6953039051700483;17905.90424584919;0.5575249756842324;0.20720770126943613;170.91677361516633;382.9319930650755;0.6186952334710492;132817.2063421954;0.626559365655243;0.2581744875596738;107.73754284670963;2687.608475299116;0.07660867169899914;132817.2063421954;0.0;0.0;123.86514049447482;271.46628165514136;0.6953039051700483;132817.2063421954;0.5575249756842324;0.20720770126943613;153.6980501468338;335.49700622307734;0.6953039051700483;132817.2063421954;0.5575249756842324;0.20720770126943613;152.52294802892777;350.0800257145229;0.6100000000000002;132817.2063421954;0.6354906439722671;0.2655892132298518;114.13407626667208;277.0950866274455;0.6100000000000002;132817.2063421954;0.6354906439722671;0.2655892132298518;114.09890097465563;277.0290634284002;0.6100000000000002;17905.90424584919;0.6354906439722671;0.2655892132298518;98.84688271226088;2684.2670208498157;0.08530390517004804;17905.90424584919;0.0;0.0;57.686644233523;241.49806003562236;0.08530390517004804;17905.90424584919;0.0;0.0;57.691339778001065;241.6148002392121;0.08530390517004804;132817.2063421954;0.0;0.0;"Zustand 3: Temperatur 426.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.249 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.639983756088125e-20;`gtol` termination condition is satisfied.;4;3.175721280754397e-08;3.644168974152578e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.72231661469078;123.78030304953865;152.5742622515773;57.71438259051126;0.10260837333059214;0.257841092739219;0.20761464380665018;0.26517625800787886;209.6077395399122;208.58649872206803;209.30649882276722;208.83685328646723;45.44809803781064;0.5012820088675114;7.261312682866309;22.53634805860719;0.009959888417510152;0.040926264195571896;20.960773950976733;20.85864987189234;8.372259952944049;13.922456885562237;4.131645276904234;98.98878790229827;0.020232061784582766;2684.5363816733866;271.3657702969747;221.53415711412694;0.01427137288686886;0.6911126378393109;0.5696609739004819;0.21543083910419372;-1.326938559031987e-10;-8.13594169812859e-09;3.711789986482472e-09;-1.7874790536609453e-10;-8.339782198163448e-10;3.14463477479876e-09;3.033676421182463e-09;3.014486082975054e-08;-1.326938559031987e-12;-8.13594169812859e-11;3.711789986482472e-11;-1.7874790536609453e-10;-8.339782198163448e-12;3.1446347747987604e-11;3.033676421182463e-11;3.0144860829750543e-10;147.5363480586072;118.75487878928027;112.49571315462816;125.0;118.75487878928027;42.47526906232463;23.254082873069876;18.82343893539661;56.51351883997364;27.714382590511264;4.740281487566165;13.506925252329893;17.277683385309217;61.03580233965863;1.2491766838193143;9.730565969374595;4.0;0.6200000000000002;132748.36251290172;17929.273284774026;7.404001289089327;1.2491766838193143;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.72231661469078;2687.5851310891467;0.08538401072617952;132748.36251290172;0.0;0.0;135.0;4.0;147.5363480586072;4.0;118.75487878928027;8.0;112.49571315462816;8.0;125.0;8.0;118.75487878928027;8.0;30.0;4.0;42.47526906232463;4.0;107.72231661469078;2687.5851310891467;0.008761114449055111;132748.36251290172;0.0;0.0;98.98878790229827;271.3657702969752;0.7053840107261797;17929.273284774026;0.5581355578802617;0.20761464380665018;170.79043093167707;382.56557337404297;0.6287611144490554;132748.36251290172;0.6261517919571024;0.257841092739219;107.72231661469078;2687.5851310891467;0.0766228962771244;132748.36251290172;0.0;0.0;123.78030304953865;271.3657702969752;0.7053840107261797;132748.36251290172;0.5581355578802617;0.20761464380665018;153.8234389353966;335.79606265790164;0.7053840107261797;132748.36251290172;0.5581355578802617;0.20761464380665018;152.5742622515773;349.99373442446137;0.6200000000000002;132748.36251290172;0.6349998360426979;0.26517625800787886;114.04973708016405;276.6903504922947;0.6200000000000002;132748.36251290172;0.6349998360426979;0.26517625800787886;114.0145973017141;276.62434038875347;0.6200000000000002;17929.273284774026;0.6349998360426979;0.26517625800787886;98.98878790229827;2684.5363816733866;0.08538401072617952;17929.273284774026;0.0;0.0;57.71438259051126;241.6141419230172;0.08538401072617952;17929.273284774026;0.0;0.0;57.71907644962164;241.73079009089784;0.08538401072617952;132748.36251290172;0.0;0.0;"Zustand 3: Temperatur 426.973 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.165 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.8406716298970835e-20;`gtol` termination condition is satisfied.;4;2.632946641525305e-08;3.111485699757299e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.70753979122384;123.69892777727989;152.6203289768385;57.7413070255821;0.1032976209329618;0.25751419408279125;0.20800938263230584;0.2647732574406213;209.66491818963445;208.78913984572392;209.38705619602683;209.01546202925311;46.3727085364201;0.5011081651204232;7.371717941917745;22.539767834308293;0.009961324301536978;0.04157848569996472;20.966491816465233;20.878913984316515;8.37548224786884;13.934364135113764;4.215700776654137;99.12644854388788;0.020027828689441297;2684.7976882363446;271.2720408899954;221.94647877940858;0.014329145591544745;0.7011326158274099;0.5701455969758433;0.21576520365126425;-7.691625114603085e-11;-6.775401573122508e-09;3.1113813747651875e-09;-1.6580742334681986e-10;-6.941718311281875e-10;2.5587780783098424e-09;2.54664200838306e-09;2.4982114155136514e-08;-7.691625114603085e-13;-6.775401573122509e-11;3.1113813747651876e-11;-1.6580742334681986e-10;-6.941718311281875e-12;2.5587780783098423e-11;2.5466420083830598e-11;2.498211415513651e-10;147.5397678343083;118.74953761874241;112.48796297173203;125.0;118.74953761874241;42.48738874675382;23.126926663565428;18.944985376608315;56.63905979713405;27.741307025582103;4.817514845205665;13.361514427844156;17.292460208776163;61.00353837259388;1.3246563997698217;9.731799712912107;4.0;0.6300000000000002;132681.57874256276;17951.9814825181;7.390915530509544;1.3246563997698217;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.70753979122384;2687.562474544369;0.08546176141895445;132681.57874256276;0.0;0.0;135.0;4.0;147.5397678343083;4.0;118.74953761874241;8.0;112.48796297173203;8.0;125.0;8.0;118.74953761874241;8.0;30.0;4.0;42.48738874675382;4.0;107.70753979122384;2687.562474544369;0.008827996635318377;132681.57874256276;0.0;0.0;99.12644854388788;271.27204088999673;0.7154617614189547;17951.9814825181;0.5587268186315719;0.20800938263230584;170.66669449787372;382.20674374363483;0.6388279966353186;132681.57874256276;0.6257516515891846;0.25751419408279125;107.70753979122384;2687.562474544369;0.07663376478363608;132681.57874256276;0.0;0.0;123.69892777727989;271.27204088999673;0.7154617614189547;132681.57874256276;0.5587268186315719;0.20800938263230584;153.94498537660832;336.08711702271756;0.7154617614189547;132681.57874256276;0.5587268186315719;0.20800938263230584;152.6203289768385;349.90250147123896;0.6300000000000002;132681.57874256276;0.6345201171589732;0.2647732574406213;113.96712806436778;276.2950276037834;0.6300000000000002;132681.57874256276;0.6345201171589732;0.2647732574406213;113.93202277353674;276.22903000743423;0.6300000000000002;17951.9814825181;0.6345201171589732;0.2647732574406213;99.12644854388788;2684.7976882363446;0.08546176141895445;17951.9814825181;0.0;0.0;57.7413070255821;241.72681795333585;0.08546176141895445;17951.9814825181;0.0;0.0;57.74599924614853;241.84337679949283;0.08546176141895445;132681.57874256276;0.0;0.0;"Zustand 3: Temperatur 427.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.082 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.817 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
