config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.213884682472898e-20;`gtol` termination condition is satisfied.;4;2.4123749783827876e-08;2.9030620670157566e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.69318011399656;123.62093414190014;152.66137301611343;57.767473498139566;0.10400023169967665;0.2571935586453344;0.20839237496465013;0.2643798237755966;209.71193779828775;208.98607632346665;209.4567919371527;209.18902868958878;47.294537249277575;0.5009292520449257;7.482113729748706;22.542580011859343;0.009962707305995218;0.042230787643826664;20.971193777536435;20.89860763211259;8.378271677516704;13.945935245816436;4.299503386847317;99.26005951465089;0.019830888003839975;2685.051308199957;271.1848403644355;222.3472316354853;0.014388049451143914;0.7111492763790392;0.5706153448080081;0.21608975262400484;-6.31246166449273e-11;-6.042917277682136e-09;2.8939837193320272e-09;-1.6150780712820278e-10;-7.648850441910326e-10;2.3407551452692132e-09;2.3422330741595943e-09;2.292341605425463e-08;-6.31246166449273e-13;-6.042917277682136e-11;2.8939837193320273e-11;-1.6150780712820278e-10;-7.648850441910327e-12;2.3407551452692134e-11;2.3422330741595943e-11;2.292341605425463e-10;147.54258001185934;118.74434722818216;112.4806871822147;125.0;118.74434722818216;42.4991672442265;23.002872150654298;19.062818640810917;56.76089227042439;27.767473498139566;4.893204489341372;13.220627667563804;17.30681988600344;60.972183104657745;1.4014456246974873;9.734719641534127;4.0;0.6400000000000002;132616.70677650612;17974.073908867078;7.378221957298331;1.4014456246974873;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.69318011399656;2687.540456315843;0.08553732583018292;132616.70677650612;0.0;0.0;135.0;4.0;147.54258001185934;4.0;118.74434722818216;8.0;112.4806871822147;8.0;125.0;8.0;118.74434722818216;8.0;30.0;4.0;42.4991672442265;4.0;107.69318011399656;2687.540456315843;0.00889590170530976;132616.70677650612;0.0;0.0;99.26005951465089;271.1848403644356;0.7255373258301832;17974.073908867078;0.559299535811848;0.20839237496465013;170.54545216251364;381.85519481927673;0.64889590170531;132616.70677650612;0.6253586879591447;0.2571935586453344;107.69318011399656;2687.540456315843;0.07664142412487315;132616.70677650612;0.0;0.0;123.62093414190014;271.1848403644356;0.7255373258301832;132616.70677650612;0.559299535811848;0.20839237496465013;154.06281864081092;336.3703733005415;0.7255373258301832;132616.70677650612;0.559299535811848;0.20839237496465013;152.66137301611343;349.8065238087128;0.6400000000000002;132616.70677650612;0.6340510774234231;0.2643798237755966;113.88621450036601;275.908809356618;0.6400000000000002;132616.70677650612;0.6340510774234231;0.2643798237755966;113.85114273884079;275.84282375092454;0.6400000000000002;17974.073908867078;0.6340510774234231;0.2643798237755966;99.26005951465089;2685.051308199957;0.08553732583018292;17974.073908867078;0.0;0.0;57.767473498139566;241.83632228414467;0.08553732583018292;17974.073908867078;0.0;0.0;57.77216412352442;241.95279432964412;0.08553732583018292;132616.70677650612;0.0;0.0;"Zustand 3: Temperatur 427.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 387.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 387.001 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.695 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.722120983693499e-20;`gtol` termination condition is satisfied.;4;2.2286438764105456e-08;2.7284138189407776e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.67920756874929;123.54624021408517;152.69761047596648;57.792934137426755;0.10471624909396048;0.2568789648220901;0.20876405601694437;0.2639955880110473;209.7492377243562;209.17770049489943;209.51617498295505;209.35791605224156;48.21348710695091;0.5007453127644785;7.5924946158144175;22.544810868681566;0.009964041462606455;0.04288314254209447;20.974923770312063;20.91777004927271;8.380646999343716;13.957194403336924;4.383044282934262;99.38980443023962;0.019640951232432993;2685.297588056562;271.10392218876194;222.7368875634711;0.014448097043850638;0.7211627637983969;0.5710708209999005;0.21640486288675723;-5.4292570439429255e-11;-5.325972551872837e-09;2.7259261514700484e-09;-1.5740508896300298e-10;-6.378400030371267e-10;2.1722996734752087e-09;2.1877042399864877e-09;2.1235564418020658e-08;-5.429257043942925e-13;-5.3259725518728376e-11;2.7259261514700484e-11;-1.5740508896300298e-10;-6.378400030371267e-12;2.1722996734752085e-11;2.1877042399864877e-11;2.123556441802066e-10;147.54481086868157;118.7392967687727;112.47386091401927;125.0;118.7392967687727;42.510628020029856;22.881787169167296;19.17706239397222;56.879176410209766;27.792934137426755;4.967374123925879;13.084056483779648;17.32079243125071;60.94167356084125;1.4794519180057364;9.73927844173943;4.0;0.6500000000000002;132553.60881596545;17995.59265069558;7.36589293772672;1.4794519180057364;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.67920756874929;2687.519030487274;0.08561086084224734;132553.60881596545;0.0;0.0;135.0;4.0;147.54481086868157;4.0;118.7392967687727;8.0;112.47386091401927;8.0;125.0;8.0;118.7392967687727;8.0;30.0;4.0;42.510628020029856;4.0;107.67920756874929;2687.519030487274;0.00896484822910516;132553.60881596545;0.0;0.0;99.38980443023962;271.1039221887616;0.7356108608422476;17995.59265069558;0.5598544468543759;0.20876405601694437;170.42659803784886;381.51063379843964;0.6589648482291054;132553.60881596545;0.6249726565249628;0.2568789648220901;107.67920756874929;2687.519030487274;0.07664601261314218;132553.60881596545;0.0;0.0;123.54624021408517;271.1039221887616;0.7356108608422476;132553.60881596545;0.5598544468543759;0.20876405601694437;154.17706239397222;336.64603103113;0.7356108608422476;132553.60881596545;0.5598544468543759;0.20876405601694437;152.69761047596648;349.7059948928526;0.6500000000000002;132553.60881596545;0.6335923255337041;0.2639955880110473;113.80696177234574;275.5313993436138;0.6500000000000002;132553.60881596545;0.6335923255337041;0.2639955880110473;113.77192264484682;275.46542527816445;0.6500000000000002;17995.59265069558;0.6335923255337041;0.2639955880110473;99.38980443023962;2685.297588056562;0.08561086084224734;17995.59265069558;0.0;0.0;57.792934137426755;241.94287304738648;0.08561086084224734;17995.59265069558;0.0;0.0;57.79762320793145;242.05926063378124;0.08561086084224734;132553.60881596545;0.0;0.0;"Zustand 3: Temperatur 427.327 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2719871160367035e-20;`gtol` termination condition is satisfied.;4;2.0460240309005424e-08;2.5581192763578105e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.6655942168062;123.47476322451064;152.7292488615816;57.817737532539184;0.10544569372388517;0.256570201612864;0.20912484025564754;0.26362019880703574;209.77723226076137;209.36437805559544;209.56564764783158;209.5224618143253;49.129470194440856;0.5005563926162977;7.702855349351165;22.546485183059872;0.009965330471086548;0.04353552369316813;20.977723224123622;20.93643780536537;8.382625905941778;13.96816412082264;4.4663154726534495;99.51585641629975;0.0194577425396282;2685.536854576341;271.02904665955725;223.11589357623333;0.014509298345143251;0.7311732141864722;0.5715125962289238;0.21671089178176384;-3.5647929053084226e-11;-4.747086279621726e-09;2.570772039689473e-09;-1.5355766658231573e-10;-7.128448942239629e-10;1.9417427665757714e-09;1.9857111510646064e-09;1.9525145944498945e-08;-3.564792905308423e-13;-4.7470862796217263e-11;2.570772039689473e-11;-1.5355766658231573e-10;-7.128448942239629e-12;1.9417427665757715e-11;1.9857111510646063e-11;1.9525145944498946e-10;147.54648518305987;118.73437614191613;112.46746084144269;125.0;118.73437614191613;42.52179294590883;22.763546877144847;19.2878350616636;56.99406347039093;27.817737532539184;5.040048013933358;12.951604425142932;17.3344057831938;60.911951056534406;1.5585862000820043;9.745427766559487;4.0;0.6600000000000003;132492.1567036311;18016.577028165488;7.353902824965299;1.5585862000820043;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.6655942168062;2687.498154312258;0.08568251253161518;132492.1567036311;0.0;0.0;135.0;4.0;147.54648518305987;4.0;118.73437614191613;8.0;112.46746084144269;8.0;125.0;8.0;118.73437614191613;8.0;30.0;4.0;42.52179294590883;4.0;107.6655942168062;2687.498154312258;0.009034851973901647;132492.1567036311;0.0;0.0;99.51585641629975;271.0290466595586;0.7456825125316154;18016.577028165488;0.5603922512733469;0.20912484025564754;170.31003206020472;381.1727833029539;0.6690348519739019;132492.1567036311;0.6245933240300253;0.256570201612864;107.6655942168062;2687.498154312258;0.07664766055771353;132492.1567036311;0.0;0.0;123.47476322451064;271.0290466595586;0.7456825125316154;132492.1567036311;0.5603922512733469;0.20912484025564754;154.2878350616636;336.91428517433184;0.7456825125316154;132492.1567036311;0.5603922512733469;0.20912484025564754;152.7292488615816;349.601104017875;0.6600000000000003;132492.1567036311;0.6331434877769053;0.26362019880703574;113.72933545795115;275.16251281412275;0.6600000000000003;132492.1567036311;0.6331434877769053;0.26362019880703574;113.69432812798277;275.0965498994361;0.6600000000000003;18016.577028165488;0.6331434877769053;0.26362019880703574;99.51585641629975;2685.536854576341;0.08568251253161518;18016.577028165488;0.0;0.0;57.817737532539184;242.04667356251917;0.08568251253161518;18016.577028165488;0.0;0.0;57.822425085381724;242.16297886422714;0.08568251253161518;132492.1567036311;0.0;0.0;"Zustand 3: Temperatur 427.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.879 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9031573936248564e-20;`gtol` termination condition is satisfied.;4;1.8860740598074452e-08;2.4096295954460953e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.65231403786203;123.4064200416783;152.75648722460465;57.84192899718835;0.10618856578251026;0.2562670679272465;0.20947512258389567;0.2632533214785814;209.79631230700627;209.54645004981145;209.60562738825752;209.68298048564208;50.04240695738358;0.5003625387554107;7.813190853005623;22.54762633415112;0.009966577729225027;0.04418790516044193;20.979631228898523;20.95464500480351;8.384225095554402;13.978865365583454;4.549309723784994;99.63837882161874;0.019280998211950725;2685.7694161443383;270.95998111326895;223.48467339092684;0.014571661000539748;0.7411807559831389;0.5719412104709097;0.21700817838375944;-2.842881485776161e-11;-4.2513548237366194e-09;2.4043060875555966e-09;-1.4997547648221143e-10;-6.02540239924565e-10;1.7763568394002505e-09;1.8902710507973097e-09;1.8021040659732535e-08;-2.8428814857761607e-13;-4.2513548237366194e-11;2.4043060875555968e-11;-1.4997547648221143e-10;-6.0254023992456496e-12;1.7763568394002505e-11;1.89027105079731e-11;1.8021040659732535e-10;147.54762633415112;118.72957594241501;112.4614650755413;125.0;118.72957594241501;42.532682419247124;22.64803324760254;19.395250083606868;57.10569640237162;27.841928997188347;5.1112508495046995;12.823086253922554;17.347685962137973;60.88296087563094;1.6387628590022132;9.753118634686814;4.0;0.6700000000000003;132432.23118253011;18037.0637930816;7.342227798369631;1.6387628590022132;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.65231403786203;2687.477787974694;0.08575241698367841;132432.23118253011;0.0;0.0;135.0;4.0;147.54762633415112;4.0;118.72957594241501;8.0;112.4614650755413;8.0;125.0;8.0;118.72957594241501;8.0;30.0;4.0;42.532682419247124;4.0;107.65231403786203;2687.477787974694;0.009105926171880586;132432.23118253011;0.0;0.0;99.63837882161874;270.9599811132694;0.7557524169836787;18037.0637930816;0.5609136130144792;0.20947512258389567;170.19565958175366;380.8413803266065;0.6791059261718808;132432.23118253011;0.6242204677763692;0.2562670679272465;107.65231403786203;2687.477787974694;0.07664649081179783;132432.23118253011;0.0;0.0;123.4064200416783;270.9599811132694;0.7557524169836787;132432.23118253011;0.5609136130144792;0.20947512258389567;154.39525008360687;337.17532602359114;0.7557524169836787;132432.23118253011;0.5609136130144792;0.20947512258389567;152.75648722460465;349.4920358027095;0.6700000000000003;132432.23118253011;0.6327042070966272;0.2632533214785814;113.65330140699149;274.80187616478116;0.6700000000000003;132432.23118253011;0.6327042070966272;0.2632533214785814;113.61832509291031;274.73592406752675;0.6700000000000003;18037.0637930816;0.6327042070966272;0.2632533214785814;99.63837882161874;2685.7694161443383;0.08575241698367841;18037.0637930816;0.0;0.0;57.84192899718835;242.14791344435915;0.08575241698367841;18037.0637930816;0.0;0.0;57.84661506678407;242.26413848010503;0.08575241698367841;132432.23118253011;0.0;0.0;"Zustand 3: Temperatur 427.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.906 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.768 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5717264451478173e-20;`gtol` termination condition is satisfied.;4;1.7319824640834253e-08;2.267918184215567e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.63934278551739;123.34112758068574;152.7795163424264;57.86555081319909;0.10694484729111448;0.2559693719542262;0.2098152794449791;0.262894637053245;209.80684691337603;209.7242347028123;209.63650843369507;209.83976513436974;50.95222547197442;0.5001637997991142;7.923496216485367;22.548256394340683;0.009967786359913761;0.04484026175235184;20.980684689681084;20.97242347011892;8.385460337375557;13.989317675510401;4.632020497798738;99.75752587587118;0.01911046613556948;2685.9955639937966;270.89650006397454;223.84362888749877;0.014635190573175416;0.7511855104685209;0.5723571750440409;0.21729704465753266;-1.1240786079724785e-11;-3.8116994005577e-09;2.2287167666945606e-09;-1.464207644019666e-10;-6.93859192324453e-10;1.6231354038609425e-09;1.71371539181564e-09;1.656519543757895e-08;-1.1240786079724785e-13;-3.8116994005577e-11;2.2287167666945606e-11;-1.464207644019666e-10;-6.93859192324453e-12;1.6231354038609426e-11;1.71371539181564e-11;1.656519543757895e-10;147.54825639434068;118.72488740626886;112.45585306315598;125.0;118.72488740626886;42.54331547265622;22.535134603815436;19.49941615399007;57.21421040321496;27.865550813199093;5.18100762617911;12.698327187284804;17.360657214482615;60.85465197484717;1.7198998115636641;9.762301771973455;4.0;0.6800000000000003;132373.72121632652;18057.08731232236;7.330845718733009;1.7198998115636641;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.63934278551739;2687.457894368567;0.08582070104169603;132373.72121632652;0.0;0.0;135.0;4.0;147.54825639434068;4.0;118.72488740626886;8.0;112.45585306315598;8.0;125.0;8.0;118.72488740626886;8.0;30.0;4.0;42.54331547265622;4.0;107.63934278551739;2687.457894368567;0.009178081767320571;132373.72121632652;0.0;0.0;99.75752587587118;270.896500063975;0.7658207010416963;18057.08731232236;0.5614191626329116;0.2098152794449791;170.08339099815612;380.51617527556596;0.6891780817673209;132373.72121632652;0.6238538749660308;0.2559693719542262;107.63934278551739;2687.457894368567;0.07664261927437546;132373.72121632652;0.0;0.0;123.34112758068574;270.896500063975;0.7658207010416963;132373.72121632652;0.5614191626329116;0.2098152794449791;154.49941615399007;337.42933915107125;0.7658207010416963;132373.72121632652;0.5614191626329116;0.2098152794449791;152.7795163424264;349.37896979313956;0.6800000000000003;132373.72121632652;0.6322741422143798;0.262894637053245;113.57882580871228;274.4492264519842;0.6800000000000003;132373.72121632652;0.6322741422143798;0.262894637053245;113.54387978008975;274.3832848905837;0.6800000000000003;18057.08731232236;0.6322741422143798;0.262894637053245;99.75752587587118;2685.9955639937966;0.08582070104169603;18057.08731232236;0.0;0.0;57.86555081319909;242.24676962170608;0.08582070104169603;18057.08731232236;0.0;0.0;57.87023543142169;242.36291626510243;0.08582070104169603;132373.72121632652;0.0;0.0;"Zustand 3: Temperatur 427.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3053172362267404e-20;`gtol` termination condition is satisfied.;4;1.6012054334163255e-08;2.1472388019159584e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.62665785465992;123.27880315113623;152.79851892348603;57.88864245433791;0.10771450413471645;0.2556769305847822;0.21014566985359084;0.26254384139036746;209.80918470858904;209.89802910565706;209.65866329540418;209.9930889906095;51.85886077509845;0.4999602255100167;8.033766690302137;22.548396214628553;0.009968959235511327;0.04549256900159856;20.98091846932624;20.989802910414788;8.386346531838548;13.99953926593061;4.714441888956599;99.87344329690956;0.018945905289521815;2686.2155733450722;270.83838527825367;224.1931414631404;0.014699890768150814;0.7611875922269588;0.57276097449153;0.21757779652849427;4.590106073010247e-12;-3.424140970764711e-09;2.102524376823567e-09;-1.4307272033775575e-10;-5.595097718469333e-10;1.5091643490450224e-09;1.6503634014952695e-09;1.5326634184020804e-08;4.590106073010247e-14;-3.424140970764711e-11;2.1025243768235668e-11;-1.4307272033775575e-10;-5.595097718469333e-12;1.5091643490450224e-11;1.6503634014952694e-11;1.5326634184020804e-10;147.54839621462855;118.72030236272099;112.4506054938393;125.0;118.72030236272099;42.553709874740264;22.42474519266358;19.600437449206254;57.31973342216929;27.888642454337912;5.249343539291374;12.577162196929748;17.373342145340075;60.8269767121418;1.8019185257202253;9.772927901960543;4.0;0.6900000000000003;132316.52336646506;18076.67973731066;7.319735996282596;1.8019185257202253;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.62665785465992;2687.438438895736;0.08588748299510929;132316.52336646506;0.0;0.0;135.0;4.0;147.54839621462855;4.0;118.72030236272099;8.0;112.4506054938393;8.0;125.0;8.0;118.72030236272099;8.0;30.0;4.0;42.553709874740264;4.0;107.62665785465992;2687.438438895736;0.009251327642197087;132316.52336646506;0.0;0.0;99.87344329690956;270.8383852782553;0.7758874829951096;18076.67973731066;0.5619094993152792;0.21014566985359084;169.97314140729213;380.1969310883086;0.6992513276421973;132316.52336646506;0.6234933420976421;0.2556769305847822;107.62665785465992;2687.438438895736;0.0766361553529122;132316.52336646506;0.0;0.0;123.27880315113623;270.8383852782553;0.7758874829951096;132316.52336646506;0.5619094993152792;0.21014566985359084;154.60043744920625;337.6765053815865;0.7758874829951096;132316.52336646506;0.5619094993152792;0.21014566985359084;152.79851892348603;349.2620801661335;0.6900000000000003;132316.52336646506;0.6318529668040204;0.26254384139036746;113.50587524917569;274.1043109268671;0.6900000000000003;132316.52336646506;0.6318529668040204;0.26254384139036746;113.47095882342961;274.0383796674445;0.6900000000000003;18076.67973731066;0.6318529668040204;0.26254384139036746;99.87344329690956;2686.2155733450722;0.08588748299510929;18076.67973731066;0.0;0.0;57.88864245433791;242.34340727391927;0.08588748299510929;18076.67973731066;0.0;0.0;57.893325650579186;242.4594772632573;0.08588748299510929;132316.52336646506;0.0;0.0;"Zustand 3: Temperatur 427.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.656 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.0678611503044172e-20;`gtol` termination condition is satisfied.;4;1.476813511938785e-08;2.0336475359827806e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.61423815967578;123.21936475106571;152.81366983313023;57.91124079195856;0.10849748789818543;0.2553895688808054;0.21046663636115986;0.2622006443579058;209.8036552190888;210.06811076280627;209.67244416192747;210.14320691783558;52.76225425133477;0.4997518665144456;8.143997679726764;22.54806550353402;0.00997009899974088;0.0461448031438952;20.980365520493834;21.006811076146104;8.386897766500788;14.009547127756226;4.796568568583922;99.9862688518607;0.01878708525484357;2686.429704458138;270.785425795835;224.53357329102897;0.014765763635313012;0.7711871095761499;0.5731530683186815;0.2178507248744697;1.1660006293823244e-11;-3.0883740009812755e-09;1.979287844733335e-09;-1.398191562529405e-10;-5.922231594013283e-10;1.345227929050452e-09;1.4921965885150712e-09;1.4150458582662395e-08;1.1660006293823244e-13;-3.0883740009812755e-11;1.979287844733335e-11;-1.398191562529405e-10;-5.922231594013283e-12;1.3452279290504521e-11;1.492196588515071e-11;1.4150458582662395e-10;147.54806550353402;118.71581319025609;112.44570421412192;125.0;118.71581319025609;42.56388222265588;22.316764792189133;19.69841384404191;57.42238662920482;27.911240791958562;5.316283891228068;12.459435362261218;17.38576184032422;60.799890596893874;1.8847440109116746;9.7849479913109;4.0;0.7000000000000003;132260.54122113792;18095.871160445735;7.308879470264757;1.8847440109116746;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.61423815967578;2687.419389280189;0.08595287321146261;132260.54122113792;0.0;0.0;135.0;4.0;147.54806550353402;4.0;118.71581319025609;8.0;112.44570421412192;8.0;125.0;8.0;118.71581319025609;8.0;30.0;4.0;42.56388222265588;4.0;107.61423815967578;2687.419389280189;0.009325670821074931;132260.54122113792;0.0;0.0;99.9862688518607;270.78542579583785;0.7859528732114629;18095.871160445735;0.5623851927601032;0.21046663636115986;169.86483029572315;379.88342242616767;0.7093256708210752;132260.54122113792;0.6231386744110938;0.2553895688808054;107.61423815967578;2687.419389280189;0.07662720239038767;132260.54122113792;0.0;0.0;123.21936475106571;270.78542579583785;0.7859528732114629;132260.54122113792;0.5623851927601032;0.21046663636115986;154.6984138440419;337.91700079186046;0.7859528732114629;132260.54122113792;0.5623851927601032;0.21046663636115986;152.81366983313023;349.14153552232176;0.7000000000000003;132260.54122113792;0.6314403687162649;0.2622006443579058;113.43441675975481;273.7668865918602;0.7000000000000003;132260.54122113792;0.6314403687162649;0.2622006443579058;113.39952929902802;273.7009654445118;0.7000000000000003;18095.871160445735;0.6314403687162649;0.2622006443579058;99.9862688518607;2686.429704458138;0.08595287321146261;18095.871160445735;0.0;0.0;57.91124079195856;242.4379806911688;0.08595287321146261;18095.871160445735;0.0;0.0;57.91592259336221;242.55397563848385;0.08595287321146261;132260.54122113792;0.0;0.0;"Zustand 3: Temperatur 427.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.964 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.870945109989358e-20;`gtol` termination condition is satisfied.;4;1.3685398611210131e-08;1.9343966035895316e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.60206402254238;123.16273131338357;152.8251363347124;57.933380284255406;0.10929373752829152;0.2551071195874312;0.21077850595915482;0.26186476906196526;209.79057009212056;210.23473901671144;209.67818419355433;210.29035676612085;53.662353072277845;0.49953877405370795;8.25418473887444;22.547282900246444;0.009971208087489943;0.04679694109643145;20.97905700789979;21.023473901549018;8.387127367764029;14.019357117649328;4.8783957340990645;100.09613287584403;0.018633785740144126;2686.6382036057657;270.7374179040623;224.86526849023375;0.014832809752409637;0.7811841649654133;0.5735338925958579;0.2181161064443816;2.7142732506035827e-11;-2.8118662953602325e-09;1.8609966900839936e-09;-1.3671780374480136e-10;-5.463789420900866e-10;1.2212808542244602e-09;1.3809255960950395e-09;1.3122644304530695e-08;2.714273250603583e-13;-2.8118662953602324e-11;1.8609966900839935e-11;-1.3671780374480136e-10;-5.463789420900867e-12;1.2212808542244602e-11;1.3809255960950395e-11;1.3122644304530695e-10;147.54728290024644;118.71141277613276;112.4411321483351;125.0;118.71141277613276;42.57384802731531;22.211098350574048;19.79344111658412;57.52228484852873;27.933380284255406;5.381854010042616;12.344999272491066;17.39793597745762;60.773352060278626;1.9683047818717228;9.798313455559594;4.0;0.7100000000000003;132205.6848714144;18114.68975971895;7.2982582989301825;1.9683047818717228;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.60206402254238;2687.4007153973284;0.08601697471782266;132205.6848714144;0.0;0.0;135.0;4.0;147.54728290024644;4.0;118.71141277613276;8.0;112.4411321483351;8.0;125.0;8.0;118.71141277613276;8.0;30.0;4.0;42.57384802731531;4.0;107.60206402254238;2687.4007153973284;0.009401116657787397;132205.6848714144;0.0;0.0;100.09613287584403;270.73741790406734;0.796016974717823;18114.68975971895;0.5628467849265157;0.21077850595915482;169.7583812508205;379.5754349294741;0.7194011166577877;132205.6848714144;0.6227896853775698;0.2551071195874312;107.60206402254238;2687.4007153973284;0.07661585806003526;132205.6848714144;0.0;0.0;123.16273131338357;270.73741790406734;0.796016974717823;132205.6848714144;0.5628467849265157;0.21077850595915482;154.79344111658412;338.15099673044904;0.796016974717823;132205.6848714144;0.5628467849265157;0.21077850595915482;152.8251363347124;349.0174987525611;0.7100000000000003;132205.6848714144;0.6310360492490958;0.26186476906196526;113.36441785782398;273.43671977756014;0.7100000000000003;132205.6848714144;0.6310360492490958;0.26186476906196526;113.32955876609014;273.3708085929173;0.7100000000000003;18114.68975971895;0.6310360492490958;0.26186476906196526;100.09613287584403;2686.6382036057657;0.08601697471782266;18114.68975971895;0.0;0.0;57.933380284255406;242.53063406634357;0.08601697471782266;18114.68975971895;0.0;0.0;57.938060715854135;242.64655546581386;0.08601697471782266;132205.6848714144;0.0;0.0;"Zustand 3: Temperatur 427.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6956889777196605e-20;`gtol` termination condition is satisfied.;4;1.2668554646286605e-08;1.841569427265592e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.59011706994073;123.10882291057828;152.83307834185996;57.955093150358266;0.1101031808282323;0.2548294226833884;0.2110815909256244;0.26153595112561556;209.77022422895146;210.3981563579052;209.67619872235878;210.43476061535713;54.55910968463255;0.4993209997654996;8.364323565016356;22.546066042401378;0.00997228874264877;0.047448960436266015;20.977022421680456;21.039815635677286;8.38704794891483;14.028984040936294;4.959919062471706;100.20315875187327;0.018485796123781977;2686.8413039740462;270.69416507357164;225.18855421395935;0.014901028390210347;0.7911788553449659;0.5739038614401767;0.21837420471066682;3.817746119239018e-11;-2.5562130190337484e-09;1.7674892660579644e-09;-1.3366502349398957e-10;-5.119886736792978e-10;1.132349325416726e-09;1.3127134934620699e-09;1.2146898598075495e-08;3.817746119239018e-13;-2.5562130190337486e-11;1.7674892660579644e-11;-1.3366502349398957e-10;-5.1198867367929775e-12;1.1323493254167261e-11;1.3127134934620699e-11;1.2146898598075496e-10;147.54606604240138;118.70709447920581;112.43687322554678;125.0;118.70709447920581;42.58362179174077;22.107655653386246;19.885611142711184;57.61953696013251;27.955093150358266;5.446079178370724;12.233714473673501;17.40988293005927;60.747322244037775;2.0525328008512247;9.81297633012116;4.0;0.7200000000000003;132151.87043031727;18133.16193230307;7.287855858988229;2.0525328008512247;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.59011706994073;2687.38238911698;0.08607988373517594;132151.87043031727;0.0;0.0;135.0;4.0;147.54606604240138;4.0;118.70709447920581;8.0;112.43687322554678;8.0;125.0;8.0;118.70709447920581;8.0;30.0;4.0;42.58362179174077;4.0;107.59011706994073;2687.38238911698;0.009477669004567289;132151.87043031727;0.0;0.0;100.20315875187327;270.69416507357903;0.8060798837351763;18133.16193230307;0.5632947916629424;0.2110815909256244;169.65372169578762;379.27276453200153;0.7294776690045676;132151.87043031727;0.6224461962290951;0.2548294226833884;107.59011706994073;2687.38238911698;0.07660221473060866;132151.87043031727;0.0;0.0;123.10882291057828;270.69416507357903;0.8060798837351763;132151.87043031727;0.5632947916629424;0.2110815909256244;154.88561114271118;338.37865985568305;0.8060798837351763;132151.87043031727;0.5632947916629424;0.2110815909256244;152.83307834185996;348.890126967689;0.7200000000000003;132151.87043031727;0.6306397224615204;0.26153595112561556;113.29584658045712;273.11358573908575;0.7200000000000003;132151.87043031727;0.6306397224615204;0.26153595112561556;113.26101530083508;273.04768440514647;0.7200000000000003;18133.16193230307;0.6306397224615204;0.26153595112561556;100.20315875187327;2686.8413039740462;0.08607988373517594;18133.16193230307;0.0;0.0;57.955093150358266;242.6215022234606;0.08607988373517594;18133.16193230307;0.0;0.0;57.95977223516803;242.73735145919292;0.08607988373517594;132151.87043031727;0.0;0.0;"Zustand 3: Temperatur 428.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.530340658497098e-20;`gtol` termination condition is satisfied.;4;1.1627906331728688e-08;1.7494802991157676e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5783801385981;123.05756092283326;152.83764867793911;57.9764095306798;0.11092573580418956;0.2545563249666208;0.21137618961850738;0.2612139380130914;209.74289683732707;210.55858963183724;209.66678636735807;210.57662591944467;55.452481343157125;0.49909859549251956;8.474409993064599;22.544431629026747;0.009973343034255917;0.048100839378770285;20.9742896826178;21.05585896308357;8.386671454714937;14.038441727882393;5.041134667769511;100.30746335511054;0.018342915012817963;2687.039226496177;270.65547786141167;225.50374166206385;0.01497041766121432;0.8011712725092436;0.5742633683856729;0.21862527066035042;5.149303206053446e-11;-2.3075017452356406e-09;1.6831336324685253e-09;-1.307199348765664e-10;-5.153708571015159e-10;1.0015526186180068e-09;1.2087753020750824e-09;1.114904080168344e-08;5.149303206053446e-13;-2.3075017452356405e-11;1.6831336324685254e-11;-1.307199348765664e-10;-5.153708571015159e-12;1.0015526186180068e-11;1.2087753020750825e-11;1.114904080168344e-10;147.54443162902675;118.7028520957104;112.43291231199754;125.0;118.7028520957104;42.59321708324387;22.006351016733447;19.975012080512386;57.71424627186667;27.976409530679803;5.508984571469;12.125448956886999;17.421619861401894;60.72176480589769;2.1373634025732713;9.828889410853606;4.0;0.7300000000000003;132099.01959100147;18151.312418088226;7.27765665359611;2.1373634025732713;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.5783801385981;2687.3643841589333;0.08614169017045759;132099.01959100147;0.0;0.0;135.0;4.0;147.54443162902675;4.0;118.7028520957104;8.0;112.43291231199754;8.0;125.0;8.0;118.7028520957104;8.0;30.0;4.0;42.59321708324387;4.0;107.5783801385981;2687.3643841589333;0.009555330365574531;132099.01959100147;0.0;0.0;100.30746335511054;270.65547786142133;0.8161416901704579;18151.312418088226;0.5637297042243999;0.21137618961850738;169.5507826457602;378.9752168292082;0.7395553303655749;132099.01959100147;0.6221080355249241;0.2545563249666208;107.5783801385981;2687.3643841589333;0.07658635980488306;132099.01959100147;0.0;0.0;123.05756092283326;270.65547786142133;0.8161416901704579;132099.01959100147;0.5637297042243999;0.21137618961850738;154.97501208051239;338.60015218822286;0.8161416901704579;132099.01959100147;0.5637297042243999;0.21137618961850738;152.83764867793911;348.75957148062474;0.7300000000000003;132099.01959100147;0.6302511145273889;0.2612139380130914;113.22867151197966;272.79726827089104;0.7300000000000003;132099.01959100147;0.6302511145273889;0.2612139380130914;113.1938675242414;272.7313767100982;0.7300000000000003;18151.312418088226;0.6302511145273889;0.2612139380130914;100.30746335511054;2687.039226496177;0.08614169017045759;18151.312418088226;0.0;0.0;57.9764095306798;242.71071128846663;0.08614169017045759;18151.312418088226;0.0;0.0;57.981087289812706;242.82648964171835;0.08614169017045759;132099.01959100147;0.0;0.0;"Zustand 3: Temperatur 428.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.988 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.379 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3934421493788418e-20;`gtol` termination condition is satisfied.;4;1.0739470599598752e-08;1.6693963875478117e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5668371881855;123.00886817428801;152.83899333975643;57.997357634598416;0.11176131187332003;0.25428767967098936;0.2116625872198613;0.26089848839642166;209.70885240925787;210.71625115051847;209.65023007097295;210.7161465592476;56.34242968497159;0.49887161311602796;8.584439990264556;22.542395479022616;0.009974372871114618;0.04875255675632373;20.970885239895797;21.07162511496488;8.386009202859118;14.04774310387679;5.122039062464148;100.40915746442943;0.018204949818819174;2687.232180625029;270.62117378764003;225.81112702384544;0.015040974653439898;0.8111615034160932;0.5746127876520797;0.21886954353020477;7.16724457561213e-11;-2.1340298417271697e-09;1.5685941434639972e-09;-1.2781570246644947e-10;-5.049969331594184e-10;8.696474651515018e-10;1.0957421636703657e-09;1.029991381074069e-08;7.167244575612131e-13;-2.1340298417271698e-11;1.568594143463997e-11;-1.2781570246644947e-10;-5.049969331594184e-12;8.696474651515019e-12;1.0957421636703656e-11;1.0299913810740691e-10;147.54239547902262;118.69867982777367;112.4292351486178;125.0;118.69867982777367;42.602646599911395;21.907103003799705;20.061728545340316;57.80651086451803;27.997357634598416;5.570595203440746;12.02007768418838;17.433162811814498;60.6966457402815;2.222735205583888;9.84600636820835;4.0;0.7400000000000003;132047.05922074107;18169.16441388781;7.267646228123147;2.222735205583888;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.5668371881855;2687.3466759599805;0.08620247806953274;132047.05922074107;0.0;0.0;135.0;4.0;147.54239547902262;4.0;118.69867982777367;8.0;112.4292351486178;8.0;125.0;8.0;118.69867982777367;8.0;30.0;4.0;42.602646599911395;4.0;107.5668371881855;2687.3466759599805;0.009634102035782079;132047.05922074107;0.0;0.0;100.40915746442943;270.62117378765157;0.8262024780695331;18169.16441388781;0.5641519906876218;0.2116625872198613;169.44949848282232;378.6826064946023;0.7496341020357824;132047.05922074107;0.6217750387502253;0.25428767967098936;107.5668371881855;2687.3466759599805;0.07656837603375066;132047.05922074107;0.0;0.0;123.00886817428801;270.62117378765157;0.8262024780695331;132047.05922074107;0.5641519906876218;0.2116625872198613;155.06172854534032;338.8156311761343;0.8262024780695331;132047.05922074107;0.5641519906876218;0.2116625872198613;152.83899333975643;348.6259778324337;0.7400000000000003;132047.05922074107;0.6298699631269906;0.26089848839642166;113.16286180607966;272.48755933932574;0.7400000000000003;132047.05922074107;0.6298699631269906;0.26089848839642166;113.12808462433293;272.42167750587123;0.7400000000000003;18169.16441388781;0.6298699631269906;0.26089848839642166;100.40915746442943;2687.232180625029;0.08620247806953274;18169.16441388781;0.0;0.0;57.997357634598416;242.79837930727223;0.08620247806953274;18169.16441388781;0.0;0.0;58.00203408749218;242.91408796315412;0.08620247806953274;132047.05922074107;0.0;0.0;"Zustand 3: Temperatur 428.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.278 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.599 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2813946274405525e-20;`gtol` termination condition is satisfied.;4;1.0004583991175633e-08;1.600871404854589e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5554732210951;122.96266904154027;152.83725176275266;58.01796387660181;0.11260981094939314;0.25402334611197064;0.21194105643433853;0.26058937156133266;209.66834163032826;210.8713397171313;209.6267980633095;210.85350381221306;57.228920341807594;0.4986401044118297;8.694409651093808;22.539972585545968;0.009975380015028837;0.049404091997301385;20.966834162072292;21.087133971629818;8.38507192252849;14.056900254077288;5.202629122159793;100.50834614397775;0.018071716350417395;2687.4203650495515;270.5910771903183;226.1109923563836;0.015112695550635435;0.8211496304838468;0.5749524753206647;0.21910725149040208;7.537437340943143e-11;-1.950134276285098e-09;1.48014578371658e-09;-1.2498113655112775e-10;9.723066796141211e-11;8.331255685334327e-10;1.0537348771322286e-09;9.605344075680478e-09;7.537437340943143e-13;-1.9501342762850983e-11;1.4801457837165798e-11;-1.2498113655112775e-10;9.723066796141211e-13;8.331255685334327e-12;1.0537348771322286e-11;9.605344075680477e-11;147.53997258554597;118.69457225441948;112.4258282931961;125.0;118.69457225441948;42.61192223188584;21.809834162924744;20.14584177591371;57.896423912091905;28.01796387660181;5.630935880746847;11.917482149218358;17.4445267789049;60.67193321339022;2.3085900131610515;9.86428183840394;4.0;0.7500000000000003;131995.92098746545;18186.73967909891;7.257811092944911;2.3085900131610515;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.5554732210951;2687.329241551444;0.08626232603448192;131995.92098746545;0.0;0.0;135.0;4.0;147.53997258554597;4.0;118.69457225441948;8.0;112.4258282931961;8.0;125.0;8.0;118.69457225441948;8.0;30.0;4.0;42.61192223188584;4.0;107.5554732210951;2687.329241551444;0.009713984226797923;131995.92098746545;0.0;0.0;100.50834614397775;270.5910771903308;0.8362623260344823;18186.73967909891;0.5645620972716993;0.21194105643433853;169.3498067484707;378.3947567406294;0.7597139842267983;131995.92098746545;0.6214470479450526;0.25402334611197064;107.5554732210951;2687.329241551444;0.076548341807684;131995.92098746545;0.0;0.0;122.96266904154027;270.5910771903308;0.8362623260344823;131995.92098746545;0.5645620972716993;0.21194105643433853;155.1458417759137;339.0252497701055;0.8362623260344823;131995.92098746545;0.5645620972716993;0.21194105643433853;152.83725176275266;348.48948585438694;0.7500000000000003;131995.92098746545;0.6294960168737822;0.26058937156133266;113.09838720313633;272.18425873207735;0.7500000000000003;131995.92098746545;0.6294960168737822;0.26058937156133266;113.06363637367264;272.1183866094143;0.7500000000000003;18186.73967909891;0.6294960168737822;0.26058937156133266;100.50834614397775;2687.4203650495515;0.08626232603448192;18186.73967909891;0.0;0.0;58.01796387660181;242.88461681527602;0.08626232603448192;18186.73967909891;0.0;0.0;58.022639041029265;243.00025686897735;0.08626232603448192;131995.92098746545;0.0;0.0;"Zustand 3: Temperatur 428.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
