config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.171022676137331e-20;`gtol` termination condition is satisfied.;4;9.20904308156397e-09;1.5303742523561555e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5442742085321;122.91888953798428;152.83255708533625;58.038253001829275;0.11347112841387587;0.2537631893577403;0.2122118581449453;0.26028636684940254;209.6216022255863;211.02404157065448;209.596744759646;210.98886724548447;58.111922587142644;0.4984041209261083;8.804315192377725;22.537177166602078;0.009976366092800908;0.05005542510550902;20.962160221674267;21.102404156994293;8.383869790389987;14.065924482969514;5.282902053538722;100.60512909709081;0.017943038422496813;2687.603968359362;270.5650190631369;226.40360640309248;0.015185575740190083;0.831135731867921;0.5752827704247445;0.21933861228066637;8.803624496067641e-11;-1.7832988419286266e-09;1.4107399692875333e-09;-1.222346113216588e-10;-1.0368239600211382e-10;7.115374955901643e-10;9.417533419764368e-10;8.84361384123622e-09;8.803624496067642e-13;-1.7832988419286266e-11;1.4107399692875334e-11;-1.222346113216588e-10;-1.0368239600211381e-12;7.115374955901643e-12;9.417533419764369e-12;8.84361384123622e-11;147.53717716660208;118.69052430485993;112.42267906683225;125.0;118.69052430485993;42.62105511786211;21.714470785084075;20.227429791915142;57.9840739792287;28.038253001829275;5.690031162334947;11.817549969741435;17.4557257914679;60.64759741081508;2.3948727065788944;9.88367149474982;4.0;0.7600000000000003;131945.54101610713;18204.058633464087;7.248138652638417;2.3948727065788944;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.5442742085321;2687.3120594463094;0.08632130760811074;131945.54101610713;0.0;0.0;135.0;4.0;147.53717716660208;4.0;118.69052430485993;8.0;112.42267906683225;8.0;125.0;8.0;118.69052430485993;8.0;30.0;4.0;42.62105511786211;4.0;107.5442742085321;2687.3120594463094;0.009794976180453614;131945.54101610713;0.0;0.0;100.60512909709081;270.56501906312354;0.8463213076081111;18204.058633464087;0.5649604495712129;0.2122118581449453;169.25164795168615;378.11149881923177;0.769794976180454;131945.54101610713;0.621123911359647;0.2537631893577403;107.5442742085321;2687.3120594463094;0.07652633142765713;131945.54101610713;0.0;0.0;122.91888953798428;270.56501906312354;0.8463213076081111;131945.54101610713;0.5649604495712129;0.2122118581449453;155.22742979191514;339.2291565068323;0.8463213076081111;131945.54101610713;0.5649604495712129;0.2122118581449453;152.83255708533625;348.3502297589402;0.7600000000000003;131945.54101610713;0.6291290347736513;0.26028636684940254;113.03521804323447;271.8871737233421;0.7600000000000003;131945.54101610713;0.6291290347736513;0.26028636684940254;113.00049314252499;271.82131132188744;0.7600000000000003;18204.058633464087;0.6291290347736513;0.26028636684940254;100.60512909709081;2687.603968359362;0.08632130760811074;18204.058633464087;0.0;0.0;58.038253001829275;242.96952736270313;0.08632130760811074;18204.058633464087;0.0;0.0;58.042926894044854;243.08509982527625;0.08632130760811074;131945.54101610713;0.0;0.0;"Zustand 3: Temperatur 428.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.983 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.185 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0838311889991734e-20;`gtol` termination condition is satisfied.;4;8.598236804523028e-09;1.4722983318602066e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5332270223476;122.87745737757933;152.8250364107397;58.058248201960055;0.11434515398532047;0.25350707992427235;0.212475242029353;0.2599892631347078;209.56885974862593;211.1745312585037;209.56031159773178;211.12239554024532;58.99140901479874;0.4981637138697283;8.9141529485669;22.534022712238368;0.009977332607157779;0.0507065366399771;20.956885974038123;21.117453125786632;8.382412463926707;14.074826369289598;5.3628553651324635;100.69960099496956;0.017818747481830724;2687.783169662083;270.542836880143;226.6892253575172;0.015259609909955008;0.841119881719005;0.5756039959625127;0.21956383380308112;9.470113582210615e-11;-1.6583570072725706e-09;1.3314433999767061e-09;-1.1952022704875276e-10;-4.3590375753410626e-10;6.373852556862403e-10;9.013660928758327e-10;8.244683158409316e-09;9.470113582210615e-13;-1.6583570072725705e-11;1.331443399976706e-11;-1.1952022704875276e-10;-4.359037575341063e-12;6.3738525568624024e-12;9.013660928758327e-12;8.244683158409317e-11;147.53402271223837;118.68653123384433;112.41977550424707;125.0;118.68653123384433;42.63005569727892;21.620942679255847;20.306567543605127;58.06954529769064;28.058248201960055;5.747905325346096;11.720174509277513;17.466772977652397;60.623610397091454;2.4815311328654275;9.904132101913603;4.0;0.7700000000000004;131895.8595720133;18221.140447608635;7.238617140966248;2.4815311328654275;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.5332270223476;2687.2951095351223;0.08637949162895964;131895.8595720133;0.0;0.0;135.0;4.0;147.53402271223837;4.0;118.68653123384433;8.0;112.41977550424707;8.0;125.0;8.0;118.68653123384433;8.0;30.0;4.0;42.63005569727892;4.0;107.5332270223476;2687.2951095351223;0.00987707627148709;131895.8595720133;0.0;0.0;100.69960099496956;270.5428368801322;0.85637949162896;18221.140447608635;0.5653474537089239;0.212475242029353;169.15496539149422;377.8326715594087;0.7798770762714874;131895.8595720133;0.620805483134825;0.25350707992427235;107.5332270223476;2687.2951095351223;0.07650241535747254;131895.8595720133;0.0;0.0;122.87745737757933;270.5428368801322;0.85637949162896;131895.8595720133;0.5653474537089239;0.212475242029353;155.30656754360513;339.42749559911715;0.85637949162896;131895.8595720133;0.5653474537089239;0.212475242029353;152.8250364107397;348.2083382546175;0.7700000000000004;131895.8595720133;0.628768785715552;0.2599892631347078;112.97332527566573;271.5961187550019;0.7700000000000004;131895.8595720133;0.628768785715552;0.2599892631347078;112.93862590849824;271.5302661100149;0.7700000000000004;18221.140447608635;0.628768785715552;0.2599892631347078;100.69960099496956;2687.783169662083;0.08637949162895964;18221.140447608635;0.0;0.0;58.058248201960055;243.05320799945585;0.08637949162895964;18221.140447608635;0.0;0.0;58.06292083675288;243.16871380319472;0.08637949162895964;131895.8595720133;0.0;0.0;"Zustand 3: Temperatur 428.457 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.123 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.002792861788746e-20;`gtol` termination condition is satisfied.;4;7.999025794686484e-09;1.4161870369331488e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.5223193721834;122.83830202049035;152.81481106471415;58.07797122216226;0.11523177249793094;0.253254893491605;0.21273144713917475;0.25969785833167575;209.51032831583615;211.32297244112522;209.51772781735315;211.25423725106404;59.86735524694032;0.4979189340282448;9.023919367261055;22.530522028459075;0.009978280946646404;0.05135740769537472;20.95103283081714;21.132297244052722;8.380709112711225;14.083615816680007;5.442486840769205;100.79185178194541;0.01769868224885428;2687.9581391567935;270.5243744102946;226.96809357596618;0.015334792135010766;0.8511021504234365;0.5759164598381669;0.21978311467467962;9.774936415851698e-11;-1.5209380421765673e-09;1.2700525076070335e-09;-1.1687079082278728e-10;-4.2746250983327627e-10;5.979927664157003e-10;8.639347015559906e-10;7.664738177481922e-09;9.774936415851698e-13;-1.5209380421765674e-11;1.2700525076070335e-11;-1.1687079082278728e-10;-4.274625098332763e-12;5.979927664157003e-12;8.639347015559907e-12;7.664738177481922e-11;147.53052202845907;118.68258859895144;112.41710630776265;125.0;118.68258859895144;42.63893375844049;21.529182964127415;20.38332705383948;58.152918023504924;28.07797122216226;5.804582336204021;11.62525452581724;17.477680627816596;60.59994598596563;2.5685159891253306;9.925621555484327;4.0;0.7800000000000004;131846.82076934294;18238.00312684536;7.229235561171251;2.5685159891253306;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.5223193721834;2687.2783729899743;0.08643694255844692;131846.82076934294;0.0;0.0;135.0;4.0;147.53052202845907;4.0;118.68258859895144;8.0;112.41710630776265;8.0;125.0;8.0;118.68258859895144;8.0;30.0;4.0;42.63893375844049;4.0;107.5223193721834;2687.2783729899743;0.00996028210031168;131846.82076934294;0.0;0.0;100.79185178194541;270.52437441028417;0.8664369425584473;18238.00312684536;0.5657234974136061;0.21273144713917475;169.0597049925865;377.558120937999;0.789960282100312;131846.82076934294;0.620491623004338;0.253254893491605;107.5223193721834;2687.2783729899743;0.07647666045813524;131846.82076934294;0.0;0.0;122.83830202049035;270.52437441028417;0.8664369425584473;131846.82076934294;0.5657234974136061;0.21273144713917475;155.38332705383948;339.6204070311484;0.8664369425584473;131846.82076934294;0.5657234974136061;0.21273144713917475;152.81481106471415;348.0639346790623;0.7800000000000004;131846.82076934294;0.6284150479904055;0.25969785833167575;112.91268046500602;271.31091513182827;0.7800000000000004;131846.82076934294;0.6284150479904055;0.25969785833167575;112.87800626274742;271.24507230144957;0.7800000000000004;18238.00312684536;0.6284150479904055;0.25969785833167575;100.79185178194541;2687.9581391567935;0.08643694255844692;18238.00312684536;0.0;0.0;58.07797122216226;243.13574972263598;0.08643694255844692;18238.00312684536;0.0;0.0;58.08264261298581;243.2511897260801;0.08643694255844692;131846.82076934294;0.0;0.0;"Zustand 3: Temperatur 428.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.063 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 386.028 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.277232856929248e-21;`gtol` termination condition is satisfied.;4;7.414766493568667e-09;1.3621477788352663e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.51153974745677;122.80135470342952;152.80199684787777;58.09744245991732;0.1161308645949858;0.25300651063937823;0.21298070244469258;0.2594119589324169;209.4462112918336;211.4695186358555;209.46921118819816;211.38453150733375;60.739739668395906;0.49766983168629725;9.133611004903013;22.526687278219697;0.009979212394664528;0.05200801988296907;20.944621128472402;21.146951863531296;8.378768447543823;14.092302100434923;5.521794515434303;100.88196695927002;0.01758268837518455;2688.129038667256;270.5094815247483;227.24044424293967;0.015411115955336174;0.8610826048278156;0.5762204557371461;0.219996644742939;1.2036593943776097e-10;-1.3814300814374292e-09;1.1783640729845501e-09;-1.1427114809947625e-10;-3.9742076296533924e-10;5.425420113169821e-10;8.099050319287926e-10;7.109576927177841e-09;1.2036593943776098e-12;-1.3814300814374292e-11;1.1783640729845502e-11;-1.1427114809947625e-10;-3.974207629653393e-12;5.4254201131698206e-12;8.099050319287925e-12;7.109576927177841e-11;147.5266872782197;118.67869223961321;112.41466080455945;125.0;118.67869223961321;42.64769848300574;21.43912787460937;20.457777552852804;58.234268476264276;28.097442459917318;5.860085826248735;11.53269384528943;17.488460252543234;60.57657962064815;2.6557807049750295;9.948098909043665;4.0;0.7900000000000004;131798.372302198;18254.663588838925;7.219983631075008;2.6557807049750295;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.51153974745677;2687.261832175872;0.08649372078315143;131798.372302198;0.0;0.0;135.0;4.0;147.5266872782197;4.0;118.67869223961321;8.0;112.41466080455945;8.0;125.0;8.0;118.67869223961321;8.0;30.0;4.0;42.64769848300574;4.0;107.51153974745677;2687.261832175872;0.010044590576584668;131798.372302198;0.0;0.0;100.88196695927002;270.5094815247398;0.8764937207831518;18254.663588838925;0.5660889510285131;0.21298070244469258;168.96581515282907;377.2876996807175;0.8000445905765851;131798.372302198;0.6201821960172197;0.25300651063937823;107.51153974745677;2687.261832175872;0.07644913020656677;131798.372302198;0.0;0.0;122.80135470342952;270.5094815247398;0.8764937207831518;131798.372302198;0.5660889510285131;0.21298070244469258;155.4577775528528;339.80802665764116;0.8764937207831518;131798.372302198;0.5660889510285131;0.21298070244469258;152.80199684787777;347.9171371462406;0.7900000000000004;131798.372302198;0.628067608836978;0.2594119589324169;112.85325579438586;271.03139073070196;0.7900000000000004;131798.372302198;0.628067608836978;0.2594119589324169;112.81860641336448;270.96555779414126;0.7900000000000004;18254.663588838925;0.628067608836978;0.2594119589324169;100.88196695927002;2688.129038667256;0.08649372078315143;18254.663588838925;0.0;0.0;58.09744245991732;243.21723789005097;0.08649372078315143;18254.663588838925;0.0;0.0;58.102112618965066;243.3326128826436;0.08649372078315143;131798.372302198;0.0;0.0;"Zustand 3: Temperatur 428.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 386.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.576044343416954e-21;`gtol` termination condition is satisfied.;4;6.843079303920894e-09;1.3096598293768466e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.50087736376975;122.76654845696078;152.7867042818899;58.116681056361585;0.11704230734908522;0.2527618166004564;0.2132232273476559;0.25913137957178584;209.37670192918836;211.61431390444469;209.41496868931117;211.51340866100517;61.60854318502344;0.4974164565648546;9.243224522665882;22.522530019688304;0.009980128137680526;0.05265835531212475;20.93767019226344;21.161431390398224;8.376598747586279;14.100893910684427;5.600776653301793;100.97002784920625;0.017470618116596347;2688.296022138207;270.4980139998942;227.50649999317676;0.015488574445354897;0.87106130844868;0.5765162639413154;0.22020460556741348;1.3318413039087318e-10;-1.2962786399839388e-09;1.1329461813147645e-09;-1.1167167190961891e-10;-3.4580693863972556e-10;4.624496341421036e-10;7.387654932244914e-10;6.553960929522873e-09;1.3318413039087318e-12;-1.2962786399839387e-11;1.1329461813147646e-11;-1.1167167190961891e-10;-3.4580693863972556e-12;4.624496341421036e-12;7.387654932244914e-12;6.553960929522872e-11;147.5225300196883;118.67483825774508;112.41242890698817;125.0;118.67483825774508;42.65635848710792;21.35071658210063;20.529985606285607;58.313669362098324;28.116681056361585;5.914439071385118;11.442401057781922;17.499122636230254;60.55348826308597;2.7432813243956957;9.971524390596983;4.0;0.8000000000000004;131750.46519650694;18271.137735586854;7.210851732560442;2.7432813243956957;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.50087736376975;2687.2454705688515;0.08654988289403454;131750.46519650694;0.0;0.0;135.0;4.0;147.5225300196883;4.0;118.67483825774508;8.0;112.41242890698817;8.0;125.0;8.0;118.67483825774508;8.0;30.0;4.0;42.65635848710792;4.0;107.50087736376975;2687.2454705688515;0.010129997994710923;131750.46519650694;0.0;0.0;100.97002784920625;270.49801399988496;0.8865498828940349;18271.137735586854;0.5664441684559898;0.2132232273476559;168.87324660178894;377.0212668913408;0.8101299979947113;131750.46519650694;0.619877072278981;0.2527618166004564;107.50087736376975;2687.2454705688515;0.07641988489932361;131750.46519650694;0.0;0.0;122.76654845696078;270.49801399988496;0.8865498828940349;131750.46519650694;0.5664441684559898;0.2132232273476559;155.5299856062856;339.9904863060228;0.8865498828940349;131750.46519650694;0.5664441684559898;0.2132232273476559;152.7867042818899;347.7680587045247;0.8000000000000004;131750.46519650694;0.6277262640133331;0.25913137957178584;112.7950240663638;270.75737972341193;0.8000000000000004;131750.46519650694;0.6277262640133331;0.25913137957178584;112.76039918635996;270.69155677927176;0.8000000000000004;18271.137735586854;0.6277262640133331;0.25913137957178584;100.97002784920625;2688.296022138207;0.08654988289403454;18271.137735586854;0.0;0.0;58.116681056361585;243.29775260235942;0.08654988289403454;18271.137735586854;0.0;0.0;58.12134999465911;243.41306330878638;0.08654988289403454;131750.46519650694;0.0;0.0;"Zustand 3: Temperatur 428.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.945 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 442.023 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.046047885782775e-21;`gtol` termination condition is satisfied.;4;6.4593817456300075e-09;1.2685462455726852e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.490322113388;122.73381811151154;152.76903884852464;58.13570498077695;0.11796597481370481;0.2525207010307568;0.21345923216385623;0.25885594261778017;209.30198396580016;211.75749348897136;209.35519714386922;211.64099088518847;62.47374900414805;0.49715885776940544;9.352756682521706;22.51806124197367;0.00998102927273201;0.05330839657241813;20.930198395961234;21.17574934885576;8.374207885769385;14.109399392298187;5.679431727760425;101.05611184083233;0.017362330020896617;2688.4592360973784;270.48983331742966;227.76647349306168;0.015567160276066527;0.8810383216684943;0.576804152088211;0.22040717086962405;1.3135803555996972e-10;-1.2166339047325891e-09;1.0527969607210252e-09;-1.0918299597761916e-10;-3.654179181467043e-10;4.1376324588782154e-10;7.156870651670033e-10;6.187804046930978e-09;1.3135803555996972e-12;-1.2166339047325891e-11;1.0527969607210253e-11;-1.0918299597761916e-10;-3.654179181467043e-12;4.137632458878216e-12;7.156870651670033e-12;6.187804046930978e-11;147.51806124197367;118.67102299984487;112.41040107568608;125.0;118.67102299984487;42.664921859388244;21.26389102727603;20.600015236678928;58.391189981444086;28.13570498077695;5.967664975418245;11.354289234853752;17.509677886611996;60.53065029163463;2.8309763881542835;9.9958594099229;4.0;0.8100000000000004;131703.0535809652;18287.440520176646;7.201830865049509;2.8309763881542835;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.490322113388;2687.229272680301;0.08660548194456041;131703.0535809652;0.0;0.0;135.0;4.0;147.51806124197367;4.0;118.67102299984487;8.0;112.41040107568608;8.0;125.0;8.0;118.67102299984487;8.0;30.0;4.0;42.664921859388244;4.0;107.490322113388;2687.229272680301;0.010216500101800781;131703.0535809652;0.0;0.0;101.05611184083233;270.4898333174224;0.8966054819445608;18287.440520176646;0.5667894880422321;0.21345923216385623;168.7819522692497;376.7586877063613;0.8202165001018011;131703.0535809652;0.6195761267096258;0.2525207010307568;107.490322113388;2687.229272680301;0.07638898184275963;131703.0535809652;0.0;0.0;122.73381811151154;270.4898333174224;0.8966054819445608;131703.0535809652;0.5667894880422321;0.21345923216385623;155.60001523667893;340.16791388040843;0.8966054819445608;131703.0535809652;0.5667894880422321;0.21345923216385623;152.76903884852464;347.6168075019894;0.8100000000000004;131703.0535809652;0.6273908173916248;0.25885594261778017;112.73795870158864;270.4887223118454;0.8100000000000004;131703.0535809652;0.6273908173916248;0.25885594261778017;112.70335802442662;270.4229094765708;0.8100000000000004;18287.440520176646;0.6273908173916248;0.25885594261778017;101.05611184083233;2688.4592360973784;0.08660548194456041;18287.440520176646;0.0;0.0;58.13570498077695;243.3773690566096;0.08660548194456041;18287.440520176646;0.0;0.0;58.140372708210236;243.49261614084293;0.08660548194456041;131703.0535809652;0.0;0.0;"Zustand 3: Temperatur 428.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.478707948950908e-21;`gtol` termination condition is satisfied.;4;5.971631937448381e-09;1.2230051470824567e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.47986451947196;122.70310029405584;152.74910122133105;58.15453110873983;0.11890173851506354;0.25228305779372406;0.2136889185780192;0.2585854777862109;209.22223218266817;211.89918439991416;209.2900838119833;211.76739272720687;63.33534243496893;0.4968970837481251;9.462204343507311;22.513291398484967;0.00998191681426152;0.05395812671638753;20.92222321769556;21.189918439953793;8.371603352494294;14.117826181769177;5.757758403280689;101.1402926191169;0.017257688630319727;2688.618820086149;270.4848064639685;228.02056798489608;0.01564686577056995;0.8910137019186772;0.5770843758796388;0.2206045069542272;1.3849899005435873e-10;-1.1186500614712713e-09;1.0078338164021261e-09;-1.0673573136443792e-10;-3.7405811781354714e-10;3.7621816773025785e-10;6.692175702482928e-10;5.712564643545193e-09;1.3849899005435872e-12;-1.1186500614712713e-11;1.0078338164021262e-11;-1.0673573136443792e-10;-3.740581178135472e-12;3.7621816773025786e-12;6.692175702482928e-12;5.712564643545193e-11;147.51329139848497;118.66724304045437;112.40856828531133;125.0;118.66724304045437;42.67339619616712;21.178595764350916;20.66792803899574;58.46689642294979;28.154531108739832;6.01978605655853;11.268275666194427;17.52013548052804;60.508045406311965;2.9188268176646943;10.021066558392647;4.0;0.8200000000000004;131656.09447551903;18303.586008683596;7.192912602648392;2.9188268176646943;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.47986451947196;2687.213223987011;0.08666056768924679;131656.09447551903;0.0;0.0;135.0;4.0;147.51329139848497;4.0;118.66724304045437;8.0;112.40856828531133;8.0;125.0;8.0;118.66724304045437;8.0;30.0;4.0;42.67339619616712;4.0;107.47986451947196;2687.213223987011;0.010304092158953787;131656.09447551903;0.0;0.0;101.1402926191169;270.4848064639613;0.9066605676892472;18303.586008683596;0.5671252334072856;0.2136889185780192;168.69188716283588;376.49983297284575;0.8303040921589542;131656.09447551903;0.619279238816813;0.25228305779372406;107.47986451947196;2687.213223987011;0.07635647553029301;131656.09447551903;0.0;0.0;122.70310029405584;270.4848064639613;0.9066605676892472;131656.09447551903;0.5671252334072856;0.2136889185780192;155.66792803899574;340.34043346711644;0.9066605676892472;131656.09447551903;0.5671252334072856;0.2136889185780192;152.74910122133105;347.46348695707655;0.8200000000000004;131656.09447551903;0.6270610805755441;0.2585854777862109;112.6820337356632;270.22526447557607;0.8200000000000004;131656.09447551903;0.6270610805755441;0.2585854777862109;112.64745698389584;270.1594618820195;0.8200000000000004;18303.586008683596;0.6270610805755441;0.2585854777862109;101.1402926191169;2688.618820086149;0.08666056768924679;18303.586008683596;0.0;0.0;58.15453110873983;243.45615787331496;0.08666056768924679;18303.586008683596;0.0;0.0;58.1591976341424;243.57134194238378;0.08666056768924679;131656.09447551903;0.0;0.0;"Zustand 3: Temperatur 428.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.899 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.797 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.952438513477215e-21;`gtol` termination condition is satisfied.;4;5.493083422767781e-09;1.179189426129425e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.46949569371259;122.67433341679651;152.7269874891947;58.1731752945405;0.11984946788883424;0.2520487847585842;0.2139124800720221;0.25831982177721924;209.13761292586605;212.03950596125492;209.21980694549137;211.89272162084205;64.19331070693194;0.4966311822587411;9.571564458134501;22.508230438149894;0.009982791700378938;0.05460752924286259;20.913761292061945;21.20395059609253;8.368792277834247;14.126181441347654;5.83575551890804;101.22264037840472;0.017156564197965355;2688.774907060966;270.4828057310029;228.26897779609573;0.015727682953664;0.9009875038509988;0.577357179742399;0.22079677310278853;1.5579360024275957e-10;-1.056505993801693e-09;9.277414392272476e-10;-1.0434830777228399e-10;-3.6482106224866584e-10;3.296349859738257e-10;6.27238705419586e-10;5.246590717433719e-09;1.5579360024275956e-12;-1.056505993801693e-11;9.277414392272477e-12;-1.0434830777228399e-10;-3.648210622486659e-12;3.296349859738257e-12;6.27238705419586e-12;5.246590717433719e-11;147.5082304381499;118.66349516684085;112.40692199263356;125.0;118.66349516684085;42.68178863404637;21.094777815911698;20.733783290158442;58.54085174435835;28.1731752945405;6.070824436803264;11.184281614228837;17.530504306287412;60.48565454103709;3.0067958009637437;10.047109602439775;4.0;0.8300000000000004;131609.54759575307;18319.5874376701;7.184089054599981;3.0067958009637437;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.46949569371259;2687.1973108664192;0.08671518680466239;131609.54759575307;0.0;0.0;135.0;4.0;147.5082304381499;4.0;118.66349516684085;8.0;112.40692199263356;8.0;125.0;8.0;118.66349516684085;8.0;30.0;4.0;42.68178863404637;4.0;107.46949569371259;2687.1973108664192;0.010392768996419648;131609.54759575307;0.0;0.0;101.22264037840472;270.4828057309946;0.9167151868046628;18319.5874376701;0.5674517142229923;0.2139124800720221;168.6030082540616;376.2445789478491;0.84039276899642;131609.54759575307;0.6189862924833434;0.2520487847585842;107.46949569371259;2687.1973108664192;0.07632241780824274;131609.54759575307;0.0;0.0;122.67433341679651;270.4828057309946;0.9167151868046628;131609.54759575307;0.5674517142229923;0.2139124800720221;155.73378329015844;340.508165440248;0.9167151868046628;131609.54759575307;0.5674517142229923;0.2139124800720221;152.7269874891947;347.3081959315275;0.8300000000000004;131609.54759575307;0.6267368725380196;0.25831982177721924;112.62722381435674;269.96685773059244;0.8300000000000004;131609.54759575307;0.6267368725380196;0.25831982177721924;112.59267073003758;269.9010655266854;0.8300000000000004;18319.5874376701;0.6267368725380196;0.25831982177721924;101.22264037840472;2688.774907060966;0.08671518680466239;18319.5874376701;0.0;0.0;58.1731752945405;243.53418539934555;0.08671518680466239;18319.5874376701;0.0;0.0;58.17784062580375;243.64930700685434;0.08671518680466239;131609.54759575307;0.0;0.0;"Zustand 3: Temperatur 428.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.743 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.544797389776566e-21;`gtol` termination condition is satisfied.;4;5.190376917679292e-09;1.1440976697622075e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.4592072971322;122.64745765924295;152.7027893718705;58.19165243821766;0.1208090306693057;0.2518177836110373;0.21413010232900778;0.258058817933072;209.04828459432935;212.17857031502993;209.1445363066028;212.01707836003052;65.04764280476827;0.49636120034300757;9.680834068987297;22.502887834589103;0.009983654798578124;0.055256588080931715;20.904828458937594;21.217857031473695;8.36578145227943;14.134471890630085;5.913422073249828;101.30322202163802;0.017058832417701116;2688.927623768013;270.4837085168779;228.51188881646453;0.015809603596054322;0.9109597794978009;0.577622797446048;0.2209841219430461;1.5356249605247285e-10;-9.798384326131782e-10;9.175096238323022e-10;-1.0196388178229654e-10;-3.829541128652636e-10;2.929709808086045e-10;5.792628599010641e-10;4.953392362949671e-09;1.5356249605247286e-12;-9.798384326131782e-12;9.175096238323021e-12;-1.0196388178229654e-10;-3.829541128652636e-12;2.929709808086045e-12;5.792628599010641e-12;4.953392362949671e-11;147.5028878345891;118.6597763648316;112.40545410685905;125.0;118.6597763648316;42.690105880085525;21.01238653749317;20.79763805325763;58.613116141552496;28.19165243821766;6.120801833806524;11.102232085221033;17.540792702867805;60.46345978256744;3.094848681387134;10.073953471752645;4.0;0.8400000000000004;131563.37517203685;18335.45726752609;7.17535282880829;3.094848681387134;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.4592072971322;2687.1815205366815;0.08676938309385485;131563.37517203685;0.0;0.0;135.0;4.0;147.5028878345891;4.0;118.6597763648316;8.0;112.40545410685905;8.0;125.0;8.0;118.6597763648316;8.0;30.0;4.0;42.690105880085525;4.0;107.4592072971322;2687.1815205366815;0.010482525063342246;131563.37517203685;0.0;0.0;101.30322202163802;270.48370851687116;0.9267693830938553;18335.45726752609;0.5677692269437722;0.21413010232900778;168.51527437208227;375.9928070175031;0.8504825250633427;131563.37517203685;0.6186971757675196;0.2518177836110373;107.4592072971322;2687.1815205366815;0.0762868580305126;131563.37517203685;0.0;0.0;122.64745765924295;270.48370851687116;0.9267693830938553;131563.37517203685;0.5677692269437722;0.21413010232900778;155.79763805325763;340.6712265676059;0.9267693830938553;131563.37517203685;0.5677692269437722;0.21413010232900778;152.7027893718705;347.1510289048114;0.8400000000000004;131563.37517203685;0.6264180192789935;0.258058817933072;112.5735041874903;269.71335889931777;0.8400000000000004;131563.37517203685;0.6264180192789935;0.258058817933072;112.53897453102508;269.64757724684046;0.8400000000000004;18335.45726752609;0.6264180192789935;0.258058817933072;101.30322202163802;2688.927623768013;0.08676938309385485;18335.45726752609;0.0;0.0;58.19165243821766;243.61151398853977;0.08676938309385485;18335.45726752609;0.0;0.0;58.19631658226416;243.72657363795295;0.08676938309385485;131563.37517203685;0.0;0.0;"Zustand 3: Temperatur 428.948 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.853 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.724 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.256269052360788e-21;`gtol` termination condition is satisfied.;4;5.083016044014697e-09;1.1185945693021031e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.44899150377444;122.62241494476928;152.67659442706565;58.209976547738336;0.12178029323339877;0.2515899596756687;0.21434196361437013;0.25780231591525116;208.95439809639186;212.31648288926303;209.06443365351385;212.1405575378185;65.89832931843493;0.49608718430754384;9.790010305467751;22.49727261342059;0.009984506910977263;0.055905287574507974;20.895439809151956;21.23164828890065;8.362577346151738;14.142703835816606;5.990757210849743;101.38210134632737;0.016964374167066948;2689.0770910930237;270.487397131503;228.7494789454654;0.015892619253760842;0.9209305784220656;0.5778814526801584;0.2211666997948897;1.6294166016450617e-10;-9.122373967329622e-10;8.72262262419099e-10;-9.964851166444078e-11;-2.796127773763146e-10;2.5650592760939617e-10;5.694005267287139e-10;4.872305225944729e-09;1.6294166016450617e-12;-9.122373967329622e-12;8.72262262419099e-12;-9.964851166444078e-11;-2.796127773763146e-12;2.5650592760939617e-12;5.694005267287139e-12;4.8723052259447285e-11;147.4972726134206;118.65608380568722;112.40415696198164;125.0;118.65608380568722;42.69835423978844;20.931373491176657;20.85954727648908;58.68374710653893;28.209976547738336;6.169739554960984;11.022055615654267;17.551008496225563;60.441444295018925;3.1829528494234296;10.10156424311532;4.0;0.8500000000000004;131517.54178213075;18351.207232055316;7.16669699813536;3.1829528494234296;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.44899150377444;2687.165841001163;0.08682319767582602;131517.54178213075;0.0;0.0;135.0;4.0;147.4972726134206;4.0;118.65608380568722;8.0;112.40415696198164;8.0;125.0;8.0;118.65608380568722;8.0;30.0;4.0;42.69835423978844;4.0;107.44899150377444;2687.165841001163;0.01057335447242344;131517.54178213075;0.0;0.0;101.38210134632737;270.4873971314966;0.9368231976758264;18351.207232055316;0.5680780554926841;0.21434196361437013;168.42864610459725;375.74440343444047;0.8605733544724239;131517.54178213075;0.6184117807156947;0.2515899596756687;107.44899150377444;2687.165841001163;0.07624984320340258;131517.54178213075;0.0;0.0;122.62241494476928;270.4873971314966;0.9368231976758264;131517.54178213075;0.5680780554926841;0.21434196361437013;155.85954727648908;340.82973011590894;0.9368231976758264;131517.54178213075;0.5680780554926841;0.21434196361437013;152.67659442706565;346.99207614775906;0.8500000000000004;131517.54178213075;0.6261043535013195;0.25780231591525116;112.52085070165396;269.4646298909685;0.8500000000000004;131517.54178213075;0.6261043535013195;0.25780231591525116;112.48634425072623;269.3988589644103;0.8500000000000004;18351.207232055316;0.6261043535013195;0.25780231591525116;101.38210134632737;2689.0770910930237;0.08682319767582602;18351.207232055316;0.0;0.0;58.209976547738336;243.68820226178676;0.08682319767582602;18351.207232055316;0.0;0.0;58.21463951066829;243.80320040949672;0.08682319767582602;131517.54178213075;0.0;0.0;"Zustand 3: Temperatur 429.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.671 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.579 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.7696654617621306e-21;`gtol` termination condition is satisfied.;4;4.536137129463531e-09;1.074212777969256e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.43884096706728;122.59914891272723;152.64848624929175;58.228160796614475;0.12276312090696731;0.251365221748716;0.21454823513549734;0.25755017140000086;208.85609727691116;212.4533428316185;208.97965319466732;212.2632479527895;66.74536230666658;0.49580917971078337;9.89909038071104;22.491393377805707;0.009985348779113121;0.056553612467527124;20.885609727258508;21.245334283141965;8.359186127799667;14.150883196818503;6.067760209775055;101.45933921829368;0.01687307526267313;2689.2234243881535;270.4937586048496;228.98191851184635;0.01597672130322303;0.9308999478577905;0.5781333595947493;0.22134464699517892;1.738129640216357e-10;-8.590319566792459e-10;8.229221748479176e-10;-9.73787717128971e-11;-3.2434854801977053e-10;1.9883827917510644e-10;5.119602519698674e-10;4.326068392401794e-09;1.7381296402163571e-12;-8.59031956679246e-12;8.229221748479177e-12;-9.73787717128971e-11;-3.2434854801977055e-12;1.988382791751064e-12;5.119602519698674e-12;4.326068392401794e-11;147.4913933778057;118.65241483394766;112.40302329104492;125.0;118.65241483394766;42.70653964303938;20.851692327398666;20.919563887259756;58.7527995752543;28.228160796614475;6.2176584934447305;10.943684072751239;17.56115903293272;60.41959225028779;3.2710776379680055;10.1299091207905;4.0;0.8600000000000004;131472.01419622786;18366.84838451334;7.15811506927248;3.2710776379680055;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.43884096706728;2687.150260997001;0.08687666916101311;131472.01419622786;0.0;0.0;135.0;4.0;147.4913933778057;4.0;118.65241483394766;8.0;112.40302329104492;8.0;125.0;8.0;118.65241483394766;8.0;30.0;4.0;42.70653964303938;4.0;107.43884096706728;2687.150260997001;0.010665251040208051;131472.01419622786;0.0;0.0;101.45933921829368;270.49375860484423;0.9468766691610135;18366.84838451334;0.5683784719064451;0.21454823513549734;168.34308570520437;375.499259071707;0.8706652510402085;131472.01419622786;0.6181300031854907;0.251365221748716;107.43884096706728;2687.150260997001;0.07621141812080506;131472.01419622786;0.0;0.0;122.59914891272723;270.49375860484423;0.9468766691610135;131472.01419622786;0.5683784719064451;0.21454823513549734;155.91956388725976;340.9837859552982;0.9468766691610135;131472.01419622786;0.5683784719064451;0.21454823513549734;152.64848624929175;346.83142389489444;0.8600000000000004;131472.01419622786;0.6257957143041873;0.25755017140000086;112.46923979193673;269.2205374919959;0.8600000000000004;131472.01419622786;0.6257957143041873;0.25755017140000086;112.43475634050293;269.1547774774988;0.8600000000000004;18366.84838451334;0.6257957143041873;0.25755017140000086;101.45933921829368;2689.2234243881535;0.08687666916101311;18366.84838451334;0.0;0.0;58.228160796614475;243.76430534817842;0.08687666916101311;18366.84838451334;0.0;0.0;58.23282258365987;243.87924240637304;0.08687666916101311;131472.01419622786;0.0;0.0;"Zustand 3: Temperatur 429.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.454039085424981e-21;`gtol` termination condition is satisfied.;4;4.3140477820822515e-09;1.0444174534567086e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.42874878859095;122.5776048868201;152.61854466010516;58.24621757748406;0.12375737823494387;0.2511434819404629;0.2147490813808725;0.25730224579046584;208.75351931811872;212.58924341274857;208.89034201525607;212.38523298682207;67.58873517265965;0.49552723135465176;10.008071588601647;22.48525833242337;0.009986181088358862;0.057201547889630965;20.875351931400484;21.258924341255092;8.35561368062098;14.159015532420776;6.144430470314964;101.53499373404992;0.01678482622755225;2689.366733777532;270.5026844994068;229.20937066716618;0.01606190097253557;0.940867932841889;0.578378723305529;0.2215180982021371;1.8881962660088902e-10;-8.049454436331871e-10;7.891571840445977e-10;-9.512035603620461e-11;-2.6844304557016585e-10;1.9764456737902947e-10;5.104254796606256e-10;4.113871909794398e-09;1.8881962660088903e-12;-8.04945443633187e-12;7.891571840445977e-12;-9.512035603620461e-11;-2.6844304557016586e-12;1.976445673790295e-12;5.104254796606256e-12;4.113871909794398e-11;147.48525833242337;118.64876695613572;112.40204620209096;125.0;118.64876695613572;42.71466766822658;20.773298674233843;20.97773888139659;58.82032606582334;28.24621757748406;6.264579125960154;10.867052468041038;17.57125121140905;60.39788876297564;3.359194221291432;10.158956413992712;4.0;0.8700000000000004;131426.76123318003;18382.391140511267;7.149600953900967;3.359194221291432;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.42874878859095;2687.1347699473426;0.0869298338144241;131426.76123318003;0.0;0.0;135.0;4.0;147.48525833242337;4.0;118.64876695613572;8.0;112.40204620209096;8.0;125.0;8.0;118.64876695613572;8.0;30.0;4.0;42.71466766822658;4.0;107.42874878859095;2687.1347699473426;0.010758208323272496;131426.76123318003;0.0;0.0;101.53499373404992;270.5026844994043;0.9569298338144245;18382.391140511267;0.5686707369411321;0.2147490813808725;168.2585570066572;375.2572691918287;0.8807582083232729;131426.76123318003;0.6178517426789505;0.2511434819404629;107.42874878859095;2687.1347699473426;0.0761716254911516;131426.76123318003;0.0;0.0;122.5776048868201;270.5026844994043;0.9569298338144245;131426.76123318003;0.5686707369411321;0.2147490813808725;155.9777388813966;341.13350066201025;0.9569298338144245;131426.76123318003;0.5686707369411321;0.2147490813808725;152.61854466010516;346.66915451340884;0.8700000000000004;131426.76123318003;0.6254919468921881;0.25730224579046584;112.41864847282739;268.98095316574125;0.8700000000000004;131426.76123318003;0.6254919468921881;0.25730224579046584;112.38418783017556;268.915204260121;0.8700000000000004;18382.391140511267;0.6254919468921881;0.25730224579046584;101.53499373404992;2689.366733777532;0.0869298338144241;18382.391140511267;0.0;0.0;58.24621757748406;243.83987510920127;0.0869298338144241;18382.391140511267;0.0;0.0;58.25087819316008;243.95475144854498;0.0869298338144241;131426.76123318003;0.0;0.0;"Zustand 3: Temperatur 429.128 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.409 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
