config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.087432773575107e-21;`gtol` termination condition is satisfied.;4;3.9297633351524506e-09;1.0087053854892525e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.4187084891654;122.55772984068761;152.5868458904244;58.26415855172752;0.1247629292209739;0.2509246555273528;0.21494466044110927;0.25705840594552287;208.64679511388238;212.7242723994939;208.7966404755116;212.50659095423205;68.42844255125097;0.49524138328066974;10.116951300994884;22.478875305854217;0.00998700447195035;0.057849079342571746;20.864679511014256;21.272427239937514;8.35186561903316;14.16710606358565;6.22076750472785;101.60912037274011;0.016699522069972314;2689.5071244432224;270.5140707278619;229.43199175575756;0.016148149369216935;0.9508345763372384;0.5786177403684494;0.2216871826821179;1.8188472949987045e-10;-7.553779823865625e-10;7.277094482560642e-10;-9.290546110207742e-11;-3.1741365091875196e-10;1.1877432370965835e-10;4.4732928472512867e-10;3.7398137919808505e-09;1.8188472949987044e-12;-7.553779823865624e-12;7.277094482560643e-12;-9.290546110207742e-11;-3.1741365091875197e-12;1.1877432370965834e-12;4.473292847251286e-12;3.73981379198085e-11;147.47887530585422;118.645137830316;112.40121915580909;125.0;118.645137830316;42.72274356456302;20.69615003410422;21.03412140828351;58.88637680817709;28.26415855172752;6.310521511975423;10.79209878306898;17.581291510834603;60.37631983051983;3.4472755178591115;10.188675512214274;4.0;0.8800000000000004;131381.75362748362;18397.845317810832;7.14114894206083;3.4472755178591115;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.4187084891654;2687.1193579171327;0.08698272570645493;131381.75362748362;0.0;0.0;135.0;4.0;147.47887530585422;4.0;118.645137830316;8.0;112.40121915580909;8.0;125.0;8.0;118.645137830316;8.0;30.0;4.0;42.72274356456302;4.0;107.4187084891654;2687.1193579171327;0.010852219650761824;131381.75362748362;0.0;0.0;101.60912037274011;270.51407072785867;0.9669827257064554;18397.845317810832;0.568955100643089;0.21494466044110927;168.17502533995844;375.0183332309251;0.8908522196507622;131381.75362748362;0.6175769021858996;0.2509246555273528;107.4187084891654;2687.1193579171327;0.0761305060556931;131381.75362748362;0.0;0.0;122.55772984068761;270.51407072785867;0.9669827257064554;131381.75362748362;0.568955100643089;0.21494466044110927;156.0341214082835;341.2789776203357;0.9669827257064554;131381.75362748362;0.568955100643089;0.21494466044110927;152.5868458904244;346.50534666965405;0.8800000000000004;131381.75362748362;0.6251929023005052;0.25705840594552287;112.36905432847334;268.74575286162104;0.8800000000000004;131381.75362748362;0.6251929023005052;0.25705840594552287;112.33461631834058;268.680015271459;0.8800000000000004;18397.845317810832;0.6251929023005052;0.25705840594552287;101.60912037274011;2689.5071244432224;0.08698272570645493;18397.845317810832;0.0;0.0;58.26415855172752;243.9149603463484;0.08698272570645493;18397.845317810832;0.0;0.0;58.26881799979617;244.02977629849107;0.08698272570645493;131381.75362748362;0.0;0.0;"Zustand 3: Temperatur 429.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.808124464725262e-21;`gtol` termination condition is satisfied.;4;3.713676056017221e-09;9.80624746243461e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.40871398195526;122.53947236108996;152.55346275441224;58.28199469566789;0.12577963753924967;0.25070866081172;0.2151351243116154;0.2568185239229939;208.53604962179799;212.85851240295733;208.69868258552611;212.6273954272148;69.26448020601697;0.4949516787695535;10.22572696500433;22.47225177163864;0.00998781951472201;0.058496192687052515;20.85360496182654;21.28585124028509;8.34794730343105;14.175159695118648;6.296770927883892;101.68177213832115;0.016617062073149797;2689.6446968928594;270.52781737544234;229.6499316619772;0.01623545750483768;0.9607999193486483;0.5788505992236733;0.22185202457847059;1.8734169771050802e-10;-7.058389428493683e-10;7.12361725163646e-10;-9.076306373145826e-11;-2.5013946469698567e-10;1.064108801074326e-10;4.3507952796062455e-10;3.532591108523775e-09;1.8734169771050803e-12;-7.058389428493683e-12;7.12361725163646e-12;-9.076306373145826e-11;-2.501394646969857e-12;1.064108801074326e-12;4.350795279606246e-12;3.532591108523775e-11;147.47225177163864;118.6415252563632;112.40053594459505;125.0;118.6415252563632;42.73077227290412;20.62020568661029;21.088758851504906;58.95099986541703;28.28199469566789;6.355505294283205;10.718763806273898;17.59128601804474;60.35487227714816;3.535296097092669;10.219036858756056;4.0;0.8900000000000005;131336.96390563156;18413.220173451315;7.132753677436432;3.535296097092669;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.40871398195526;2687.1040155719747;0.0870353768534855;131336.96390563156;0.0;0.0;135.0;4.0;147.47225177163864;4.0;118.6415252563632;8.0;112.40053594459505;8.0;125.0;8.0;118.6415252563632;8.0;30.0;4.0;42.73077227290412;4.0;107.40871398195526;2687.1040155719747;0.010947278153723407;131336.96390563156;0.0;0.0;101.68177213832115;270.5278173754387;0.977035376853486;18413.220173451315;0.5692318028852936;0.2151351243116154;168.09245745824893;374.7823545950987;0.9009472781537239;131336.96390563156;0.6173053880350261;0.25070866081172;107.40871398195526;2687.1040155719747;0.0760880986997621;131336.96390563156;0.0;0.0;122.53947236108996;270.5278173754387;0.977035376853486;131336.96390563156;0.5692318028852936;0.2151351243116154;156.0887588515049;341.42031712205096;0.977035376853486;131336.96390563156;0.5692318028852936;0.2151351243116154;152.55346275441224;346.3400754907378;0.8900000000000005;131336.96390563156;0.6248984371337324;0.2568185239229939;112.32043550233391;268.5148168325023;0.8900000000000005;131336.96390563156;0.6248984371337324;0.2568185239229939;112.28601996207999;268.44909077330334;0.8900000000000005;18413.220173451315;0.6248984371337324;0.2568185239229939;101.68177213832115;2689.6446968928594;0.0870353768534855;18413.220173451315;0.0;0.0;58.28199469566789;243.9896069944005;0.0870353768534855;18413.220173451315;0.0;0.0;58.286652979215035;244.10436285432556;0.0870353768534855;131336.96390563156;0.0;0.0;"Zustand 3: Temperatur 429.239 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.5499927742877026e-21;`gtol` termination condition is satisfied.;4;3.524889436706727e-09;9.539384439561813e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.39875954752773;122.52278260948316;152.51846481563797;58.29973634346385;0.1268073667197174;0.250495418989733;0.21532061917913847;0.25658247673724344;208.42140219230032;212.99204120096942;208.59659635556005;212.74771553701441;70.09684493566468;0.49465816034426313;10.33439610047036;22.465394867960526;0.00998862675651002;0.0591428741301966;20.842140218895032;21.299204120087843;8.343863854231406;14.183181035772266;6.372440448757087;101.7529996927683;0.016537349595453735;2689.7795472104417;270.5438285280699;229.86333413694894;0.016323816316897832;0.9707640010311369;0.5790774806128547;0.22201274316494296;1.914344238684862e-10;-6.632774329773383e-10;6.882032721478026e-10;-8.864697864652271e-11;-2.2509993868879974e-10;9.100631359615363e-11;4.304183676140383e-10;3.3500100471428595e-09;1.914344238684862e-12;-6.632774329773383e-12;6.882032721478026e-12;-8.864697864652271e-11;-2.2509993868879975e-12;9.100631359615364e-13;4.304183676140383e-12;3.35001004714286e-11;147.46539486796053;118.63792716695531;112.39999067306894;125.0;118.63792716695531;42.73875844503408;20.54542659765457;21.14169690572851;59.01424124773422;28.29973634346385;6.3995497007022095;10.646990980300643;17.60124045247227;60.33353370200422;3.6232320900905393;10.250011923061606;4.0;0.9000000000000005;131292.36627150918;18428.524438274064;7.124410134477672;3.6232320900905393;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.39875954752773;2687.0887341399753;0.08708781734803428;131292.36627150918;0.0;0.0;135.0;4.0;147.46539486796053;4.0;118.63792716695531;8.0;112.39999067306894;8.0;125.0;8.0;118.63792716695531;8.0;30.0;4.0;42.73875844503408;4.0;107.39875954752773;2687.0887341399753;0.01104337679127195;131292.36627150918;0.0;0.0;101.7529996927683;270.54382852806776;0.9870878173480347;18428.524438274064;0.5695010738731053;0.21532061917913847;168.0108214656151;374.5492404695389;0.9110433767912725;131292.36627150918;0.6170371097535624;0.250495418989733;107.39875954752773;2687.0887341399753;0.07604444055676234;131292.36627150918;0.0;0.0;122.52278260948316;270.54382852806776;0.9870878173480347;131292.36627150918;0.5695010738731053;0.21532061917913847;156.1416969057285;341.55761646437395;0.9870878173480347;131292.36627150918;0.5695010738731053;0.21532061917913847;152.51846481563797;346.17341272219267;0.9000000000000005;131292.36627150918;0.6246084133186279;0.25658247673724344;112.27277068642155;268.2880294605558;0.9000000000000005;131292.36627150918;0.6246084133186279;0.25658247673724344;112.2383774662531;268.22231515596667;0.9000000000000005;18428.524438274064;0.6246084133186279;0.25658247673724344;101.7529996927683;2689.7795472104417;0.08708781734803428;18428.524438274064;0.0;0.0;58.29973634346385;244.06385830097528;0.08708781734803428;18428.524438274064;0.0;0.0;58.30439346495109;244.17855432919922;0.08708781734803428;131292.36627150918;0.0;0.0;"Zustand 3: Temperatur 429.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.668 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.2923134766093134e-21;`gtol` termination condition is satisfied.;4;3.285016184246285e-09;9.26532619675024e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.38883981064436;122.50761228226787;152.48191854536134;58.317393227035495;0.12784598031362054;0.2502848540265086;0.2155012856925068;0.2563501461298037;208.30296687810124;213.12493203878822;208.49050412559922;212.86761625457842;70.92553448873733;0.49436086977546867;10.44295629751081;22.4583114161544;0.009989426695308288;0.05978911021347413;20.83029668749866;21.312493203871846;8.339620165033555;14.191174416945092;6.447775862669793;101.82285148088266;0.016460291880549482;2689.911767291352;270.5620121058965;230.0723371057571;0.016413216688194843;0.98072685879186;0.5792985579706107;0.2221694530839628;1.9693402464326937e-10;-6.303935151663609e-10;6.501181815110613e-10;-8.66385851949758e-11;-2.396518539171666e-10;6.977529665164184e-11;4.020535016024951e-10;3.114649871349684e-09;1.969340246432694e-12;-6.303935151663609e-12;6.501181815110613e-12;-8.66385851949758e-11;-2.3965185391716657e-12;6.977529665164184e-13;4.020535016024951e-12;3.1146498713496837e-11;147.4583114161544;118.63434161918127;112.39957773982724;125.0;118.63434161918127;42.746706461650035;20.47177533406375;21.19297964971264;59.07614501923263;28.317393227035495;6.442673546751109;10.576726258944575;17.611160189355644;60.31229243085983;3.7110611043513018;10.281573172080357;4.0;0.9100000000000005;131247.9364998214;18443.76634911249;7.116113597163251;3.7110611043513018;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.38883981064436;2687.0735053762464;0.08714007548005431;131247.9364998214;0.0;0.0;135.0;4.0;147.4583114161544;4.0;118.63434161918127;8.0;112.39957773982724;8.0;125.0;8.0;118.63434161918127;8.0;30.0;4.0;42.746706461650035;4.0;107.38883981064436;2687.0735053762464;0.011140508374350431;131247.9364998214;0.0;0.0;101.82285148088266;270.56201210589455;0.9971400754800548;18443.76634911249;0.569763134620433;0.2155012856925068;167.93008675021815;374.31890163880195;0.9211405083743509;131247.9364998214;0.61677197993438;0.2502848540265086;107.38883981064436;2687.0735053762464;0.07599956710570388;131247.9364998214;0.0;0.0;122.50761228226787;270.56201210589455;0.9971400754800548;131247.9364998214;0.569763134620433;0.2155012856925068;156.19297964971264;341.69097004552157;0.9971400754800548;131247.9364998214;0.569763134620433;0.2155012856925068;152.48191854536134;346.0054268804455;0.9100000000000005;131247.9364998214;0.6243226978694185;0.2563501461298037;112.22603911018751;268.0652790908407;0.9100000000000005;131247.9364998214;0.6243226978694185;0.2563501461298037;112.19166807243016;267.9995767719248;0.9100000000000005;18443.76634911249;0.6243226978694185;0.2563501461298037;101.82285148088266;2689.911767291352;0.08714007548005431;18443.76634911249;0.0;0.0;58.317393227035495;244.13775499352172;0.08714007548005431;18443.76634911249;0.0;0.0;58.322049188321444;244.252391418155;0.08714007548005431;131247.9364998214;0.0;0.0;"Zustand 3: Temperatur 429.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0449817752248655e-21;`gtol` termination condition is satisfied.;4;3.059993957994804e-09;8.994422466423139e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.37894971870281;122.4939145702217;152.44388747339167;58.33497451320579;0.1288953420364859;0.25007689253764986;0.21567725921887976;0.2561214183524237;208.18085272424258;213.25725390857727;208.38052287426495;212.9871586511586;71.75054748593361;0.4940598480894217;10.551405214203935;22.451007938052783;0.009990219790169747;0.06043488780119149;20.818085272134624;21.325725390854835;8.33522091498062;14.199143910053003;6.522777044230021;101.8913738473513;0.01638579987703362;2690.0414450628286;270.5822797026626;230.27707295667386;0.016503649463957104;0.9906885283856371;0.579513997792533;0.2223222645711928;1.950581918208627e-10;-5.966285243630409e-10;6.146478881419171e-10;-8.458322930948725e-11;-2.5056579033844173e-10;2.8904878490720876e-11;3.6357050703372806e-10;2.8963427212147508e-09;1.950581918208627e-12;-5.966285243630409e-12;6.14647888141917e-12;-8.458322930948725e-11;-2.505657903384417e-12;2.8904878490720875e-13;3.6357050703372807e-12;2.8963427212147506e-11;147.45100793805278;118.63076678674764;112.39929182041197;125.0;118.63076678674764;42.754620449077606;20.39921598335269;21.242649615821847;59.1367533982737;28.334974513205793;6.484895239187551;10.507917973060671;17.621050281297187;60.29113747120414;3.798762142430178;10.31369404107653;4.0;0.9200000000000005;131203.65183714917;18458.953678782633;7.107859639301183;3.798762142430178;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.37894971870281;2687.058321529922;0.08719217784959377;131203.65183714917;0.0;0.0;135.0;4.0;147.45100793805278;4.0;118.63076678674764;8.0;112.39929182041197;8.0;125.0;8.0;118.63076678674764;8.0;30.0;4.0;42.754620449077606;4.0;107.37894971870281;2687.058321529922;0.011238665586829498;131203.65183714917;0.0;0.0;101.8913738473513;270.58227970265995;1.0071921778495943;18458.953678782633;0.5700181973987648;0.21567725921887976;167.85022392140547;374.09125231734015;0.93123866558683;131203.65183714917;0.6165099141096752;0.25007689253764986;107.37894971870281;2687.058321529922;0.07595351226276427;131203.65183714917;0.0;0.0;122.4939145702217;270.58227970265995;1.0071921778495943;131203.65183714917;0.5700181973987648;0.21567725921887976;156.24264961582185;341.82046945818865;1.0071921778495943;131203.65183714917;0.5700181973987648;0.21567725921887976;152.44388747339167;345.8361834003677;0.9200000000000005;131203.65183714917;0.6240411626651756;0.2561214183524237;112.18022052914517;267.84645787239106;0.9200000000000005;131203.65183714917;0.6240411626651756;0.2561214183524237;112.14587154756009;267.780767776955;0.9200000000000005;18458.953678782633;0.6240411626651756;0.2561214183524237;101.8913738473513;2690.0414450628286;0.08719217784959377;18458.953678782633;0.0;0.0;58.33497451320579;244.21133543481406;0.08719217784959377;18458.953678782633;0.0;0.0;58.339629315543505;244.32591245349346;0.08719217784959377;131203.65183714917;0.0;0.0;"Zustand 3: Temperatur 429.393 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 441.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.825633560616567e-21;`gtol` termination condition is satisfied.;4;2.8753791144495133e-09;8.747152177270688e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.3690845216596;122.48164411738554;152.4044323316188;58.35248883829786;0.12995531589630477;0.24987146367757482;0.2158486700861697;0.2558961839616285;208.05516404053435;213.38907180983577;208.26676450908457;213.10640014095736;72.57188334927594;0.49375513557757755;10.65974057437051;22.443490672280745;0.009991006463882152;0.06108019406942372;20.80551640378198;21.338907180983853;8.330670580373834;14.207093342708173;6.597443940894321;101.9586111465697;0.016313788067098486;2690.1686646908383;270.604546430745;230.47766881345092;0.01659510546697729;1.0006490440047302;0.5797239599810627;0.22247128366706517;2.0516210952337133e-10;-5.61598767490068e-10;5.952642823103815e-10;-8.261458184222192e-11;-2.6128077479370404e-10;-2.7569058147491887e-12;3.347508936712984e-10;2.7145574676978868e-09;2.0516210952337133e-12;-5.61598767490068e-12;5.952642823103815e-12;-8.261458184222192e-11;-2.6128077479370406e-12;-2.7569058147491886e-14;3.347508936712984e-12;2.7145574676978868e-11;147.44349067228075;118.62720095272255;112.39912785137432;125.0;118.62720095272255;42.76250429484662;20.32771407844831;21.290747856108453;59.19610685172307;28.35248883829786;6.526232780287614;10.440516704804622;17.6309154783404;60.27005847025549;3.886315524489646;10.346348904092338;4.0;0.9300000000000005;131159.49090985282;18474.09376406134;7.09964410622428;3.886315524489646;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.3690845216596;2687.043175313434;0.087244149471707;131159.49090985282;0.0;0.0;135.0;4.0;147.44349067228075;4.0;118.62720095272255;8.0;112.39912785137432;8.0;125.0;8.0;118.62720095272255;8.0;30.0;4.0;42.76250429484662;4.0;107.3690845216596;2687.043175313434;0.011337841004700113;131159.49090985282;0.0;0.0;101.9586111465697;270.6045464307437;1.0172441494717075;18474.09376406134;0.5702664661605126;0.2158486700861697;167.77120475072905;373.8662099902446;0.9413378410047006;131159.49090985282;0.6162508306318101;0.24987146367757482;107.3690845216596;2687.043175313434;0.07590630846700688;131159.49090985282;0.0;0.0;122.48164411738554;270.6045464307437;1.0172441494717075;131159.49090985282;0.5702664661605126;0.2158486700861697;156.29074785610845;341.94620358056875;1.0172441494717075;131159.49090985282;0.5702664661605126;0.2158486700861697;152.4044323316188;345.6657447773696;0.9300000000000005;131159.49090985282;0.6237636842383727;0.2558961839616285;112.1352952132932;267.6314616063258;0.9300000000000005;131159.49090985282;0.6237636842383727;0.2558961839616285;112.10096817243493;267.5657839782941;0.9300000000000005;18474.09376406134;0.6237636842383727;0.2558961839616285;101.9586111465697;2690.1686646908383;0.087244149471707;18474.09376406134;0.0;0.0;58.35248883829786;244.2846357676477;0.087244149471707;18474.09376406134;0.0;0.0;58.357142482467054;244.3991535493486;0.087244149471707;131159.49090985282;0.0;0.0;"Zustand 3: Temperatur 429.441 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.622911716925582e-21;`gtol` termination condition is satisfied.;4;2.7188839730622075e-09;8.512240265553578e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.35923975336027;122.47075697978408;152.3636111906489;58.36994434035;0.1310257663024584;0.2496684990331262;0.21601564381272584;0.2556743376243323;207.92600065727441;213.52044699182576;208.14933613891372;213.2253947067932;73.38954223753136;0.4934467718079892;10.767960165469496;22.43576558954993;0.009991787105437543;0.06172501649546231;20.79260006547077;21.352044699182287;8.325973445565756;14.215026313763218;6.67177656709646;102.02460584578546;0.016244174303801987;2690.2935067744124;270.6287307721684;230.67424679202603;0.016687575510970998;1.0106084383630756;0.5799285981711468;0.22261661241643244;2.0766321995324688e-10;-5.296953986544395e-10;5.495621735462919e-10;-8.066747270163432e-11;-2.3018742467684206e-10;2.8990143619012088e-12;3.4492586564738303e-10;2.5667361569503555e-09;2.0766321995324687e-12;-5.296953986544395e-12;5.495621735462919e-12;-8.066747270163432e-11;-2.3018742467684204e-12;2.899014361901209e-14;3.4492586564738303e-12;2.5667361569503556e-11;147.43576558954993;118.62364250278728;112.39908101537958;125.0;118.62364250278728;42.77036166219051;20.25723652674202;21.337314005276596;59.25424418359495;28.369944340350003;6.566703772736844;10.37447516959412;17.64076024663973;60.24904567617972;3.9737028146277;10.37951304434631;4.0;0.9400000000000005;131115.43363847298;18489.19353177374;7.091463097790105;3.9737028146277;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.35923975336027;2687.028059873957;0.08729601387404606;131115.43363847298;0.0;0.0;135.0;4.0;147.43576558954993;4.0;118.62364250278728;8.0;112.39908101537958;8.0;125.0;8.0;118.62364250278728;8.0;30.0;4.0;42.77036166219051;4.0;107.35923975336027;2687.028059873957;0.011438027112996926;131115.43363847298;0.0;0.0;102.02460584578546;270.6287307721663;1.0272960138740466;18489.19353177374;0.5705081369386952;0.21601564381272584;167.69300211629195;373.64369526254836;0.9514380271129974;131115.43363847298;0.6159946505595072;0.2496684990331262;107.35923975336027;2687.028059873957;0.07585798676104914;131115.43363847298;0.0;0.0;122.47075697978408;270.6287307721663;1.0272960138740466;131115.43363847298;0.5705081369386952;0.21601564381272584;156.3373140052766;342.06825866517477;1.0272960138740466;131115.43363847298;0.5705081369386952;0.21601564381272584;152.3636111906489;345.4941707044006;0.9400000000000005;131115.43363847298;0.6234901435742872;0.2556743376243323;112.09124393543777;267.4201896008648;0.9400000000000005;131115.43363847298;0.6234901435742872;0.2556743376243323;112.05693873005043;267.35452468969936;0.9400000000000005;18489.19353177374;0.6234901435742872;0.2556743376243323;102.02460584578546;2690.2935067744124;0.08729601387404606;18489.19353177374;0.0;0.0;58.36994434035;244.35769004971058;0.08729601387404606;18489.19353177374;0.0;0.0;58.37459682660756;244.47214873644805;0.08729601387404606;131115.43363847298;0.0;0.0;"Zustand 3: Temperatur 429.487 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.4229609499019524e-21;`gtol` termination condition is satisfied.;4;2.5278053264951008e-09;8.274008641404664e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.34941121413289;122.46121058410313;152.32147958961747;58.38734868916765;0.13210655816419606;0.24946793252299462;0.21617830132474747;0.2554557779335308;207.79345816552961;213.65143717967212;208.02834033009577;213.34419311039704;74.2035249873164;0.49313479563772916;10.876061836585446;22.4278384070293;0.009992562072310697;0.06236934284767628;20.779345816315534;21.36514371797083;8.321133613213131;14.22294620733913;6.745774998893146;102.08939862197201;0.016176879656469096;2690.4160485281877;270.6547544351662;230.8669242424214;0.016781050412303156;1.0205667427755167;0.5801280600366037;0.22275834905680045;2.1115909021318657e-10;-5.082085863250541e-10;5.402966962719802e-10;-7.878808716554886e-11;-2.3251800485013518e-10;-3.61808361049043e-11;3.101092715951381e-10;2.37429276239709e-09;2.1115909021318658e-12;-5.082085863250541e-12;5.402966962719802e-12;-7.878808716554886e-11;-2.325180048501352e-12;-3.6180836104904303e-13;3.1010927159513812e-12;2.37429276239709e-11;147.4278384070293;118.62008991894743;112.39914672725797;125.0;118.62008991894743;42.778196003568894;20.187751543399827;21.382386340544826;59.311202618403115;28.387348689167652;6.606325425069713;10.309748105285962;17.650588785867114;60.22808990169034;4.060906750927359;10.413162624675294;4.0;0.9500000000000005;131071.46115796255;18504.25952316295;7.083312952560578;4.060906750927359;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.34941121413289;2687.012968766761;0.08734779318781938;131071.46115796255;0.0;0.0;135.0;4.0;147.4278384070293;4.0;118.62008991894743;8.0;112.39914672725797;8.0;125.0;8.0;118.62008991894743;8.0;30.0;4.0;42.778196003568894;4.0;107.34941121413289;2687.012968766761;0.01153921632128083;131071.46115796255;0.0;0.0;102.08939862197201;270.6547544351628;1.0373477931878199;18504.25952316295;0.5707433982240506;0.21617830132474747;167.61558995042913;373.4236317172717;0.9615392163212814;131071.46115796255;0.615741297550154;0.24946793252299462;107.34941121413289;2687.012968766761;0.07580857686653855;131071.46115796255;0.0;0.0;122.46121058410313;270.6547544351628;1.0373477931878199;131071.46115796255;0.5707433982240506;0.21617830132474747;156.38238634054483;342.1867184250657;1.0373477931878199;131071.46115796255;0.5707433982240506;0.21617830132474747;152.32147958961747;345.3215182032901;0.9500000000000005;131071.46115796255;0.6232204259202481;0.2554557779335308;112.04804795942783;267.21254453265306;0.9500000000000005;131071.46115796255;0.6232204259202481;0.2554557779335308;112.01376449387772;267.1468925928134;0.9500000000000005;18504.25952316295;0.6232204259202481;0.2554557779335308;102.08939862197201;2690.4160485281877;0.08734779318781938;18504.25952316295;0.0;0.0;58.38734868916765;244.43053037927888;0.08734779318781938;18504.25952316295;0.0;0.0;58.39200001725709;244.54493008770453;0.08734779318781938;131071.46115796255;0.0;0.0;"Zustand 3: Temperatur 429.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.198 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.239152886258074e-21;`gtol` termination condition is satisfied.;4;2.3785683524485194e-09;8.048792314699235e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.33959495458066;122.45296368663725;152.27809065961185;58.40470911433397;0.13319755697306285;0.24926970030203657;0.21633675916235548;0.2552404072337282;207.65762814314996;213.78209678536524;207.90387534735208;213.46284308851102;75.01383305932889;0.4928192452265493;10.984043496502357;22.419714601863063;0.009993331692578364;0.0630131611758422;20.765762814092458;21.378209678542234;8.316155013904885;14.230856205881922;6.819439369073558;102.15302845289273;0.01611182826388581;2690.5363639540406;270.6825422165523;231.05581397695408;0.016875521000322413;1.0305239872322969;0.580322487578839;0.22289658819612196;2.163318413295201e-10;-4.802558351002517e-10;5.157971827429719e-10;-7.689693326540237e-11;-2.700346612982685e-10;-5.709921424568165e-11;2.821991529344814e-10;2.2253914266912034e-09;2.163318413295201e-12;-4.802558351002517e-12;5.157971827429719e-12;-7.689693326540237e-11;-2.700346612982685e-12;-5.709921424568165e-13;2.821991529344814e-12;2.2253914266912034e-11;147.41971460186306;118.61654177366893;112.39932062093709;125.0;118.61654177366893;42.7860105732874;20.11922858848942;21.42600183867586;59.36701787960533;28.40470911433397;6.645114557545412;10.246292168044363;17.66040504541934;60.20718249004614;4.14791117906401;10.447274658254855;4.0;0.9600000000000005;131027.55574344702;18519.297916632775;7.075190233090153;4.14791117906401;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.33959495458066;2686.997895930416;0.08739950823261877;131027.55574344702;0.0;0.0;135.0;4.0;147.41971460186306;4.0;118.61654177366893;8.0;112.39932062093709;8.0;125.0;8.0;118.61654177366893;8.0;30.0;4.0;42.7860105732874;4.0;107.33959495458066;2686.997895930416;0.011641400977231915;131027.55574344702;0.0;0.0;102.15302845289273;270.6825422165508;1.0473995082326193;18519.297916632775;0.5709724313212977;0.21633675916235548;167.53894319035248;373.20594578115896;0.9716414009772324;131027.55574344702;0.6154906977571455;0.24926970030203657;107.33959495458066;2686.997895930416;0.07575810725538686;131027.55574344702;0.0;0.0;122.45296368663725;270.6825422165508;1.0473995082326193;131027.55574344702;0.5709724313212977;0.21633675916235548;156.42600183867586;342.3016641177126;1.0473995082326193;131027.55574344702;0.5709724313212977;0.21633675916235548;152.27809065961185;345.14784175088494;0.9600000000000005;131027.55574344702;0.6229544206044895;0.2552404072337282;112.00568902838239;267.0084323143094;0.9600000000000005;131027.55574344702;0.6229544206044895;0.2552404072337282;111.97142721612352;266.9427936047512;0.9600000000000005;18519.297916632775;0.6229544206044895;0.2552404072337282;102.15302845289273;2690.5363639540406;0.08739950823261877;18519.297916632775;0.0;0.0;58.40470911433397;244.50318701244953;0.08739950823261877;18519.297916632775;0.0;0.0;58.40935928362279;244.6175278353519;0.08739950823261877;131027.55574344702;0.0;0.0;"Zustand 3: Temperatur 429.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0791763205143074e-21;`gtol` termination condition is satisfied.;4;2.274570152518654e-09;7.847517213124553e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.32978726045837;122.44597633262396;152.23349524087638;58.422032431369814;0.13429862887774324;0.24907374067061053;0.21649112967490747;0.25502813145534825;207.5185983670592;213.91247710449733;207.77603538014603;213.58138953555672;75.82046848922216;0.4925001580512688;11.091903111873977;22.41139942386718;0.009994096266866506;0.0636564598018576;20.751859836492713;21.391247710455545;8.311041415214818;14.238759302351442;6.89276986269828;102.2155327027624;0.01604894719484208;2690.6545240025625;270.71202186965996;231.24102448563096;0.016970978126402025;1.0404802004690559;0.5805120173989411;0.22303142098071835;2.148823341485695e-10;-4.589111313180183e-10;4.800426722795237e-10;-7.51102513518731e-11;-2.2444623937190045e-10;-5.8122395785176195e-11;2.850981672963826e-10;2.132082954631187e-09;2.148823341485695e-12;-4.589111313180183e-12;4.800426722795237e-12;-7.51102513518731e-11;-2.2444623937190044e-12;-5.812239578517619e-13;2.850981672963826e-12;2.132082954631187e-11;147.41139942386718;118.61299672441515;112.39959853720984;125.0;118.61299672441515;42.79380843926418;20.05163830779594;21.46819623026073;59.42172426349822;28.422032431369814;6.683087608395908;10.184065834447438;17.670212739541626;60.18631528366882;4.234700989384351;10.481826979676384;4.0;0.9700000000000005;130983.70074097966;18534.314549014933;7.067091712217716;4.234700989384351;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.32978726045837;2686.9828356636426;0.08745117859545737;130983.70074097966;0.0;0.0;135.0;4.0;147.41139942386718;4.0;118.61299672441515;8.0;112.39959853720984;8.0;125.0;8.0;118.61299672441515;8.0;30.0;4.0;42.79380843926418;4.0;107.32978726045837;2686.9828356636426;0.011744573379112572;130983.70074097966;0.0;0.0;102.2155327027624;270.71202186965644;1.057451178595458;18534.314549014933;0.5711954106857342;0.21649112967490747;167.46303773166312;372.99056659795895;0.9817445733791131;130983.70074097966;0.6152427797324935;0.24907374067061053;107.32978726045837;2686.9828356636426;0.0757066052163448;130983.70074097966;0.0;0.0;122.44597633262396;270.71202186965644;1.057451178595458;130983.70074097966;0.5711954106857342;0.21649112967490747;156.46819623026073;342.4131746263534;1.057451178595458;130983.70074097966;0.5711954106857342;0.21649112967490747;152.23349524087638;344.97319339975166;0.9700000000000005;130983.70074097966;0.6226920208638618;0.25502813145534825;111.96414935294757;266.80776196778544;0.9700000000000005;130983.70074097966;0.6226920208638618;0.25502813145534825;111.92990911601925;266.74213675149485;0.9700000000000005;18534.314549014933;0.6226920208638618;0.25502813145534825;102.2155327027624;2690.6545240025625;0.08745117859545737;18534.314549014933;0.0;0.0;58.422032431369814;244.57568847262056;0.08745117859545737;18534.314549014933;0.0;0.0;58.426681440746336;244.6899704803348;0.08745117859545737;130983.70074097966;0.0;0.0;"Zustand 3: Temperatur 429.618 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.383 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.114 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.080 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.9194964987056648e-21;`gtol` termination condition is satisfied.;4;2.146794966605244e-09;7.6413303798562e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.31998463857701;122.44020981610356;152.18774199415049;58.43932506612714;0.13540964074596173;0.24887999398802824;0.2166415212062926;0.2548188599577597;207.3764530128512;214.0426264998832;207.64491075558715;213.69987467398104;76.62343384284243;0.492177570920754;11.199638705481602;22.40289790746715;0.009994856070157597;0.06429922731089484;20.73764530108488;21.404262649994248;8.305796430232355;14.246658311580118;6.965766713025436;102.27694720284882;0.015988166315643565;2690.770596725019;270.7431239777046;231.4226601395412;0.017067412671818216;1.0504354100326634;0.580696780954416;0.22316293525407288;2.149107558579999e-10;-4.3736747556977207e-10;4.749836080009118e-10;-7.333933460529352e-11;-2.2174617697601207e-10;-5.928768587182276e-11;2.792717168631498e-10;2.0023946945002535e-09;2.149107558579999e-12;-4.3736747556977204e-12;4.749836080009118e-12;-7.333933460529352e-11;-2.2174617697601205e-12;-5.928768587182276e-13;2.792717168631498e-12;2.0023946945002535e-11;147.40289790746715;118.6094535085532;112.39997651227367;125.0;118.6094535085532;42.80159249401214;19.98495247690761;21.509004051466718;59.475354708836676;28.43932506612714;6.720260640394201;10.123029309424851;17.68001536142299;60.16548059448229;4.321262057316233;10.516798216497307;4.0;0.9800000000000005;130939.88050302998;18549.31493542179;7.059014360308642;4.321262057316233;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.31998463857701;2686.9677826037446;0.08750282270448106;130939.88050302998;0.0;0.0;135.0;4.0;147.40289790746715;4.0;118.6094535085532;8.0;112.39997651227367;8.0;125.0;8.0;118.6094535085532;8.0;30.0;4.0;42.80159249401214;4.0;107.31998463857701;2686.9677826037446;0.011848725786671364;130939.88050302998;0.0;0.0;102.27694720284882;270.7431239777023;1.0675028227044816;18549.31493542179;0.571412504241558;0.2166415212062926;167.38785038437476;372.7774259082259;0.9918487257866719;130939.88050302998;0.6149974743336367;0.24887999398802824;107.31998463857701;2686.9677826037446;0.0756540969178097;130939.88050302998;0.0;0.0;122.44020981610356;270.7431239777023;1.0675028227044816;130939.88050302998;0.571412504241558;0.2166415212062926;156.50900405146672;342.52132653900287;1.0675028227044816;130939.88050302998;0.571412504241558;0.2166415212062926;152.18774199415049;344.7976228937673;0.9800000000000005;130939.88050302998;0.6224331236801014;0.2548188599577597;111.92341159960625;266.6104455033311;0.9800000000000005;130939.88050302998;0.6224331236801014;0.2548188599577597;111.889192868159;266.5448340468914;0.9800000000000005;18549.31493542179;0.6224331236801014;0.2548188599577597;102.27694720284882;2690.770596725019;0.08750282270448106;18549.31493542179;0.0;0.0;58.43932506612714;244.64806165253663;0.08750282270448106;18549.31493542179;0.0;0.0;58.44397291407091;244.76228489427035;0.08750282270448106;130939.88050302998;0.0;0.0;"Zustand 3: Temperatur 429.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 385.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7706489112898846e-21;`gtol` termination condition is satisfied.;4;2.0336486869199583e-09;7.443989402584994e-11;1;True;;True;0;zulässig;feasible;True;True;True;107.3101838036315;122.43562664044424;152.14087750630358;58.45659307761804;0.1365304602193658;0.24868840259058064;0.216788038270555;0.25461250538018804;207.2312728429108;214.1725905734012;207.51058813908037;213.81833821355625;77.42273217515991;0.49185151999145194;11.30724835455348;22.3942148829492;0.009995611353471696;0.06494145254288886;20.72312728410213;21.41725905734721;8.300423525571093;14.254555880885583;7.038430197779795;102.33730632736592;0.015929418164290384;2690.8846474164643;270.7757818325113;231.60082138294746;0.017164815554651103;1.0603896423432626;0.5808769048012588;0.22329121570685123;2.2089352569309995e-10;-4.178417611910845e-10;4.678781806433108e-10;-7.161171655667431e-11;-1.9696244635269977e-10;-7.08837433194276e-11;2.725073500187136e-10;1.889503664642689e-09;2.2089352569309994e-12;-4.178417611910845e-12;4.678781806433108e-12;-7.161171655667431e-11;-1.9696244635269976e-12;-7.08837433194276e-13;2.725073500187136e-12;1.8895036646426887e-11;147.3942148829492;118.60591093858983;112.40045076696663;125.0;118.60591093858983;42.80936546491637;19.919143948526937;21.548458693263456;59.527940862449555;28.456593077618038;6.75664934764842;10.063144439600705;17.689816196368497;60.14467117627487;4.407581186959874;10.552167761352678;4.0;0.9900000000000005;130896.08032822213;18564.304287848892;7.050955333343628;4.407581186959874;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.3101838036315;2686.95273170644;0.08755445789791316;130896.08032822213;0.0;0.0;135.0;4.0;147.3942148829492;4.0;118.60591093858983;8.0;112.40045076696663;8.0;125.0;8.0;118.60591093858983;8.0;30.0;4.0;42.80936546491637;4.0;107.3101838036315;2686.95273170644;0.011953850431059171;130896.08032822213;0.0;0.0;102.33730632736592;270.77578183251006;1.0775544578979137;18564.304287848892;0.5716238736827007;0.216788038270555;167.31335883147614;372.5664579358511;1.0019538504310597;130896.08032822213;0.6147547146350941;0.24868840259058064;107.3101838036315;2686.95273170644;0.07560060746685399;130896.08032822213;0.0;0.0;122.43562664044424;270.77578183251006;1.0775544578979137;130896.08032822213;0.5716238736827007;0.216788038270555;156.54845869326346;342.6261942248412;1.0775544578979137;130896.08032822213;0.5716238736827007;0.216788038270555;152.14087750630358;344.6211777783944;0.9900000000000005;130896.08032822213;0.6221776296239069;0.25461250538018804;111.88345887909156;266.41639780370855;0.9900000000000005;130896.08032822213;0.6221776296239069;0.25461250538018804;111.84926159094141;266.35080037689755;0.9900000000000005;18564.304287848892;0.6221776296239069;0.25461250538018804;102.33730632736592;2690.8846474164643;0.08755445789791316;18564.304287848892;0.0;0.0;58.45659307761804;244.72033190985258;0.08755445789791316;18564.304287848892;0.0;0.0;58.46123976231496;244.8344964149327;0.08755445789791316;130896.08032822213;0.0;0.0;"Zustand 3: Temperatur 429.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 385.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
