config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0443559436716137e-19;`gtol` termination condition is satisfied.;8;4.012908661715969e-08;4.570242758698084e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.3003816626508;122.43219047471115;152.0929463767713;58.47384218457137;0.13766095624438637;0.24849891077736877;0.21693078168716654;0.25440898346892216;207.08313542468426;214.3024123686881;207.3731507642629;213.936817542461;78.21836697638625;0.4915220407838124;11.414730186776337;22.38535498951461;0.009996362345843347;0.06558312457641148;20.708313538602106;21.43024123649203;8.29492603062694;14.262454502546388;7.110760634478391;102.39664306083148;0.01587263783205021;2690.9967387420847;270.8099312990279;231.7756048925097;0.017263177737271818;1.070342922769464;0.5810525107771963;0.22341634398654128;2.737863269430818e-10;-2.8760496206814423e-09;8.528161288268166e-09;-2.1872725852745134e-10;-1.4105694390309509e-09;3.767780754060368e-09;4.265160669092438e-09;3.866318820655579e-08;2.737863269430818e-12;-2.8760496206814422e-11;8.528161288268165e-11;-2.1872725852745134e-10;-1.410569439030951e-11;3.767780754060368e-11;4.2651606690924384e-11;3.8663188206555786e-10;147.3853549895146;118.60236789645751;112.40101769417691;125.0;118.60236789645751;42.81712992635693;19.854186617460925;21.58659243372051;59.57951313447455;28.473842184571367;6.792269064326945;10.004374633345435;17.699618337349193;60.12388019266564;4.493646056949217;10.587915742794053;4.0;1.0;130852.2863905667;18579.287537115888;7.042911959307523;4.493646056949217;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.3003816626508;2686.937678222048;0.0876061005067359;130852.2863905667;0.0;0.0;135.0;4.0;147.3853549895146;4.0;118.60236789645751;8.0;112.40101769417691;8.0;125.0;8.0;118.60236789645751;8.0;30.0;4.0;42.81712992635693;4.0;107.3003816626508;2686.937678222048;0.012059939568599085;130852.2863905667;0.0;0.0;102.39664306083148;270.80993129902794;1.087606100506736;18579.287537115888;0.5718296747122265;0.21693078168716654;167.23954160697554;372.357599335573;1.0120599395685992;130852.2863905667;0.6145144359252369;0.24849891077736877;107.3003816626508;2686.937678222048;0.0755461609381368;130852.2863905667;0.0;0.0;122.43219047471115;270.80993129902794;1.087606100506736;130852.2863905667;0.5718296747122265;0.21693078168716654;156.5865924337205;342.72784987262077;1.087606100506736;130852.2863905667;0.5718296747122265;0.21693078168716654;152.0929463767713;344.443903466047;1.0;130852.2863905667;0.6219254426677998;0.25440898346892216;111.8442747319171;266.22553648993454;1.0;130852.2863905667;0.6219254426677998;0.25440898346892216;111.81009883213056;266.15995336535815;1.0;18579.287537115888;0.6219254426677998;0.25440898346892216;102.39664306083148;2690.9967387420847;0.0876061005067359;18579.287537115888;0.0;0.0;58.47384218457137;244.79252317823014;0.0876061005067359;18579.287537115888;0.0;0.0;58.47848770379187;244.9066289572572;0.0876061005067359;130852.2863905667;0.0;0.0;"Zustand 3: Temperatur 429.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0443171335054469e-19;`gtol` termination condition is satisfied.;1;4.012812552336028e-08;4.5701578386428777e-10;1;True;;True;0;zulässig;feasible;True;True;True;107.3003816626508;122.43219047471115;152.0929463767713;58.47384218457137;0.13766095624438637;0.24849891077736877;0.21693078168716654;0.25440898346892216;207.08313542468375;214.30241236868756;207.3731507642624;213.93681754246046;78.21836697638626;0.4915220407838124;11.41473018677637;22.385354989514553;0.00999636234584332;0.0655831245764115;20.708313538602145;21.43024123649203;8.294926030626915;14.262454502546388;7.110760634478391;102.39664306083154;0.01587263783205041;2690.9967387420847;270.8099312990287;231.77560489251;0.01726317773727204;1.070342922769464;0.5810525107771966;0.2234163439865414;2.737721160883666e-10;-2.876035409826727e-09;8.528161288268166e-09;-2.1872714750514888e-10;-1.4104841739026597e-09;3.76724074158119e-09;4.2646206566132605e-09;3.8662307133563445e-08;2.737721160883666e-12;-2.876035409826727e-11;8.528161288268165e-11;-2.1872714750514877e-10;-1.4104841739026596e-11;3.7672407415811904e-11;4.2646206566132606e-11;3.8662307133563445e-10;147.38535498951455;118.60236789645751;112.40101769417691;125.0;118.60236789645751;42.81712992635693;19.854186617460982;21.58659243372051;59.57951313447461;28.473842184571367;6.792269064326945;10.004374633345378;17.699618337349193;60.12388019266564;4.493646056949217;10.587915742794053;4.0;1.0000000000000004;130852.2863905667;18579.287537115888;7.042911959307523;4.493646056949217;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.3003816626508;2686.937678222048;0.08760610050673567;130852.2863905667;0.0;0.0;135.0;4.0;147.38535498951455;4.0;118.60236789645751;8.0;112.40101769417691;8.0;125.0;8.0;118.60236789645751;8.0;30.0;4.0;42.81712992635693;4.0;107.3003816626508;2686.937678222048;0.012059939568599054;130852.2863905667;0.0;0.0;102.39664306083154;270.80993129902794;1.0876061005067361;18579.287537115888;0.5718296747122265;0.21693078168716654;167.23954160697554;372.357599335573;1.0120599395685994;130852.2863905667;0.6145144359252369;0.24849891077736877;107.3003816626508;2686.937678222048;0.07554616093813663;130852.2863905667;0.0;0.0;122.43219047471115;270.80993129902794;1.0876061005067361;130852.2863905667;0.5718296747122265;0.21693078168716654;156.5865924337205;342.72784987262077;1.0876061005067361;130852.2863905667;0.5718296747122265;0.21693078168716654;152.0929463767713;344.443903466047;1.0000000000000004;130852.2863905667;0.6219254426677998;0.25440898346892216;111.8442747319171;266.22553648993454;1.0000000000000004;130852.2863905667;0.6219254426677998;0.25440898346892216;111.81009883213056;266.15995336535815;1.0000000000000004;18579.287537115888;0.6219254426677998;0.25440898346892216;102.39664306083154;2690.9967387420847;0.08760610050673567;18579.287537115888;0.0;0.0;58.47384218457137;244.79252317823014;0.08760610050673567;18579.287537115888;0.0;0.0;58.47848770379187;244.9066289572572;0.08760610050673567;130852.2863905667;0.0;0.0;"Zustand 3: Temperatur 429.737 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8396605768809624e-25;`gtol` termination condition is satisfied.;4;6.06272484376982e-11;6.06574080699293e-13;1;True;;True;0;zulässig;feasible;True;True;True;107.29057532110687;122.4298661422257;152.04399138748374;58.49107775700321;0.1388009964805086;0.24831146438375742;0.2170698489091352;0.25420821311209885;206.9321150743654;214.43213229368948;207.23267838862813;214.05534763740664;79.01034222624948;0.491189168195294;11.522082391662146;22.376322671911794;0.009997109253530754;0.06622423276421739;20.69321150743266;21.443213229366947;8.289307135544519;14.270356509159317;7.182758384201364;102.4549890877044;0.015817762843876527;2691.106930909985;270.8455108088513;231.9471038695371;0.017362490223415517;1.0802952755925004;0.5812237164628729;0.22353839900663172;-2.3732127374387346e-12;3.447553353908006e-11;7.787548383930698e-12;1.9317880628477724e-14;1.517719283583574e-11;2.000888343900442e-11;1.688249540165998e-11;3.879563337250147e-11;-2.3732127374387345e-14;3.4475533539080063e-13;7.787548383930699e-14;1.9126614483641297e-14;1.517719283583574e-13;2.0008883439004421e-13;1.6882495401659982e-13;3.879563337250147e-13;147.3763226719118;118.59882333620197;112.40167386285782;125.0;118.59882333620197;42.82488829507713;19.790055291666363;21.623436561808376;59.630100792627275;28.49107775700321;6.8271347625677095;9.946684775153415;17.70942467889313;60.103101228000355;4.579445174324633;10.624023009060693;4.0;1.0100000000000007;130808.48576554915;18594.269324495595;7.034881741398977;4.579445174324633;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.29057532110687;2686.922617704928;0.08765776581591522;130808.48576554915;0.0;0.0;135.0;4.0;147.3763226719118;4.0;118.59882333620197;8.0;112.40167386285782;8.0;125.0;8.0;118.59882333620197;8.0;30.0;4.0;42.82488829507713;4.0;107.29057532110687;2686.922617704928;0.012166985244504094;130808.48576554915;0.0;0.0;102.4549890877044;270.8455108088509;1.097657765815916;18594.269324495595;0.5720300575566266;0.2170698489091352;167.16637796357816;372.1507887870238;1.0221669852445048;130808.48576554915;0.6142765751790973;0.24831146438375742;107.29057532110687;2686.922617704928;0.07549078057141113;130808.48576554915;0.0;0.0;122.4298661422257;270.8455108088509;1.097657765815916;130808.48576554915;0.5720300575566266;0.2170698489091352;156.62343656180838;342.82636375486834;1.097657765815916;130808.48576554915;0.5720300575566266;0.2170698489091352;152.04399138748374;344.26584355253857;1.0100000000000007;130808.48576554915;0.62167647025461;0.25420821311209885;111.80584313316501;266.0377819423883;1.0100000000000007;130808.48576554915;0.62167647025461;0.25420821311209885;111.77168857363426;265.97221339509696;1.0100000000000007;18594.269324495595;0.62167647025461;0.25420821311209885;102.4549890877044;2691.106930909985;0.08765776581591522;18594.269324495595;0.0;0.0;58.49107775700321;244.8646579320783;0.08765776581591522;18594.269324495595;0.0;0.0;58.49572210820162;244.97870497811556;0.08765776581591522;130808.48576554915;0.0;0.0;"Zustand 3: Temperatur 429.773 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.316 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.8289608315426656e-25;`gtol` termination condition is satisfied.;4;8.73462248600553e-11;8.750955183912972e-13;1;True;;True;0;zulässig;feasible;True;True;True;107.28076203437098;122.42861952659933;151.99405343268785;58.50830489585485;0.13995045302206865;0.2481260114790267;0.21720533380903725;0.2540101158490145;206.7782834906231;214.56178874785888;207.08924793672105;214.17396168285867;79.79866217270158;0.4908529365224025;11.629303191488905;22.367122218338693;0.009997852266063142;0.06686476663264986;20.677828349055904;21.456178874783117;8.283569917468247;14.278264112189083;7.254423833878021;102.51237480835312;0.015764733063103057;2691.215281693378;270.88246102928275;232.1154079441152;0.017462744079729697;1.0902467242525182;0.5813906348600011;0.22365745669898965;-3.552713678800501e-12;4.3357317736081313e-11;1.1880274541908875e-11;5.4511950509095186e-14;1.4864554032101296e-11;2.7711166694643907e-11;2.2424728740588762e-11;6.406253305613063e-11;-3.552713678800501e-14;4.3357317736081316e-13;1.1880274541908874e-13;5.344308873440702e-14;1.4864554032101297e-13;2.7711166694643907e-13;2.242472874058876e-13;6.406253305613063e-13;147.3671222183387;118.59527626546475;112.40241598027575;125.0;118.59527626546475;42.832642867694915;19.726725827894256;21.659021250382125;59.6797319406582;28.50830489585485;6.861261079497524;9.890041171922633;17.71923796562902;60.08232818929821;4.664967817694276;10.660471079747595;4.0;1.0200000000000005;130764.66621217635;18609.25406995543;7.026862319177822;4.664967817694276;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.28076203437098;2686.907545938979;0.08770946833224746;130764.66621217635;0.0;0.0;135.0;4.0;147.3671222183387;4.0;118.59527626546475;8.0;112.40241598027575;8.0;125.0;8.0;118.59527626546475;8.0;30.0;4.0;42.832642867694915;4.0;107.28076203437098;2686.907545938979;0.012274979827422818;130764.66621217635;0.0;0.0;102.51237480835312;270.88246102927997;1.107709468332248;18609.25406995543;0.5722251666960452;0.21720533380903725;167.09384804623295;371.94596756294146;1.0322749798274233;130764.66621217635;0.6140410719565467;0.2481260114790267;107.28076203437098;2686.907545938979;0.07543448850482465;130764.66621217635;0.0;0.0;122.42861952659933;270.88246102927997;1.107709468332248;130764.66621217635;0.5722251666960452;0.21720533380903725;156.65902125038212;342.9218038840859;1.107709468332248;130764.66621217635;0.5722251666960452;0.21720533380903725;151.99405343268785;344.08703944939947;1.0200000000000005;130764.66621217635;0.6214306227129488;0.2540101158490145;111.76814844685174;265.85305692713956;1.0200000000000005;130764.66621217635;0.6214306227129488;0.2540101158490145;111.73401518596722;265.7875032343625;1.0200000000000005;18609.25406995543;0.6214306227129488;0.2540101158490145;102.51237480835312;2691.215281693378;0.08770946833224746;18609.25406995543;0.0;0.0;58.50830489585485;244.9367575198071;0.08770946833224746;18609.25406995543;0.0;0.0;58.51294807616654;245.0507458092833;0.08770946833224746;130764.66621217635;0.0;0.0;"Zustand 3: Temperatur 429.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.918 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.500406378599095e-25;`gtol` termination condition is satisfied.;4;1.2209048037075608e-10;1.2247780516158097e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.27093923813226;122.42841759660087;151.94317177617603;58.525528385148164;0.14110919630745344;0.24794250146454314;0.217337327211206;0.2538146161370738;206.62170939386476;214.6914177343905;206.9429331502293;214.29269067049358;80.5833315060326;0.4905133794709694;11.736390869346303;22.35775773886752;0.009998591552540695;0.06750471597426307;20.6621709393768;21.46914177343564;8.277717326008398;14.286179378031063;7.325757409634421;102.56882944977582;0.015713490575537607;2691.3218466479784;270.92072500222963;232.2806036048125;0.017563930421488516;1.1001972911896811;0.5815533751468357;0.22377359053534926;-5.5564441936439835e-12;5.395861535362201e-11;1.7394086171407253e-11;1.0025313912365164e-13;1.935518412210513e-11;3.410605131648481e-11;2.7625901566352695e-11;9.674749890109524e-11;-5.5564441936439837e-14;5.395861535362201e-13;1.7394086171407253e-13;9.733314478024424e-14;1.9355184122105128e-13;3.410605131648481e-13;2.7625901566352697e-13;9.674749890109524e-13;147.35775773886752;118.59172575746129;112.40324091445206;125.0;118.59172575746129;42.840395797511405;19.664174892941276;21.693375778263373;59.728433652264414;28.525528385148164;6.894662303481255;9.834411464676236;17.729060761867743;60.06155536603126;4.750204002087344;10.697242144883035;4.0;1.0300000000000007;130720.81630783739;18624.245929691555;7.01885149075683;4.750204002087344;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.27093923813226;2686.8924589844078;0.08776122161116895;130720.81630783739;0.0;0.0;135.0;4.0;147.35775773886752;4.0;118.59172575746129;8.0;112.40324091445206;8.0;125.0;8.0;118.59172575746129;8.0;30.0;4.0;42.840395797511405;4.0;107.27093923813226;2686.8924589844078;0.012383915448512365;130720.81630783739;0.0;0.0;102.56882944977582;270.9207250022294;1.1177612216111696;18624.245929691555;0.5724151416672939;0.217337327211206;167.0219326318088;371.74307871435553;1.042383915448513;130720.81630783739;0.6138078672706343;0.24794250146454314;107.27093923813226;2686.8924589844078;0.07537730616265659;130720.81630783739;0.0;0.0;122.42841759660087;270.9207250022294;1.1177612216111696;130720.81630783739;0.5724151416672939;0.217337327211206;156.69337577826337;343.0142365215123;1.1177612216111696;130720.81630783739;0.5724151416672939;0.217337327211206;151.94317177617603;343.9075309707413;1.0300000000000007;130720.81630783739;0.6211878136104513;0.2538146161370738;111.73117545171783;265.67128679012177;1.0300000000000007;130720.81630783739;0.6211878136104513;0.2538146161370738;111.69706345398004;265.60574823092344;1.0300000000000007;18624.245929691555;0.6211878136104513;0.2538146161370738;102.56882944977582;2691.3218466479784;0.08776122161116895;18624.245929691555;0.0;0.0;58.525528385148164;245.00884196359755;0.08776122161116895;18624.245929691555;0.0;0.0;58.53017039143003;245.12277145738742;0.08776122161116895;130720.81630783739;0.0;0.0;"Zustand 3: Temperatur 429.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.093 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.172 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.445980624199301e-24;`gtol` termination condition is satisfied.;4;1.6946668728952163e-10;1.7005767399322508e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.26110451741886;122.429228338457;151.89138404110247;58.542752743182405;0.14227709842010722;0.24776088545964267;0.2174659168200422;0.2536216410295371;206.46245893589798;214.82105325932156;206.79380500687193;214.4115637902883;81.36435522455632;0.49017053017508916;11.84334375215115;22.34823318994603;0.009999327265391903;0.06814407078780699;20.64624589357572;21.482105325927748;8.271752200273893;14.294104252683468;7.396759565862955;102.62438109523487;0.015663979598964657;2691.4266791634172;270.9602479189998;232.4427741974301;0.017666040425351248;1.1101469980006513;0.5817120425612744;0.22388687142813465;-6.139089236967266e-12;6.38209485259722e-11;3.041122909053229e-11;1.4732659536775827e-13;2.461320036672987e-11;4.4082071326556616e-11;3.629452294262592e-11;1.4077272680879105e-10;-6.139089236967266e-14;6.382094852597219e-13;3.0411229090532286e-13;1.4166018785361366e-13;2.461320036672987e-13;4.4082071326556615e-13;3.6294522942625916e-13;1.4077272680879105e-12;147.34823318994603;118.58817093928565;112.40414566994139;125.0;118.58817093928565;42.84814911838049;19.602380030602035;21.726528472364464;59.776231976854376;28.542752743182405;6.927352392694843;9.779764574706519;17.738895482581142;60.04077736728516;4.835144431261995;10.734319027561526;4.0;1.0400000000000005;130676.92530897688;18639.248839797176;7.01084718768092;4.835144431261995;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.26110451741886;2686.8773531301936;0.08781303842600208;130676.92530897688;0.0;0.0;135.0;4.0;147.34823318994603;4.0;118.58817093928565;8.0;112.40414566994139;8.0;125.0;8.0;118.58817093928565;8.0;30.0;4.0;42.84814911838049;4.0;107.26110451741886;2686.8773531301936;0.012493784310704954;130676.92530897688;0.0;0.0;102.62438109523487;270.9602479189978;1.1278130384260026;18639.248839797176;0.5726001169941225;0.2174659168200422;166.95061322054806;371.54206737445367;1.0524937843107054;130676.92530897688;0.61357690408881;0.24776088545964267;107.26110451741886;2686.8773531301936;0.07531925411529712;130676.92530897688;0.0;0.0;122.429228338457;270.9602479189978;1.1278130384260026;130676.92530897688;0.5726001169941225;0.2174659168200422;156.72652847236446;343.10372600656274;1.1278130384260026;130676.92530897688;0.5726001169941225;0.2174659168200422;151.89138404110247;343.7273561560246;1.0400000000000005;130676.92530897688;0.6209479593752169;0.2536216410295371;111.69490931089547;265.49239920932996;1.0400000000000005;130676.92530897688;0.6209479593752169;0.2536216410295371;111.6608185465908;265.4268760643417;1.0400000000000005;18639.248839797176;0.6209479593752169;0.2536216410295371;102.62438109523487;2691.4266791634172;0.08781303842600208;18639.248839797176;0.0;0.0;58.542752743182405;245.08093017369214;0.08781303842600208;18639.248839797176;0.0;0.0;58.54739357200049;245.19480081801356;0.08781303842600208;130676.92530897688;0.0;0.0;"Zustand 3: Temperatur 429.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.041 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2954829682777918e-24;`gtol` termination condition is satisfied.;4;2.1360738366816338e-10;2.142653946990877e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.2512556023899;122.43102072860017;151.83872630649245;58.559982230441506;0.14345403240786128;0.24758111614314665;0.21759118739313396;0.25343112010982016;206.3005957739162;214.9507273882932;206.64193180337196;214.5306084780042;82.14173863338635;0.4898244212124828;11.950160212689676;22.338552378822726;0.010000059540908608;0.0687828212830167;20.63005957737335;21.495072738823428;8.265677272134102;14.302040565197135;7.467430784847001;102.67905674345525;0.015616146388956456;2691.5298305759393;271.0009770548557;232.6020000941733;0.017769065330053735;1.1200958654584918;0.5818667386375227;0.22399736788433605;-9.308109838457312e-12;6.934897101018578e-11;3.5640823625726625e-11;1.7619239400801234e-13;1.9412027540965937e-11;5.891820364922751e-11;4.718003765447065e-11;1.8272316992806736e-10;-9.308109838457312e-14;6.934897101018577e-13;3.5640823625726623e-13;1.678022800076307e-13;1.9412027540965937e-13;5.891820364922751e-13;4.718003765447066e-13;1.827231699280674e-12;147.33855237882273;118.58461099049032;112.40512738393016;125.0;118.58461099049032;42.85590474810368;19.54131960089461;21.7585067652451;59.823151995351566;28.559982230441506;6.959344980126843;9.726070640474916;17.748744397610096;60.01998911239707;4.919780458752655;10.7716851631223;4.0;1.0500000000000007;130632.98313142748;18654.26652237597;7.00284747056294;4.919780458752655;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.2512556023899;2686.862224887669;0.08786493078854485;130632.98313142748;0.0;0.0;135.0;4.0;147.33855237882273;4.0;118.58461099049032;8.0;112.40512738393016;8.0;125.0;8.0;118.58461099049032;8.0;30.0;4.0;42.85590474810368;4.0;107.2512556023899;2686.862224887669;0.0126045786288544;130632.98313142748;0.0;0.0;102.67905674345525;271.00097705485354;1.1378649307885456;18654.26652237597;0.5727802224680945;0.21759118739313396;166.87987197971734;371.3428805915419;1.0626045786288552;130632.98313142748;0.6133481271429481;0.24758111614314665;107.2512556023899;2686.862224887669;0.07526035215969044;130632.98313142748;0.0;0.0;122.43102072860017;271.00097705485354;1.1378649307885456;130632.98313142748;0.5727802224680945;0.21759118739313396;156.7585067652451;343.19033486945966;1.1378649307885456;130632.98313142748;0.5727802224680945;0.21759118739313396;151.83872630649245;343.546551408896;1.0500000000000007;130632.98313142748;0.6207109792340053;0.25343112010982016;111.65933556547787;265.3163241389954;1.0500000000000007;130632.98313142748;0.6207109792340053;0.25343112010982016;111.62526601036348;265.25081669015447;1.0500000000000007;18654.26652237597;0.6207109792340053;0.25343112010982016;102.67905674345525;2691.5298305759393;0.08786493078854485;18654.26652237597;0.0;0.0;58.559982230441506;245.15303998138268;0.08786493078854485;18654.26652237597;0.0;0.0;58.56462187809325;245.26685170866867;0.08786493078854485;130632.98313142748;0.0;0.0;"Zustand 3: Temperatur 429.909 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.989 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.809 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 440.030 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2374665462036888e-24;`gtol` termination condition is satisfied.;4;2.538293550256885e-10;2.5445889830004723e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.24139036009427;122.43376470047582;151.78523318034684;58.57722086395876;0.14463987229841455;0.24740314769450564;0.21771322086398098;0.2532429853871303;206.13618119438286;215.08047035465427;206.48737928785243;214.6498505147986;82.91548732229839;0.4894750846202323;12.056838668394187;22.32871897095589;0.010000788500253027;0.0694209578743656;20.613618119415914;21.508047035459143;8.259495171513187;14.309990034316503;7.5377715747476275;102.73288235915851;0.015569939150726944;2691.6313502637954;271.0428616805172;232.7583588244405;0.017872996438669464;1.130043913553557;0.5820175613699448;0.2241051461084624;-1.1425527191022411e-11;7.44933004170889e-11;4.035882739117369e-11;1.8962609260597674e-13;2.276578925375361e-11;6.284039955062326e-11;5.1073811846436e-11;2.2370727492670994e-10;-1.142552719102241e-13;7.449330041708891e-13;4.035882739117369e-13;1.788925401943176e-13;2.276578925375361e-13;6.284039955062326e-13;5.1073811846436e-13;2.2370727492670992e-12;147.3287189709559;118.58104514010768;112.40618331929869;125.0;118.58104514010768;42.8636644948956;19.48097274432604;21.789337230428657;59.86921786426291;28.577220863958757;6.990653380946071;9.673300960140182;17.75860963990573;59.99918581357974;5.004104050081821;10.809324576319057;4.0;1.0600000000000005;130588.98031279122;18669.302497323333;6.994850521679323;5.004104050081821;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.24139036009427;2686.8470709779035;0.0879169099922259;130588.98031279122;0.0;0.0;135.0;4.0;147.3287189709559;4.0;118.58104514010768;8.0;112.40618331929869;8.0;125.0;8.0;118.58104514010768;8.0;30.0;4.0;42.8636644948956;4.0;107.24139036009427;2686.8470709779035;0.01271629063414676;130588.98031279122;0.0;0.0;102.73288235915851;271.0428616805163;1.1479169099922264;18669.302497323333;0.5729555833547603;0.21771322086398098;166.80969171528193;371.1454672502918;1.0727162906341472;130588.98031279122;0.6131214828651395;0.24740314769450564;107.24139036009427;2686.8470709779035;0.07520061935807915;130588.98031279122;0.0;0.0;122.43376470047582;271.0428616805163;1.1479169099922264;130588.98031279122;0.5729555833547603;0.21771322086398098;156.78933723042866;343.27412389169837;1.1479169099922264;130588.98031279122;0.5729555833547603;0.21771322086398098;151.78523318034684;343.36515157583926;1.0600000000000005;130588.98031279122;0.6204767951013109;0.2532429853871303;111.62444012415676;265.1429937246036;1.0600000000000005;130588.98031279122;0.6204767951013109;0.2532429853871303;111.5903917591616;265.0775022549108;1.0600000000000005;18669.302497323333;0.6204767951013109;0.2532429853871303;102.73288235915851;2691.6313502637954;0.0879169099922259;18669.302497323333;0.0;0.0;58.57722086395876;245.22518819926339;0.0879169099922259;18669.302497323333;0.0;0.0;58.58185932652793;245.3389409289844;0.0879169099922259;130588.98031279122;0.0;0.0;"Zustand 3: Temperatur 429.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.935 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.9352936392719936e-24;`gtol` termination condition is satisfied.;4;3.134054484800069e-10;3.141749079500778e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.23150678674807;122.43743111234687;151.7309378689883;58.59447243078654;0.14583449311132055;0.24722693573758536;0.21783209645875043;0.25305717119713017;205.96927422991934;215.21031066087335;206.33021078476258;214.76931412059145;83.68560714540396;0.4891225519102944;12.163377580171362;22.31873649700475;0.010001514250396852;0.07005847117508714;20.596927422963805;21.52103106608014;8.253208431389648;14.317954274702062;7.607782467756794;102.78588292083572;0.015525307955297435;2691.731285737446;271.085852977645;232.91192519883555;0.01797782512046453;1.1399911615320846;0.5821646053683234;0.2242102701002721;-1.311661890213145e-11;7.923972589196637e-11;5.792344381916337e-11;2.3514523661560816e-13;2.1373125491663814e-11;7.193534656835254e-11;6.050981937733013e-11;2.8128965823270846e-10;-1.311661890213145e-13;7.923972589196637e-13;5.792344381916336e-13;2.197619033790729e-13;2.1373125491663812e-13;7.193534656835254e-13;6.050981937733013e-13;2.8128965823270846e-12;147.31873649700475;118.57747266385792;112.40731085809347;125.0;118.57747266385792;42.87143006344934;19.42131934802211;21.819045616109975;59.91445285738638;28.59447243078654;7.021290599838835;9.62142793725775;17.76849321325193;59.97836295977976;5.088107747121683;10.847221859271485;4.0;1.0700000000000007;130544.90797719709;18684.360093382013;6.986854638036868;5.088107747121683;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.23150678674807;2686.8318883198785;0.08796898665254838;130544.90797719709;0.0;0.0;135.0;4.0;147.31873649700475;4.0;118.57747266385792;8.0;112.40731085809347;8.0;125.0;8.0;118.57747266385792;8.0;30.0;4.0;42.87143006344934;4.0;107.23150678674807;2686.8318883198785;0.012828912577990915;130544.90797719709;0.0;0.0;102.78588292083572;271.0858529776458;1.157968986652549;18684.360093382013;0.573126320589306;0.21783209645875043;166.74005584502686;370.9497779968652;1.0828289125779917;130544.90797719709;0.6128969193262713;0.24722693573758536;107.23150678674807;2686.8318883198785;0.07514007407455746;130544.90797719709;0.0;0.0;122.43743111234687;271.0858529776458;1.157968986652549;130544.90797719709;0.573126320589306;0.21783209645875043;156.81904561610997;343.35515216442445;1.157968986652549;130544.90797719709;0.573126320589306;0.21783209645875043;151.7309378689883;343.1831900209689;1.0700000000000007;130544.90797719709;0.6202453314735534;0.25305717119713017;111.59020925307539;264.9723422215137;1.0700000000000007;130544.90797719709;0.6202453314735534;0.25305717119713017;111.55618206401908;264.90686701480803;1.0700000000000007;18684.360093382013;0.6202453314735534;0.25305717119713017;102.78588292083572;2691.731285737446;0.08796898665254838;18684.360093382013;0.0;0.0;58.59447243078654;245.29739067746536;0.08796898665254838;18684.360093382013;0.0;0.0;58.59910970407816;245.41108431690557;0.08796898665254838;130544.90797719709;0.0;0.0;"Zustand 3: Temperatur 429.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.953725961114235e-24;`gtol` termination condition is satisfied.;4;3.7210460496225474e-10;3.7292696231606085e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.22160300048995;122.44199171609222;151.67587224283074;58.61174050064511;0.14703777086747935;0.24705243728702336;0.21794789080737217;0.2528736141073317;205.79993176963717;215.34027517370035;206.17048731284314;214.88902204160163;84.452104202466;0.48876685408474246;12.269775451278083;22.308608359428035;0.010002236884995838;0.07069535199143394;20.579993176930145;21.534027517361693;8.246819492512177;14.325934802768504;7.677464018398517;102.8380824659385;0.015482204659749725;2691.8296827248982;271.129903958152;233.06277142681438;0.01808354281239488;1.1499376279326254;0.5823079620050261;0.2243128017475718;-1.6299850358336698e-11;8.232348136516521e-11;6.906475391588174e-11;2.673417043297377e-13;3.871036824421026e-11;8.341771717823576e-11;7.406697477563284e-11;3.3571723179193214e-10;-1.62998503583367e-13;8.232348136516521e-13;6.906475391588174e-13;2.475386151201274e-13;3.8710368244210256e-13;8.341771717823577e-13;7.406697477563284e-13;3.3571723179193215e-12;147.30860835942804;118.57389288153104;112.4085074953814;125.0;118.57389288153104;42.879203060628015;19.36234001362436;21.84765687732431;59.95887940531048;28.611740500645112;7.05126933829149;9.570425029442902;17.77839699951005;59.95751630124238;5.1717846344935765;10.885362150178025;4.0;1.0800000000000005;130500.75780224786;18699.442458531892;6.9788582248721;5.1717846344935765;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.22160300048995;2686.816674019391;0.0880211707450198;130500.75780224786;0.0;0.0;135.0;4.0;147.30860835942804;4.0;118.57389288153104;8.0;112.4085074953814;8.0;125.0;8.0;118.57389288153104;8.0;30.0;4.0;42.879203060628015;4.0;107.22160300048995;2686.816674019391;0.0129424367354935;130500.75780224786;0.0;0.0;102.8380824659385;271.12990395815166;1.1680211707450203;18699.442458531892;0.5732925509622625;0.21794789080737217;166.6709483730524;370.7557651677354;1.092942436735494;130500.75780224786;0.6126743861773296;0.24705243728702336;107.22160300048995;2686.816674019391;0.0750787340095263;130500.75780224786;0.0;0.0;122.44199171609222;271.12990395815166;1.1680211707450203;130500.75780224786;0.5732925509622625;0.21794789080737217;156.8476568773243;343.4334771447561;1.1680211707450203;130500.75780224786;0.5732925509622625;0.21794789080737217;151.67587224283074;343.00069869709364;1.0800000000000005;130500.75780224786;0.6200165153280932;0.2528736141073317;111.55662956591419;264.8043059170175;1.0800000000000005;130500.75780224786;0.6200165153280932;0.2528736141073317;111.52262354323955;264.73884725776617;1.0800000000000005;18699.442458531892;0.6200165153280932;0.2528736141073317;102.8380824659385;2691.8296827248982;0.0880211707450198;18699.442458531892;0.0;0.0;58.61174050064511;245.36966235662578;0.0880211707450198;18699.442458531892;0.0;0.0;58.61637658028866;245.48329680161595;0.0880211707450198;130500.75780224786;0.0;0.0;"Zustand 3: Temperatur 429.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.826 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.821 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;125.0;30.0;125.0;8.0;8.0;4.0;125.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;125.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.759976032481626e-24;`gtol` termination condition is satisfied.;4;4.175076393707998e-10;4.1856841812257236e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.21167723459143;122.4474191269918;151.62006689878706;58.62902843778602;0.1482495825955058;0.2468796106967704;0.2180606780493383;0.2526922528270207;205.62820866326928;215.47038921346444;206.00826769649763;215.00899563241808;85.21498482177238;0.4884080216507042;12.376030826245854;22.298337838712257;0.010002956485207557;0.07133159131719712;20.56282086628859;21.54703892133757;8.240330707858632;14.333933042156051;7.746816801971352;102.8895041336429;0.015440582831347117;2691.9265852524704;271.1749693871779;233.2109672283497;0.01819014102028116;1.1598833306204364;0.5824477195546379;0.2244128009144229;-1.5660361896152608e-11;8.749623248149874e-11;6.758682502550073e-11;3.2462921240039577e-13;3.183231456205249e-11;8.873257684172131e-11;7.73070496506989e-11;3.8338043850671966e-10;-1.5660361896152607e-13;8.749623248149874e-13;6.758682502550073e-13;2.9782496550495004e-13;3.1832314562052486e-13;8.873257684172131e-13;7.73070496506989e-13;3.833804385067196e-12;147.29833783871226;118.57030515453295;112.40977083346542;125.0;118.57030515453295;42.88698500080528;19.304016026780573;21.875195206685078;60.00251913283762;28.62902843778602;7.080602001812224;9.520266699822514;17.788322765408566;59.936641835374985;5.255128307898019;10.923731112792552;4.0;1.0900000000000007;130456.5219880494;18714.552569740856;6.970859789561929;5.255128307898019;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.21167723459143;2686.8014253586657;0.08807347164071677;130456.5219880494;0.0;0.0;135.0;4.0;147.29833783871226;4.0;118.57030515453295;8.0;112.40977083346542;8.0;125.0;8.0;118.57030515453295;8.0;30.0;4.0;42.88698500080528;4.0;107.21167723459143;2686.8014253586657;0.01305685540847338;130456.5219880494;0.0;0.0;102.8895041336429;271.17496938717653;1.1780734716407175;18714.552569740856;0.5734543872959253;0.2180606780493383;166.60235386549283;370.5633827217812;1.103056855408474;130456.5219880494;0.6124538345929732;0.2468796106967704;107.21167723459143;2686.8014253586657;0.0750166162322434;130456.5219880494;0.0;0.0;122.4474191269918;271.17496938717653;1.1780734716407175;130456.5219880494;0.5734543872959253;0.2180606780493383;156.87519520668508;343.50915471017885;1.1780734716407175;130456.5219880494;0.5734543872959253;0.2180606780493383;151.62006689878706;342.8177082132972;1.0900000000000007;130456.5219880494;0.6197902760268907;0.2526922528270207;111.52368801419925;264.63882305569354;1.0900000000000007;130456.5219880494;0.6197902760268907;0.2526922528270207;111.48970315272072;264.573381228797;1.0900000000000007;18714.552569740856;0.6197902760268907;0.2526922528270207;102.8895041336429;2691.9265852524704;0.08807347164071677;18714.552569740856;0.0;0.0;58.62902843778602;245.4420173175838;0.08807347164071677;18714.552569740856;0.0;0.0;58.63366331915796;245.55559245319347;0.08807347164071677;130456.5219880494;0.0;0.0;"Zustand 3: Temperatur 430.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.770 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 384.674 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 384.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 439.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
