config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2925894868621096e-18;`xtol` termination condition is satisfied.;5;2.564042288053336e-07;2.5661603561983843e-09;3;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.52803099476665;134.1684065107823;151.2113389512453;59.554210211277905;0.08997812734075397;0.28666484931598385;0.20097358649339814;0.29928205999599605;228.90438189247527;222.43357615008367;228.77170224946363;222.5311878267598;18.27819683513489;0.5072078795103975;4.382052811906944;18.69045346246861;0.010427214035074638;0.02464075242055899;22.8904381891354;22.243357615005937;9.15086808997995;14.835412521781624;1.6616542810487782;99.90981285285233;0.028668067872514035;2686.103556601382;292.7399759235399;222.10180651404266;0.014084089072222694;0.47719733020075306;0.5642118315707639;0.21170319977353916;1.2006751148874173e-10;-2.5640167322649177e-07;-1.5765522221045103e-10;-1.0424588969826232e-10;-3.510081114654895e-11;2.4300561562995426e-11;3.54418716597138e-11;1.121293280448299e-09;1.2006751148874172e-12;-2.564016732264918e-09;-1.5765522221045103e-12;-1.0424588969826232e-10;-3.510081114654895e-13;2.430056156299543e-13;3.54418716597138e-13;1.1212932804482988e-11;148.6904534624686;130.0;116.31748192287898;130.0;116.69071843141387;43.30344354964615;31.113316231515796;16.262269977729147;56.60636930320618;29.554210211277905;4.433769192373973;16.407669070026657;22.471969005233348;57.1317808444295;0.05093102648385184;8.567300900433338;4.0;0.4;131872.49730763337;19538.513099322892;6.749361972288639;0.05093102648385184;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.52803099476665;2687.2871369134728;0.09128141927297573;131872.49730763337;0.0;0.0;135.0;4.0;148.6904534624686;4.0;130.0;4.0;116.31748192287898;4.0;130.0;4.0;116.69071843141387;4.0;30.0;4.0;43.30344354964615;4.0;107.52803099476665;2687.2871369134728;0.008213331167188564;131872.49730763337;0.0;0.0;99.90981285285233;292.7399759235402;0.49128141927297575;19538.513099322892;0.5480369684888178;0.20097358649339814;179.8037696939844;410.9921752017239;0.4082133311671886;131872.49730763337;0.6595580282193695;0.28666484931598385;107.52803099476665;2687.2871369134728;0.08306808810578717;131872.49730763337;0.0;0.0;134.1684065107823;292.7399759235402;0.49128141927297575;131872.49730763337;0.5480369684888178;0.20097358649339814;151.26226997772915;329.94512172812597;0.49128141927297575;131872.49730763337;0.5480369684888178;0.20097358649339814;151.2113389512453;364.2522643144763;0.4;131872.49730763337;0.6731009492331137;0.29928205999599605;125.60110561034895;318.55677222693924;0.4;131872.49730763337;0.6731009492331137;0.29928205999599605;125.56623080762603;318.49517034588786;0.4;19538.513099322892;0.6731009492331137;0.29928205999599605;99.90981285285233;2686.103556601382;0.09128141927297573;19538.513099322892;0.0;0.0;59.554210211277905;249.3143620239033;0.09128141927297573;19538.513099322892;0.0;0.0;59.55893758698437;249.4285935303602;0.09128141927297573;131872.49730763337;0.0;0.0;"Zustand 3: Temperatur 424.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.361 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.954 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.06736533520667e-19;`gtol` termination condition is satisfied.;5;1.3457805022589678e-07;1.3466525413191534e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.48352730327923;134.00860282073205;151.47627260668895;59.62131561795087;0.09045935149430019;0.2859427600883696;0.20190293831216197;0.29829126479848256;229.36836645618484;222.9386309452822;229.29944839881247;222.9718906119352;19.09993884598427;0.5071476935900512;4.482084916360109;18.718203735417774;0.01042545434059326;0.025232936435323493;22.936836645561026;22.29386309452468;9.171977935950482;14.864792707461877;1.7363580891419137;100.24564943582004;0.02816966712627621;2686.741283130454;292.4808808702676;223.08037312334872;0.014126391881186084;0.48734889420798516;0.5653945552560455;0.21250731797200867;5.657341262121918e-11;-1.3457677994210826e-07;-4.874323167314287e-11;-4.845762680005805e-11;5.042011252953671e-11;3.538502824085299e-11;7.048583938740194e-12;5.745732778450474e-10;5.657341262121918e-13;-1.3457677994210827e-09;-4.874323167314287e-13;-4.845762680005805e-11;5.04201125295367e-13;3.5385028240852987e-13;7.048583938740194e-14;5.745732778450474e-12;148.71820373541777;130.0;116.28591815796574;130.0;116.66436060933404;43.33365017615324;30.80296935859593;16.539560693948033;56.9119992596668;29.62131561795087;4.6161083419737565;16.040268722145697;22.51647269672077;57.03832368144293;0.06328808725908175;8.589933467155731;4.0;0.41000000000000003;131672.5403843244;19599.459911295657;6.718171877197404;0.06328808725908175;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.48352730327923;2687.2188451350266;0.09147528608917121;131672.5403843244;0.0;0.0;135.0;4.0;148.71820373541777;4.0;130.0;4.0;116.28591815796574;4.0;130.0;4.0;116.66436060933404;4.0;30.0;4.0;43.33365017615324;4.0;107.48352730327923;2687.2188451350266;0.008274795057382007;131672.5403843244;0.0;0.0;100.24564943582004;292.4808808702675;0.5014752860891712;19599.459911295657;0.5494675788394737;0.20190293831216197;179.5211730940137;410.1665061209345;0.418274795057382;131672.5403843244;0.6587640818900068;0.2859427600883696;107.48352730327923;2687.2188451350266;0.08320049103178921;131672.5403843244;0.0;0.0;134.00860282073205;292.4808808702675;0.5014752860891712;131672.5403843244;0.5494675788394737;0.20190293831216197;151.53956069394803;330.5683786509417;0.5014752860891712;131672.5403843244;0.5494675788394737;0.20190293831216197;151.47627260668895;364.21006358356203;0.41000000000000003;131672.5403843244;0.6720595397445106;0.29829126479848256;125.41866935357632;317.6248468861774;0.41000000000000003;131672.5403843244;0.6720595397445106;0.29829126479848256;125.38389165802624;317.5633031387742;0.41000000000000003;19599.459911295657;0.6720595397445106;0.29829126479848256;100.24564943582004;2686.741283130454;0.09147528608917121;19599.459911295657;0.0;0.0;59.62131561795087;249.59524646259476;0.09147528608917121;19599.459911295657;0.0;0.0;59.62603692789111;249.7092166373415;0.09147528608917121;131672.5403843244;0.0;0.0;"Zustand 3: Temperatur 424.690 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.626 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.671 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.64224076831692e-19;`gtol` termination condition is satisfied.;5;7.265578069379883e-08;7.269443951660842e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.44195621590603;133.84813954231203;151.72979231525426;59.684182750426544;0.09093238980825794;0.28524078605156744;0.2027968623413398;0.29733175582819893;229.79644248585998;223.41178725697364;229.78842636423147;223.38355295670073;19.92903927154826;0.5070844027695726;4.582328531295725;18.743806368771516;0.010423719656565376;0.025826702268976463;22.979644248556244;22.341178725695407;9.19153705456964;14.892236863780594;1.811730849473038;100.56579548129093;0.027689523648621952;2687.3493615271536;292.2266447882895;224.01817771986978;0.014167523578225982;0.4974889338607256;0.5665250607507545;0.21327849125498016;2.4158453015843406e-11;-7.265515833410063e-08;-1.4694023775518872e-11;-2.37057595775525e-11;-9.521272659185342e-12;1.9554136088117957e-11;-8.185452315956354e-12;2.9754687602689955e-10;2.4158453015843406e-13;-7.265515833410063e-10;-1.4694023775518872e-13;-2.37057595775525e-11;-9.521272659185343e-14;1.9554136088117957e-13;-8.185452315956354e-14;2.9754687602689955e-12;148.74380636877152;130.0;116.25667306434025;130.0;116.63973965569971;43.361948998622836;30.504647356393946;16.807384504858987;57.2038464826681;29.684182750426544;4.795810274104042;15.690877583049314;22.558043784093968;56.95084127240165;0.07759218960472936;8.609263321008314;4.0;0.42000000000000004;131485.98545160188;19656.70424679791;6.689116537581371;0.07759218960472936;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.44195621590603;2687.1550426421127;0.09165645743895157;131485.98545160188;0.0;0.0;135.0;4.0;148.74380636877152;4.0;130.0;4.0;116.25667306434025;4.0;130.0;4.0;116.63973965569971;4.0;30.0;4.0;43.361948998622836;4.0;107.44195621590603;2687.1550426421127;0.008334540716282746;131485.98545160188;0.0;0.0;100.56579548129093;292.22664478828847;0.5116564574389516;19656.70424679791;0.5508382516835595;0.2027968623413398;179.24845372516546;409.3674598875937;0.4283345407162828;131485.98545160188;0.6579902429317849;0.28524078605156744;107.44195621590603;2687.1550426421127;0.08332191672266882;131485.98545160188;0.0;0.0;133.84813954231203;292.22664478828847;0.5116564574389516;131485.98545160188;0.5508382516835595;0.2027968623413398;151.807384504859;331.1766843740316;0.5116564574389516;131485.98545160188;0.5508382516835595;0.2027968623413398;151.72979231525426;364.16671381253303;0.42000000000000004;131485.98545160188;0.6710474963768467;0.29733175582819893;125.23887622130371;316.7166203089042;0.42000000000000004;131485.98545160188;0.6710474963768467;0.29733175582819893;125.20418972589596;316.6551281606448;0.42000000000000004;19656.70424679791;0.6710474963768467;0.29733175582819893;100.56579548129093;2687.3493615271536;0.09165645743895157;19656.70424679791;0.0;0.0;59.684182750426544;249.8583925381041;0.09165645743895157;19656.70424679791;0.0;0.0;59.68889838329807;249.9721185094958;0.09165645743895157;131485.98545160188;0.0;0.0;"Zustand 3: Temperatur 424.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.389 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.17706994022553e-20;`gtol` termination condition is satisfied.;5;4.0421881876848065e-08;4.044025207692338e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.40308116124248;133.68756904135552;151.97216673248226;59.74314419322906;0.09139876142645019;0.28455815437592735;0.20365714712879562;0.2964022741169605;230.19118338486862;223.85554821297774;230.24137006429856;223.76851753586396;20.764790373596565;0.5070179960212527;4.6827721052542;18.767415274214613;0.010422017086277529;0.026421980609256452;23.019118338470307;22.38555482129689;9.209654802572159;14.917901169058343;1.887708219456191;100.87123921218927;0.027226858002612167;2687.929649641735;291.97756389166386;224.91748132623172;0.014207681059017041;0.5076182695392468;0.5676065144693582;0.2140185548202378;1.163513729807164e-11;-4.04215363403182e-08;-3.069544618483633e-12;-1.218852796469605e-11;-5.4001247917767614e-12;8.839151632855646e-12;-1.1169731806148775e-11;1.6555645743210334e-10;1.163513729807164e-13;-4.0421536340318196e-10;-3.069544618483633e-14;-1.218852796469605e-11;-5.400124791776761e-14;8.839151632855646e-14;-1.1169731806148775e-13;1.6555645743210334e-12;148.7674152742146;130.0;116.22958313012566;130.0;116.61671545838135;43.38848972565654;30.217663731099606;17.066126158191707;57.482749486532725;29.743144193229057;4.972754600488315;15.358343917936395;22.596918838757517;56.86886095059947;0.09395942570944271;8.625722900236212;4.0;0.43000000000000005;131311.72633581015;19710.521554577314;6.662011757132628;0.09395942570944271;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.40308116124248;2687.095368487787;0.09182595059826382;131311.72633581015;0.0;0.0;135.0;4.0;148.7674152742146;4.0;130.0;4.0;116.22958313012566;4.0;130.0;4.0;116.61671545838135;4.0;30.0;4.0;43.38848972565654;4.0;107.40308116124248;2687.095368487787;0.008392778151487717;131311.72633581015;0.0;0.0;100.87123921218927;291.9775638916646;0.5218259505982639;19710.521554577314;0.5521523724985433;0.20365714712879562;178.98507900531422;408.59375714380405;0.43839277815148775;131311.72633581015;0.6572358191693669;0.28455815437592735;107.40308116124248;2687.095368487787;0.0834331724467761;131311.72633581015;0.0;0.0;133.68756904135552;291.9775638916646;0.5218259505982639;131311.72633581015;0.5521523724985433;0.20365714712879562;152.0661261581917;331.7701237476666;0.5218259505982639;131311.72633581015;0.5521523724985433;0.20365714712879562;151.97216673248226;364.1217605349194;0.43000000000000005;131311.72633581015;0.6700638061724163;0.2964022741169605;125.0618461411193;315.8315503637917;0.43000000000000005;131311.72633581015;0.6700638061724163;0.2964022741169605;125.02724539951168;315.77010389725854;0.43000000000000005;19710.521554577314;0.6700638061724163;0.2964022741169605;100.87123921218927;2687.929649641735;0.09182595059826382;19710.521554577314;0.0;0.0;59.74314419322906;250.10519201820318;0.09182595059826382;19710.521554577314;0.0;0.0;59.74785450778188;250.21868953190574;0.09182595059826382;131311.72633581015;0.0;0.0;"Zustand 3: Temperatur 425.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.177 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.135 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6918118926711622e-20;`gtol` termination condition is satisfied.;5;2.31917174443219e-08;2.3202637318508266e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.36668564240836;133.52739280802552;152.2036639585529;59.79850498259589;0.09185992468553061;0.2838941217599814;0.20448547196963654;0.2955016154475449;230.55493146692237;224.27220960467966;230.66077378396417;224.12892823400375;21.60651207194839;0.5069484433000938;4.78340433262321;18.789170542280033;0.010420351884470309;0.0270187017556759;23.05549314668232;22.427220960467398;9.226430951358777;14.941928548934223;1.9642283722854446;101.16289860734992;0.026780938738765286;2688.483873938029;291.7339202082726;225.7804095980383;0.014247049590592198;0.5177376477930608;0.5686418528114713;0.21472922449452672;5.993427976136445e-12;-2.3191500275743238e-08;8.810729923425242e-13;-7.118083900081729e-12;-5.258016244624741e-12;5.6843418860808015e-12;-9.606537787476555e-12;9.916334420267958e-11;5.993427976136445e-14;-2.3191500275743236e-10;8.810729923425242e-15;-7.118083900081729e-12;-5.2580162446247416e-14;5.684341886080802e-14;-9.606537787476554e-14;9.916334420267958e-13;148.78917054228003;130.0;116.20449917560023;130.0;116.59515979461702;43.41340966535165;29.94138011464628;17.31615398383633;57.749488941998266;29.798504982595887;5.146844430842009;15.041600568250317;22.633314357591644;56.791949484590475;0.11249002528342089;8.63971722662086;4.0;0.44000000000000006;131148.75433046182;19761.166524166325;6.636690914480043;0.11249002528342089;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.36668564240836;2687.039492181384;0.09198469738365289;131148.75433046182;0.0;0.0;135.0;4.0;148.78917054228003;4.0;130.0;4.0;116.20449917560023;4.0;130.0;4.0;116.59515979461702;4.0;30.0;4.0;43.41340966535165;4.0;107.36668564240836;2687.039492181384;0.00844970737388368;131148.75433046182;0.0;0.0;101.16289860734992;291.7339202082733;0.531984697383653;19761.166524166325;0.5534130901870292;0.20448547196963654;178.7305506569263;407.8441900056841;0.44844970737388373;131148.75433046182;0.6565001392072766;0.2838941217599814;107.36668564240836;2687.039492181384;0.08353499000976922;131148.75433046182;0.0;0.0;133.52739280802552;291.7339202082733;0.531984697383653;131148.75433046182;0.5534130901870292;0.20448547196963654;152.31615398383633;332.34883296461965;0.531984697383653;131148.75433046182;0.5534130901870292;0.20448547196963654;152.2036639585529;364.0747960254246;0.44000000000000006;131148.75433046182;0.6691074893438613;0.2955016154475449;124.88767558140466;314.96908677101004;0.44000000000000006;131148.75433046182;0.6691074893438613;0.2955016154475449;124.85315556915799;314.9076806306562;0.44000000000000006;19761.166524166325;0.6691074893438613;0.2955016154475449;101.16289860734992;2688.483873938029;0.09198469738365289;19761.166524166325;0.0;0.0;59.79850498259589;250.33692141528977;0.09198469738365289;19761.166524166325;0.0;0.0;59.80321031002654;250.45020495245257;0.09198469738365289;131148.75433046182;0.0;0.0;"Zustand 3: Temperatur 425.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.881 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.413642617302229e-21;`gtol` termination condition is satisfied.;5;1.3714327512452119e-08;1.3721255494525441e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.33257136709648;133.3680633698641;152.42455268498026;59.8505450967308;0.09231727234258419;0.28324797393615714;0.20528341416928642;0.2946286275185832;230.88982146347627;224.66387862941218;231.04891590618362;224.46674866287924;22.453553216997687;0.5068757002723667;4.884214167782448;18.809199848294043;0.010418727797792;0.027616796031062058;23.088982146341728;22.466387862941083;9.24195663624758;14.964449910859129;2.0412321118828984;101.44162655296299;0.026351077110908293;2689.0136390476537;291.4959753162139;226.60895973334104;0.014285803033127431;0.5278477489655375;0.5696338001801167;0.21541210452445617;3.232969447708456e-12;-1.371419600104673e-08;9.094947017729282e-13;-4.359956840005452e-12;-5.8548721426632255e-12;1.3642420526593924e-12;-7.702283255639486e-12;5.900346877751872e-11;3.232969447708456e-14;-1.371419600104673e-10;9.094947017729283e-15;-4.359956840005452e-12;-5.854872142663226e-14;1.3642420526593923e-14;-7.702283255639486e-14;5.900346877751872e-13;148.80919984829404;130.0;116.18128493384069;130.0;116.574955223512;43.436834846256716;29.675202324864927;17.55782015593246;58.00479170670627;29.850545096730798;5.31800368259394;14.7396583808777;22.667428632903523;56.71970948077728;0.13326747095220526;8.651623131873919;4.0;0.45000000000000007;130996.14861558133;19808.874690840585;6.613003043335549;0.13326747095220526;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.33257136709648;2686.987110875399;0.09213355199866491;130996.14861558133;0.0;0.0;135.0;4.0;148.80919984829404;4.0;130.0;4.0;116.18128493384069;4.0;130.0;4.0;116.574955223512;4.0;30.0;4.0;43.436834846256716;4.0;107.33257136709648;2686.987110875399;0.00850551821175039;130996.14861558133;0.0;0.0;101.44162655296299;291.49597531621345;0.542133551998665;19808.874690840585;0.5546233359865906;0.20528341416928642;178.48440217315897;407.1176177043697;0.45850551821175045;130996.14861558133;0.6557825527091194;0.28324797393615714;107.33257136709648;2686.987110875399;0.08362803378691452;130996.14861558133;0.0;0.0;133.3680633698641;291.49597531621345;0.542133551998665;130996.14861558133;0.5546233359865906;0.20528341416928642;152.55782015593246;332.9129898769595;0.542133551998665;130996.14861558133;0.5546233359865906;0.20528341416928642;152.42455268498026;364.02545882752656;0.45000000000000007;130996.14861558133;0.6681775981327985;0.2946286275185832;124.71644023799018;314.12867390087223;0.45000000000000007;130996.14861558133;0.6681775981327985;0.2946286275185832;124.68199631740606;314.06730324302544;0.45000000000000007;19808.874690840585;0.6681775981327985;0.2946286275185832;101.44162655296299;2689.0136390476537;0.09213355199866491;19808.874690840585;0.0;0.0;59.8505450967308;250.5547524015841;0.09213355199866491;19808.874690840585;0.0;0.0;59.85524574273472;250.6678352858513;0.09213355199866491;130996.14861558133;0.0;0.0;"Zustand 3: Temperatur 425.708 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.575 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.634 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.489396373685419e-21;`gtol` termination condition is satisfied.;5;8.349479768536233e-09;8.353916894110713e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.3005565719767;133.209986441615;152.6351029613195;59.89952169665003;0.09277212769533817;0.28261902518866655;0.20605245586020152;0.29378220745021416;231.19780163725648;225.03249075572992;231.40788029730953;224.78377875420605;23.305292549271883;0.5067997124672295;4.985190836040338;18.82761971514691;0.010417147346936379;0.028216194125746177;23.119780163722126;22.50324907557326;9.256315211892538;14.985585250280954;2.118662959783753;101.70821563700702;0.02593662252019551;2689.5204366747;291.26396581639335;227.40500732417982;0.01432410406028628;0.5379491940197871;0.5705848855628347;0.21606869494293862;1.9113599591946695e-12;-8.349399394091961e-09;6.536993168992922e-13;-2.72254441213704e-12;-3.922195901395753e-12;-2.7000623958883807e-12;-8.242295734817162e-12;3.5214497984270565e-11;1.9113599591946695e-14;-8.349399394091961e-11;6.536993168992922e-15;-2.72254441213704e-12;-3.922195901395753e-14;-2.7000623958883806e-14;-8.242295734817162e-14;3.5214497984270567e-13;148.8276197151469;130.0;116.15981577169202;130.0;116.55599409364794;43.458881026060396;29.41857682505116;17.791461077403483;58.24933461094662;29.899521696650027;5.486174643088759;14.451600134685009;22.6994434280233;56.65177615017524;0.15635811608399308;8.661788972911324;4.0;0.4600000000000001;130853.0677434497;19853.863915772497;6.5908111538679455;0.15635811608399308;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.3005565719767;2686.937946841399;0.09227329808007334;130853.0677434497;0.0;0.0;135.0;4.0;148.8276197151469;4.0;130.0;4.0;116.15981577169202;4.0;130.0;4.0;116.55599409364794;4.0;30.0;4.0;43.458881026060396;4.0;107.3005565719767;2686.937946841399;0.008560390192354567;130853.0677434497;0.0;0.0;101.70821563700702;291.2639658163929;0.5522732980800734;19853.863915772497;0.5557858407702625;0.20605245586020152;178.24619654019807;406.4129626443735;0.4685603901923546;130853.0677434497;0.6550824306448818;0.28261902518866655;107.3005565719767;2686.937946841399;0.08371290788771878;130853.0677434497;0.0;0.0;133.209986441615;291.2639658163929;0.5522732980800734;130853.0677434497;0.5557858407702625;0.20605245586020152;152.79146107740348;333.4628058296446;0.5522732980800734;130853.0677434497;0.5557858407702625;0.20605245586020152;152.6351029613195;363.97343284407106;0.4600000000000001;130853.0677434497;0.6672732158878246;0.29378220745021416;124.54819746870368;313.30975338913635;0.4600000000000001;130853.0677434497;0.6672732158878246;0.29378220745021416;124.51382535691124;313.24841383668905;0.4600000000000001;19853.863915772497;0.6672732158878246;0.29378220745021416;101.70821563700702;2689.5204366747;0.09227329808007334;19853.863915772497;0.0;0.0;59.89952169665003;250.7597611816636;0.09227329808007334;19853.863915772497;0.0;0.0;59.9042179434727;250.87265567621063;0.09227329808007334;130853.0677434497;0.0;0.0;"Zustand 3: Temperatur 425.941 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.664 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3641332921522025e-21;`gtol` termination condition is satisfied.;5;5.220361140120908e-09;5.223281137660891e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.2704745192828;133.05352327091003;152.835586607158;59.945671144962716;0.09322574164549041;0.2820066178220392;0.2067939903882765;0.29296129954777694;231.4806526988274;225.3798249173312;231.73957552934016;225.08166964737518;24.16113933821362;0.5067204188572318;5.086323841930933;18.844536644666732;0.0104156120604263;0.028816827384536062;23.14806526988052;22.537982491733494;9.269583021173718;15.005444643158912;2.1964672130394476;101.96340260821472;0.025536958610522707;2690.005653888086;291.03810029850706;228.1703130947455;0.014362104397944275;0.5480425506351048;0.5714974578026424;0.21670039852824494;1.7053025658242404e-12;-5.220304188924274e-09;9.094947017729282e-13;-1.7463808177353712e-12;-2.7853275241795927e-12;-3.723243935382925e-12;-8.498091119690798e-12;2.2225776774575934e-11;1.7053025658242404e-14;-5.220304188924274e-11;9.094947017729283e-15;-1.7463808177353712e-12;-2.7853275241795927e-14;-3.723243935382925e-14;-8.498091119690799e-14;2.2225776774575935e-13;148.84453664466673;130.0;116.13997754011126;130.0;116.53817765266894;43.47965460031884;29.17098752237314;18.0173978539396;58.48374800789588;29.945671144962716;5.651315768713687;14.176574931896539;22.7295254807172;56.58781439955129;0.18181124678159222;8.670534779565742;4.0;0.4700000000000001;130718.74205850073;19896.335750105154;6.56999076112846;0.18181124678159222;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.2704745192828;2686.891745202504;0.09240465503304895;130718.74205850073;0.0;0.0;135.0;4.0;148.84453664466673;4.0;130.0;4.0;116.13997754011126;4.0;130.0;4.0;116.53817765266894;4.0;30.0;4.0;43.47965460031884;4.0;107.2704745192828;2686.891745202504;0.008614492496951688;130718.74205850073;0.0;0.0;101.96340260821472;291.0381002985063;0.562404655033049;19896.335750105154;0.5569031508767174;0.2067939903882765;178.01552416703987;405.7292067701364;0.47861449249695176;130718.74205850073;0.6543991654397708;0.2820066178220392;107.2704745192828;2686.891745202504;0.08379016253609727;130718.74205850073;0.0;0.0;133.05352327091003;291.0381002985063;0.562404655033049;130718.74205850073;0.5569031508767174;0.2067939903882765;153.0173978539396;333.9985187836517;0.562404655033049;130718.74205850073;0.5569031508767174;0.2067939903882765;152.835586607158;363.91844597938746;0.4700000000000001;130718.74205850073;0.666393456288592;0.29296129954777694;124.38298849134429;312.5117665363834;0.4700000000000001;130718.74205850073;0.666393456288592;0.29296129954777694;124.34868423128631;312.4504541376929;0.4700000000000001;19896.335750105154;0.666393456288592;0.29296129954777694;101.96340260821472;2690.005653888086;0.09240465503304895;19896.335750105154;0.0;0.0;59.945671144962716;250.95293693650933;0.09240465503304895;19896.335750105154;0.0;0.0;59.950363253117644;251.0656543321503;0.09240465503304895;130718.74205850073;0.0;0.0;"Zustand 3: Temperatur 426.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.986 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.533 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.499 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.615758853380276e-22;`gtol` termination condition is satisfied.;5;3.3494177628165543e-09;3.351345656114951e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.24217214552817;132.89899313448183;153.02627730812628;59.98921082748359;0.09367929074433291;0.2814101215618789;0.20750932828265342;0.2921648932584285;231.7400047229847;225.70751722304087;232.04575212462214;225.36193707069168;25.02053370485091;0.5066377548892305;5.187602975188187;18.86004812936511;0.010414122668242473;0.02941862804431661;23.17400047229702;22.570751722304422;9.281830084984973;15.024129138046646;2.274593973472753;102.20787251951629;0.025151499939335756;2690.470580836171;290.8185575667243;228.90652947832638;0.014399945093664046;0.558128338642735;0.57237369966364;0.21730852736638778;8.348877145181177e-13;-3.3493741113943543e-09;1.9895196601282805e-13;-1.1366463326112353e-12;-2.1884716261411086e-12;-3.353761712787673e-12;-8.01492205937393e-12;1.4495071809506044e-11;8.348877145181177e-15;-3.349374111394354e-11;1.9895196601282807e-15;-1.1366463326112353e-12;-2.1884716261411086e-14;-3.353761712787673e-14;-8.01492205937393e-14;1.4495071809506043e-13;148.8600481293651;130.0;116.12166554278576;130.0;116.52141524696822;43.499253422430684;28.931952861130696;18.235936828763386;58.7086190970856;29.98921082748359;5.813399704296501;13.913793023269477;22.757827854471827;56.52751620951284;0.20965952063710347;8.678152772812041;4.0;0.4800000000000001;130592.46693438516;19936.476692088632;6.550428591337205;0.20965952063710347;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.24217214552817;2686.8482718929317;0.09252828373639899;130592.46693438516;0.0;0.0;135.0;4.0;148.8600481293651;4.0;130.0;4.0;116.12166554278576;4.0;130.0;4.0;116.52141524696822;4.0;30.0;4.0;43.499253422430684;4.0;107.24217214552817;2686.8482718929317;0.008667983994216252;130592.46693438516;0.0;0.0;102.20787251951629;290.818557566726;0.5725282837363991;19936.476692088632;0.5579776425912726;0.20750932828265342;177.7920009904958;405.06538817948024;0.48866798399421635;130592.46693438516;0.6537321710050495;0.2814101215618789;107.24217214552817;2686.8482718929317;0.08386029974218273;130592.46693438516;0.0;0.0;132.89899313448183;290.818557566726;0.5725282837363991;130592.46693438516;0.5579776425912726;0.20750932828265342;153.23593682876339;334.5203875297165;0.5725282837363991;130592.46693438516;0.5579776425912726;0.20750932828265342;153.02627730812628;363.8602683580123;0.4800000000000001;130592.46693438516;0.6655374626584648;0.2921648932584285;124.22084036166979;311.734156472908;0.4800000000000001;130592.46693438516;0.6655374626584648;0.2921648932584285;124.1866002957035;311.67286766448234;0.4800000000000001;19936.476692088632;0.6655374626584648;0.2921648932584285;102.20787251951629;2690.470580836171;0.09252828373639899;19936.476692088632;0.0;0.0;59.98921082748359;251.13518944328467;0.09252828373639899;19936.476692088632;0.0;0.0;59.99389903745538;251.24774013857166;0.09252828373639899;130592.46693438516;0.0;0.0;"Zustand 3: Temperatur 426.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.447851404203831e-22;`gtol` termination condition is satisfied.;5;2.2113345530477456e-09;2.212623512576792e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.21550884500306;132.74667593883055;153.2074504446993;60.030340799312114;0.09413387619273135;0.28082893287817584;0.20819970282640216;0.29139202127441305;231.9773522512751;226.0170733456841;232.32801800033738;225.62597338793108;25.88294664486965;0.5065516549993273;5.2890183146924565;18.874243555698285;0.010412679262078301;0.030021529429095122;23.19773522512648;22.601707334568687;9.293120720013633;15.041731559195803;2.3529951497346318;102.4422625751643;0.024779689150178977;2690.9164179172226;290.60548590736573;229.6152069957731;0.014437756823005521;0.5682070348652405;0.5732156407867827;0.2178943090288497;4.440892098500626e-13;-2.2112978115274018e-09;4.831690603168681e-13;-7.551737013500315e-13;-3.439026841078885e-12;-2.7569058147491887e-12;-5.9685589803848416e-12;1.0317080523236655e-11;4.440892098500626e-15;-2.2112978115274018e-11;4.831690603168682e-15;-7.551737013500315e-13;-3.439026841078885e-14;-2.7569058147491886e-14;-5.968558980384842e-14;1.0317080523236654e-13;148.87424355569829;130.0;116.10478361242002;130.0;116.50562360120028;43.517767544598314;28.701023173843794;18.44737015613657;58.92449503056599;30.030340799312114;5.972411505556863;13.662521037255715;22.784491154996942;56.470598268092715;0.23991971143726687;8.68490819023134;4.0;0.4900000000000001;130473.59672806463;19974.459345642415;6.532021441497913;0.23991971143726687;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.21550884500306;2686.807311819041;0.09264479168824591;130473.59672806463;0.0;0.0;135.0;4.0;148.87424355569829;4.0;130.0;4.0;116.10478361242002;4.0;130.0;4.0;116.50562360120028;4.0;30.0;4.0;43.517767544598314;4.0;107.21550884500306;2686.807311819041;0.008721013350682727;130473.59672806463;0.0;0.0;102.4422625751643;290.60548590736727;0.582644791688246;19974.459345642415;0.5590115353920655;0.20819970282640216;177.57526672954208;404.4205979374591;0.4987210133506828;130473.59672806463;0.6530808826408273;0.28082893287817584;107.21550884500306;2686.807311819041;0.08392377833756318;130473.59672806463;0.0;0.0;132.74667593883055;290.60548590736727;0.582644791688246;130473.59672806463;0.5590115353920655;0.20819970282640216;153.44737015613657;335.0286868251552;0.582644791688246;130473.59672806463;0.5590115353920655;0.20819970282640216;153.2074504446993;363.7987101758638;0.4900000000000001;130473.59672806463;0.664704407326197;0.29139202127441305;124.06176774859921;310.976370084294;0.4900000000000001;130473.59672806463;0.664704407326197;0.29139202127441305;124.02758849444314;310.91510165688766;0.4900000000000001;19974.459345642415;0.664704407326197;0.29139202127441305;102.4422625751643;2690.9164179172226;0.09264479168824591;19974.459345642415;0.0;0.0;60.030340799312114;251.30735596107723;0.09264479168824591;19974.459345642415;0.0;0.0;60.03502533310757;251.41974953520406;0.09264479168824591;130473.59672806463;0.0;0.0;"Zustand 3: Temperatur 426.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.357 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.126970954066975e-22;`gtol` termination condition is satisfied.;5;1.500445166647926e-09;1.5013133943763872e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.19035537286243;132.5968148804904;153.3793827062347;60.06924527441572;0.09459052373181824;0.28026247423279255;0.2088662752469907;0.29064175774955525;232.194067757649;226.30987973312236;232.58785228260226;225.87505846063348;26.747879776976877;0.5064620546539486;5.390560230629399;18.887205009428783;0.010411281427833449;0.03062546610826209;23.219406775764316;22.630987973312415;9.303514091304194;15.058337230709247;2.431625434407027;102.66716569982526;0.02442099457737224;2691.344282438041;290.3990031988651;230.29780040651212;0.01447566023395952;0.5782790774200192;0.5740251696215438;0.21845889237763363;5.080380560684716e-13;-1.5004211206814944e-09;-3.410605131648481e-13;-5.105360578738782e-13;-2.5863755581667647e-12;-1.7905676941154525e-12;-5.229594535194337e-12;5.8548721426632255e-12;5.080380560684716e-15;-1.5004211206814945e-11;-3.4106051316484808e-15;-5.105360578738782e-13;-2.5863755581667648e-14;-1.7905676941154525e-14;-5.2295945351943376e-14;5.854872142663226e-14;148.88720500942878;130.0;116.08924328453338;130.0;116.49072616862242;43.53527988834463;28.477778260140553;18.651976396311795;59.13188581148063;30.06924527441572;6.128347047542718;13.42207758470812;22.809644627137573;56.41679983171986;0.27259369007708756;8.691040356829717;4.0;0.5000000000000001;130361.53936431685;20010.443488168585;6.514675171562024;0.27259369007708756;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.19035537286243;2686.76866719945;0.09275473765397857;130361.53936431685;0.0;0.0;135.0;4.0;148.88720500942878;4.0;130.0;4.0;116.08924328453338;4.0;130.0;4.0;116.49072616862242;4.0;30.0;4.0;43.53527988834463;4.0;107.19035537286243;2686.76866719945;0.008773719213297235;130361.53936431685;0.0;0.0;102.66716569982526;290.399003198865;0.5927547376539787;20010.443488168585;0.560006904066941;0.2088662752469907;177.36498326956934;403.7939770601561;0.5087737192132974;130361.53936431685;0.6524447568133176;0.28026247423279255;107.19035537286243;2686.76866719945;0.08398101844068133;130361.53936431685;0.0;0.0;132.5968148804904;290.399003198865;0.5927547376539787;130361.53936431685;0.560006904066941;0.2088662752469907;153.6519763963118;335.5237033114957;0.5927547376539787;130361.53936431685;0.560006904066941;0.2088662752469907;153.3793827062347;363.73361925546266;0.5000000000000001;130361.53936431685;0.6638934910092327;0.29064175774955525;123.90577452366068;310.23785970150993;0.5000000000000001;130361.53936431685;0.6638934910092327;0.29064175774955525;123.87165295245728;310.1766087692934;0.5000000000000001;20010.443488168585;0.6638934910092327;0.29064175774955525;102.66716569982526;2691.344282438041;0.09275473765397857;20010.443488168585;0.0;0.0;60.06924527441572;251.47020746225826;0.09275473765397857;20010.443488168585;0.0;0.0;60.07392633690256;251.5824527414878;0.09275473765397857;130361.53936431685;0.0;0.0;"Zustand 3: Temperatur 426.802 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.022 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.515 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.45187033222998e-23;`gtol` termination condition is satisfied.;5;1.0436118920155472e-09;1.0442097808611046e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.16659285448895;132.44961912397747;153.5423515422043;60.10609397548495;0.09505018433838397;0.2797101932603132;0.20951013954627623;0.28991321660498726;232.39141364386958;226.5872137676542;232.82661765114642;226.1103694579997;27.61486484706112;0.50636889196425;5.492219385058809;18.899007993054397;0.010409928354999595;0.031230374022974395;23.23914136438658;22.658721376765683;9.313064706045985;15.074024630533644;2.5104422589186095;102.88313384702678;0.0240749082184998;2691.7552147916203;290.19919768436233;230.95567461037223;0.01451376632732071;0.5883448695435295;0.5748040444110226;0.2190033530098341;3.552713678800501e-13;-1.0435847741518955e-09;1.4210854715202004e-13;-3.5332847758695607e-13;-3.211653165635653e-12;-2.6432189770275727e-12;-4.973799150320701e-12;3.780087354243733e-12;3.552713678800501e-15;-1.0435847741518955e-11;1.4210854715202005e-15;-3.5332847758695607e-13;-3.2116531656356525e-14;-2.6432189770275728e-14;-4.973799150320701e-14;3.780087354243733e-14;148.8990079930544;130.0;116.07496305914196;130.0;116.476652544378;43.551866852132434;28.261825168927203;18.850021118482232;59.33126699489435;30.106093975484953;6.281211602555345;13.19182921211518;22.833407145511046;56.36588078860285;0.3076695762779309;8.696763942819985;4.0;0.5100000000000001;130255.75147560035;20044.577054894533;6.498303811493702;0.3076695762779309;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.16659285448895;2686.732156064501;0.09285863587085008;130255.75147560035;0.0;0.0;135.0;4.0;148.8990079930544;4.0;130.0;4.0;116.07496305914196;4.0;130.0;4.0;116.476652544378;4.0;30.0;4.0;43.551866852132434;4.0;107.16659285448895;2686.732156064501;0.008826230456935175;130255.75147560035;0.0;0.0;102.88313384702678;290.1991976843638;0.6028586358708502;20044.577054894533;0.5609656897982047;0.20951013954627623;177.1608331619816;403.1847136496898;0.5188262304569353;130255.75147560035;0.6518232708176849;0.2797101932603132;107.16659285448895;2686.732156064501;0.0840324054139149;130255.75147560035;0.0;0.0;132.44961912397747;290.1991976843638;0.6028586358708502;130255.75147560035;0.5609656897982047;0.20951013954627623;153.85002111848223;336.00573209216986;0.6028586358708502;130255.75147560035;0.5609656897982047;0.20951013954627623;153.5423515422043;363.66487838283126;0.5100000000000001;130255.75147560035;0.6631039422001885;0.28991321660498726;123.75285518115749;309.51808456506507;0.5100000000000001;130255.75147560035;0.6631039422001885;0.28991321660498726;123.71878839744465;309.45684853756904;0.5100000000000001;20044.577054894533;0.6631039422001885;0.28991321660498726;102.88313384702678;2691.7552147916203;0.09285863587085008;20044.577054894533;0.0;0.0;60.10609397548495;251.62445427951403;0.09285863587085008;20044.577054894533;0.0;0.0;60.11077175577515;251.7365593977658;0.09285863587085008;130255.75147560035;0.0;0.0;"Zustand 3: Temperatur 427.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.903 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.869 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.311 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
