config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7858446301169274e-23;`gtol` termination condition is satisfied.;5;7.4599434339001e-10;7.46437489695812e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.14411188949617;132.30526645980467;153.6966344994006;60.14104335877903;0.09551373562228273;0.2791715618946777;0.2101323269904858;0.2892055499074741;232.57055291957712;226.85025298456512;233.04557136502902;226.33298972960196;28.483463021896586;0.5062721089234029;5.593986731071114;18.90972206456803;0.01040861892680347;0.031836190584911384;23.25705529195736;22.68502529845652;9.321822854601153;15.088865981973553;2.5894057293311428;103.09068106356494;0.023740944016429257;2692.150184183549;290.00612924853186;231.59011028504648;0.014552176868442457;0.5984047829884204;0.5755539033018044;0.21952869835473685;4.227729277772596e-13;-7.45984607419814e-10;1.9895196601282805e-13;-2.571831636544175e-13;1.7053025658242404e-13;-8.526512829121202e-14;-1.3358203432289883e-12;3.524291969370097e-12;4.227729277772596e-15;-7.45984607419814e-12;1.9895196601282807e-15;-2.571831636544175e-13;1.7053025658242404e-15;-8.526512829121202e-16;-1.3358203432289883e-14;3.524291969370097e-14;148.90972206456803;130.0;116.06186774132601;130.0;116.4633379348324;43.567598862713226;28.052796163275218;19.041757501595725;59.52308220085172;30.14104335877903;6.431018571884124;12.971186677761068;22.855888110503827;56.31761990348082;0.34512300219512326;8.702270355096857;4.0;0.5200000000000001;130155.73403235622;20076.997046426004;6.4828287682358265;0.34512300219512326;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.14411188949617;2686.697610897839;0.0929569598568627;130155.73403235622;0.0;0.0;135.0;4.0;148.90972206456803;4.0;130.0;4.0;116.06186774132601;4.0;130.0;4.0;116.4633379348324;4.0;30.0;4.0;43.567598862713226;4.0;107.14411188949617;2686.697610897839;0.008878666488019531;130155.73403235622;0.0;0.0;103.09068106356494;290.00612924853175;0.6129569598568628;20076.997046426004;0.561889710305079;0.2101323269904858;176.96251822784325;402.5920401686209;0.5288786664880196;130155.73403235622;0.6512159223414499;0.2791715618946777;107.14411188949617;2686.697610897839;0.08407829336884316;130155.73403235622;0.0;0.0;132.30526645980467;290.00612924853175;0.6129569598568628;130155.73403235622;0.561889710305079;0.2101323269904858;154.04175750159573;336.47507386831063;0.6129569598568628;130155.73403235622;0.561889710305079;0.2101323269904858;153.6966344994006;363.592402503367;0.5200000000000001;130155.73403235622;0.6623350165451047;0.2892055499074741;123.60299610470781;308.8165120766436;0.5200000000000001;130155.73403235622;0.6623350165451047;0.2892055499074741;123.56898142811588;308.7552886332111;0.5200000000000001;20076.997046426004;0.6623350165451047;0.2892055499074741;103.09068106356494;2692.150184183549;0.0929569598568627;20076.997046426004;0.0;0.0;60.14104335877903;251.7707512301213;0.0929569598568627;20076.997046426004;0.0;0.0;60.14571803135158;251.88272368428537;0.0929569598568627;130155.73403235622;0.0;0.0;"Zustand 3: Temperatur 427.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.719 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.113 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4710353663614145e-23;`gtol` termination condition is satisfied.;5;5.420824648497277e-10;5.4240858517568e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.12281174018409;132.16390590998776;153.84250848879515;60.17423772691558;0.09598198381670098;0.2786460754556014;0.2107338102808064;0.28851794630893013;232.73255870979753;227.1000834472908;233.24587510876222;226.54391684178094;29.353264007286246;0.5061716523163506;5.695853510693103;18.919411406088386;0.010407351794321344;0.03244285475110258;23.27325587097948;22.71000834472944;9.329835004350539;15.102927789452453;2.668478546166207;103.29028632570595;0.02341863639898928;2692.530093935665;289.8198310615066;232.2023092496132;0.014590984824367492;0.6084591610413936;0.576276273644395;0.22003587243715816;2.3803181647963356e-13;-5.420304205472348e-10;1.1368683772161603e-13;-1.8807178037150152e-13;-1.2505552149377763e-12;-3.609557097661309e-12;-5.8548721426632255e-12;2.7284841053187847e-12;2.3803181647963358e-15;-5.4203042054723485e-12;1.1368683772161603e-15;-1.8807178037150152e-13;-1.2505552149377763e-14;-3.609557097661309e-14;-5.854872142663226e-14;2.7284841053187846e-14;148.9194114060884;130.0;116.04988785234673;130.0;116.450722676927;43.58254087603416;27.850346850601397;19.22742692551185;59.70774544967179;30.174237726915578;6.5777883566572655;12.759601526640779;22.87718825981591;56.27181322416146;0.38491843671670267;8.707729215156462;4.0;0.5300000000000001;130061.02840744794;20107.830365643695;6.4681781197871375;0.38491843671670267;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.12281174018409;2686.664877404969;0.09305014586576099;130061.02840744794;0.0;0.0;135.0;4.0;148.9194114060884;4.0;130.0;4.0;116.04988785234673;4.0;130.0;4.0;116.450722676927;4.0;30.0;4.0;43.58254087603416;4.0;107.12281174018409;2686.664877404969;0.008931137594629136;130061.02840744794;0.0;0.0;103.29028632570595;289.8198310615069;0.6230501458657611;20107.830365643695;0.5627806691265526;0.2107338102808064;176.76975825668978;402.0152308466595;0.5389311375946293;130061.02840744794;0.6506222289454362;0.2786460754556014;107.12281174018409;2686.664877404969;0.08411900827113186;130061.02840744794;0.0;0.0;132.16390590998776;289.8198310615069;0.6230501458657611;130061.02840744794;0.5627806691265526;0.2107338102808064;154.22742692551185;336.93203254650666;0.6230501458657611;130061.02840744794;0.5627806691265526;0.2107338102808064;153.84250848879515;363.51613584867283;0.5300000000000001;130061.02840744794;0.6615859962070361;0.28851794630893013;123.4561766948313;308.1326188537936;0.5300000000000001;130061.02840744794;0.6615859962070361;0.28851794630893013;123.42221164334273;308.07140592030095;0.5300000000000001;20107.830365643695;0.6615859962070361;0.28851794630893013;103.29028632570595;2692.530093935665;0.09305014586576099;20107.830365643695;0.0;0.0;60.17423772691558;251.90970227161256;0.09305014586576099;20107.830365643695;0.0;0.0;60.17890945276554;252.02154897209314;0.09305014586576099;130061.02840744794;0.0;0.0;"Zustand 3: Temperatur 427.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.993 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.606 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.572 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.98900077164534e-24;`gtol` termination condition is satisfied.;5;3.994862775724918e-10;3.9972492470811326e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.102599595514;132.02566025389098;153.9802490196326;60.205810241014376;0.09645566625167618;0.27813325170894576;0.2113155074250498;0.2878496295395757;232.87842272042613;227.3377073651314;233.42860378680064;226.74406986624203;30.22388502504303;0.5060674743498783;5.797811251691423;18.928135330169027;0.010406125437244238;0.03305030707806575;23.28784227204244;22.733770736513293;9.337144151472067;15.116271324416362;2.7476259114038633;103.48239616228699;0.023107539030995227;2692.895786394267;289.6403114736448;232.79339954938212;0.01463027481967527;0.6185083212052409;0.5769725805453928;0.22052576032145246;4.618527782440651e-13;-3.994635733306495e-10;-2.842170943040401e-14;-1.3811174426336947e-13;-1.0516032489249483e-12;-1.5347723092418164e-12;-3.382183422218077e-12;1.7337242752546445e-12;4.618527782440651e-15;-3.9946357333064956e-12;-2.842170943040401e-16;-1.3811174426336947e-13;-1.0516032489249483e-14;-1.5347723092418165e-14;-3.382183422218077e-14;1.7337242752546444e-14;148.92813533016903;130.0;116.03895910366026;130.0;116.43875180225825;43.59675283284281;27.65415446316382;19.407259547077786;59.88564332944418;30.205810241014376;6.721547354167797;12.556562941373272;22.897400404486007;56.22827263365019;0.42701052744519075;8.713289882683853;4.0;0.5400000000000001;129971.21282582635;20137.194589556937;6.454285985458415;0.42701052744519075;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.102599595514;2686.6338133954887;0.09313859602491603;129971.21282582635;0.0;0.0;135.0;4.0;148.92813533016903;4.0;130.0;4.0;116.03895910366026;4.0;130.0;4.0;116.43875180225825;4.0;30.0;4.0;43.59675283284281;4.0;107.102599595514;2686.6338133954887;0.008983745333328994;129971.21282582635;0.0;0.0;103.48239616228699;289.6403114736444;0.6331385960249162;20137.194589556937;0.563640164120626;0.2113155074250498;176.58228979333285;401.45359921545423;0.5489837453333292;129971.21282582635;0.6500417274796483;0.27813325170894576;107.102599595514;2686.6338133954887;0.08415485069158704;129971.21282582635;0.0;0.0;132.02566025389098;289.6403114736444;0.6331385960249162;129971.21282582635;0.563640164120626;0.2113155074250498;154.40725954707779;337.3769132458314;0.6331385960249162;129971.21282582635;0.563640164120626;0.2113155074250498;153.9802490196326;363.43604905812896;0.5400000000000001;129971.21282582635;0.6608561892121969;0.2878496295395757;123.31237037120712;307.46589160434644;0.5400000000000001;129971.21282582635;0.6608561892121969;0.2878496295395757;123.2784526458322;307.40468733197963;0.5400000000000001;20137.194589556937;0.6608561892121969;0.2878496295395757;103.48239616228699;2692.895786394267;0.09313859602491603;20137.194589556937;0.0;0.0;60.205810241014376;252.04186473632151;0.09313859602491603;20137.194589556937;0.0;0.0;60.21047916860806;252.15359205325962;0.09313859602491603;129971.21282582635;0.0;0.0;"Zustand 3: Temperatur 427.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.732 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.44388547552912e-24;`gtol` termination condition is satisfied.;5;2.979486416961024e-10;2.981236480230684e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;107.08338990276462;131.89062845269603;154.1101294319372;60.23588384225849;0.09693545420492763;0.2776326299140769;0.21187828533047706;0.2871998569499393;233.00906277990825;227.56405002915758;233.5947533827191;226.93429599837538;31.09496968151243;0.5059595330480225;5.899851763417479;18.935948730855785;0.010404938213524995;0.033658489758119185;23.30090627799074;22.75640500291607;9.343790135308721;15.12895306655866;2.8268154256191207;103.66742707911715;0.02280722373954823;2693.248047469093;289.4675560642553;233.364440261423;0.014670123604216379;0.6285525575842029;0.5776441547284792;0.22099919225125536;2.4158453015843406e-13;-2.97895041967422e-10;5.684341886080802e-14;-1.021405182655144e-13;1.0800249583553523e-12;-3.097966327914037e-12;-4.519051799434237e-12;8.242295734817162e-13;2.415845301584341e-15;-2.97895041967422e-12;5.684341886080802e-16;-1.021405182655144e-13;1.0800249583553523e-14;-3.097966327914037e-14;-4.5190517994342374e-14;8.242295734817162e-15;148.93594873085578;130.0;116.02902192687088;130.0;116.42737464124548;43.61029007351419;27.463916275723818;19.581474857386013;60.057137005602954;30.235883842258488;6.8623270671145065;12.361594847753736;22.916610097235377;56.18682453268684;0.47134542544881697;8.719082990549794;4.0;0.5500000000000002;129885.89915687552;20165.198681244496;6.441091962941156;0.47134542544881697;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.08338990276462;2686.604287767343;0.09322268118841914;129885.89915687552;0.0;0.0;135.0;4.0;148.93594873085578;4.0;130.0;4.0;116.02902192687088;4.0;130.0;4.0;116.42737464124548;4.0;30.0;4.0;43.61029007351419;4.0;107.08338990276462;2686.604287767343;0.009036582943200573;129885.89915687552;0.0;0.0;103.66742707911715;289.4675560642551;0.6432226811884193;20165.198681244496;0.5644696952497446;0.21187828533047706;176.3998650065796;400.90649576844254;0.5590365829432007;129885.89915687552;0.6494739734503967;0.2776326299140769;107.08338990276462;2686.604287767343;0.08418609824521857;129885.89915687552;0.0;0.0;131.89062845269603;289.4675560642551;0.6432226811884193;129885.89915687552;0.5644696952497446;0.21187828533047706;154.581474857386;337.81002064286935;0.6432226811884193;129885.89915687552;0.5644696952497446;0.21187828533047706;154.1101294319372;363.3521363493727;0.5500000000000002;129885.89915687552;0.6601449287784555;0.2871998569499393;123.17154546214624;306.81582783753237;0.5500000000000002;129885.89915687552;0.6601449287784555;0.2871998569499393;123.1376729328855;306.7546305834267;0.5500000000000002;20165.198681244496;0.6601449287784555;0.2871998569499393;103.66742707911715;2693.248047469093;0.09322268118841914;20165.198681244496;0.0;0.0;60.23588384225849;252.16775318736822;0.09322268118841914;20165.198681244496;0.0;0.0;60.24055010855864;252.27936699294517;0.09322268118841914;129885.89915687552;0.0;0.0;"Zustand 3: Temperatur 427.731 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.260 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.52913960190235e-24;`gtol` termination condition is satisfied.;5;2.247790799824098e-10;2.2490618497063836e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.06510375996481;131.75888795597655;154.23242015224565;60.26457209178096;0.09742195603231457;0.27714376987007233;0.21242296313714698;0.2865679180987628;233.12532956368142;227.77996613346858;233.74524798832584;227.11537657378415;31.966186757761374;0.5058477924539271;6.001967131825483;18.942902485866114;0.010403788399773522;0.034267346640393756;23.31253295636808;22.77799661334697;9.349809919533067;15.141025104919116;2.9060169779987395;103.8457677983775;0.022517279579512023;2693.5876108280577;289.30152976541774;233.91642602350402;0.014710600526216533;0.6385921430077486;0.5782922397574785;0.22145694750041356;1.2789769243681803e-13;-2.247588781756349e-10;-8.526512829121202e-14;-7.560618797697316e-14;-8.242295734817162e-13;-1.1368683772161603e-12;-2.5863755581667647e-12;6.252776074688882e-13;1.2789769243681803e-15;-2.247588781756349e-12;-8.526512829121202e-16;-7.560618797697316e-14;-8.242295734817162e-15;-1.1368683772161604e-14;-2.5863755581667648e-14;6.252776074688882e-15;148.9429024858661;130.0;116.0200210533298;130.0;116.41654446329039;43.623203716116564;27.279348148786653;19.750282217741187;60.22256408226093;30.264572091780963;7.000163314259112;12.174253254952305;22.934896240035187;56.147308640263816;0.5178620654955353;8.725221963209322;4.0;0.5600000000000002;129804.73001228407;20191.943646583793;6.428540624133789;0.5178620654955353;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.06510375996481;2686.576179582775;0.09330274353396495;129804.73001228407;0.0;0.0;135.0;4.0;148.9429024858661;4.0;130.0;4.0;116.0200210533298;4.0;130.0;4.0;116.41654446329039;4.0;30.0;4.0;43.623203716116564;4.0;107.06510375996481;2686.576179582775;0.009089735778260256;129804.73001228407;0.0;0.0;103.8457677983775;289.3015297654176;0.6533027435339651;20191.943646583793;0.5652706717161972;0.21242296313714698;176.22225063465277;400.3733057435536;0.5690897357782604;129804.73001228407;0.6489185403537931;0.27714376987007233;107.06510375996481;2686.576179582775;0.0842130077557047;129804.73001228407;0.0;0.0;131.75888795597655;289.3015297654176;0.6533027435339651;129804.73001228407;0.5652706717161972;0.21242296313714698;154.7502822177412;338.2316576030018;0.6533027435339651;129804.73001228407;0.5652706717161972;0.21242296313714698;154.23242015224565;363.26441278159314;0.5600000000000002;129804.73001228407;0.6594515726276408;0.2865679180987628;123.03366599276723;306.18193642844807;0.5600000000000002;129804.73001228407;0.6594515726276408;0.2865679180987628;122.99983668574089;306.1207447380188;0.5600000000000002;20191.943646583793;0.6594515726276408;0.2865679180987628;103.8457677983775;2693.5876108280577;0.09330274353396495;20191.943646583793;0.0;0.0;60.26457209178096;252.28784293270172;0.09330274353396495;20191.943646583793;0.0;0.0;60.26923582302658;252.3993486398837;0.09330274353396495;129804.73001228407;0.0;0.0;"Zustand 3: Temperatur 427.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.372 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4689999885953245e-24;`gtol` termination condition is satisfied.;5;1.7131405776091172e-10;1.7140595022316608e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.0476683630115;131.63049687863747;154.34738799149545;60.291979936777295;0.09791572048958627;0.27666625097083203;0.21295031531036976;0.2859531333851626;233.2280125966391;227.98624554115833;233.88094609709057;227.28803254324419;32.83722894846676;0.5057322226752233;6.104149713790762;18.94904381558848;0.010402674223955312;0.03487682323878438;23.322801259663816;22.798624554115875;9.355237843883685;15.152535502883042;2.985202631694369;104.01778132603806;0.022237312011454544;2693.915161771617;289.1421789979836;234.4502912919148;0.014751768004756305;0.648627330923999;0.5789179986712849;0.22189975795083342;4.263256414560601e-14;-1.7129764273704495e-10;1.1368683772161603e-13;-5.612177389480166e-14;-1.5631940186722204e-12;-4.263256414560601e-13;-1.4495071809506044e-12;9.379164112033322e-13;4.263256414560601e-16;-1.7129764273704496e-12;1.1368683772161603e-15;-5.612177389480166e-14;-1.5631940186722205e-14;-4.263256414560601e-15;-1.4495071809506044e-14;9.379164112033323e-15;148.94904381558848;130.0;116.01190513773383;130.0;116.40621814932751;43.63554100126544;27.100183187007474;19.913881372870662;60.382240324772624;30.291979936777295;7.135095532020898;11.994123811695772;22.952331636988504;56.10957690000032;0.56649338137521;8.731804496300413;4.0;0.5700000000000002;129727.37611693925;20217.523140076177;6.416581062780495;0.56649338137521;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.0476683630115;2686.5493772268874;0.09337909892875518;129727.37611693925;0.0;0.0;135.0;4.0;148.94904381558848;4.0;130.0;4.0;116.01190513773383;4.0;130.0;4.0;116.40621814932751;4.0;30.0;4.0;43.63554100126544;4.0;107.0476683630115;2686.5493772268874;0.009143281750277416;129727.37611693925;0.0;0.0;104.01778132603806;289.1421789979907;0.6633790989287554;20217.523140076177;0.5660444185057848;0.21295031531036976;176.04922700259596;399.85344702643835;0.5791432817502776;129727.37611693925;0.6483750189888047;0.27666625097083203;107.0476683630115;2686.5493772268874;0.08423581717847776;129727.37611693925;0.0;0.0;131.63049687863747;289.1421789979907;0.6633790989287554;129727.37611693925;0.5660444185057848;0.21295031531036976;154.91388137287066;338.642124054284;0.6633790989287554;129727.37611693925;0.5660444185057848;0.21295031531036976;154.34738799149545;363.17291164567473;0.5700000000000002;129727.37611693925;0.6587755022842433;0.2859531333851626;122.89869238233706;305.5637380518735;0.5700000000000002;129727.37611693925;0.6587755022842433;0.2859531333851626;122.8649044679791;305.50255064268265;0.5700000000000002;20217.523140076177;0.6587755022842433;0.2859531333851626;104.01778132603806;2693.915161771617;0.09337909892875518;20217.523140076177;0.0;0.0;60.291979936777295;252.40257323075437;0.09337909892875518;20217.523140076177;0.0;0.0;60.296641249327195;252.51397582880142;0.09337909892875518;129727.37611693925;0.0;0.0;"Zustand 3: Temperatur 428.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.049 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.015 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.677681896055977e-25;`gtol` termination condition is satisfied.;5;1.3167396157156288e-10;1.3173975782622328e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.03101650208458;131.50549604073535;154.45529549871026;60.31820440986576;0.09841724016789194;0.27619967127740996;0.21346107450989943;0.2853548527242076;233.31784561844154;228.1836185479149;234.00264624621735;227.45292945951905;33.70781157319828;0.5056127998055114;6.206392130845937;18.954416603973755;0.010401593891696835;0.03548686672882994;23.331784561844167;22.81836185479152;9.360105849848752;15.163528630634701;3.0643465066663578;104.18380685962433;0.02196694216922281;2694.231340809433;288.9894337710038;234.9669143358313;0.014793681996365549;0.6586583570904633;0.5795225200771763;0.22232831141304638;4.547473508864641e-13;-1.3165646350898896e-10;-1.4210854715202004e-13;-4.163336342344337e-14;-1.4495071809506044e-12;-2.8421709430404007e-13;-1.4779288903810084e-12;-1.1368683772161603e-13;4.547473508864641e-15;-1.3165646350898896e-12;-1.4210854715202005e-15;-4.163336342344337e-14;-1.4495071809506044e-14;-2.842170943040401e-15;-1.4779288903810084e-14;-1.1368683772161603e-15;148.95441660397375;130.0;116.00462642068078;130.0;116.39635589356942;43.64734560693273;26.9261705033569;20.072462940663172;60.536461252691595;30.318204409865757;7.267166157502913;11.820819561056453;22.968983497915417;56.073492482645804;0.6171674419529154;8.738913980457937;4.0;0.5800000000000002;129653.53392432383;20242.02402371708;6.405166487917017;0.6171674419529154;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.03101650208458;2686.5237776407475;0.09345203908682864;129653.53392432383;0.0;0.0;135.0;4.0;148.95441660397375;4.0;130.0;4.0;116.00462642068078;4.0;130.0;4.0;116.39635589356942;4.0;30.0;4.0;43.64734560693273;4.0;107.03101650208458;2686.5237776407475;0.00919729177498764;129653.53392432383;0.0;0.0;104.18380685962433;288.9894337710149;0.6734520390868288;20242.02402371708;0.5667921823928788;0.21346107450989943;175.88058710733065;399.3463681716346;0.5891972917749878;129653.53392432383;0.6478430167611364;0.27619967127740996;107.03101650208458;2686.5237776407475;0.084254747311841;129653.53392432383;0.0;0.0;131.50549604073535;288.9894337710149;0.6734520390868288;129653.53392432383;0.5667921823928788;0.21346107450989943;155.07246294066317;339.041716067026;0.6734520390868288;129653.53392432383;0.5667921823928788;0.21346107450989943;154.45529549871026;363.0776820060347;0.5800000000000002;129653.53392432383;0.6581161223637204;0.2853548527242076;122.76658206027741;304.96076550052123;0.5800000000000002;129653.53392432383;0.6581161223637204;0.2853548527242076;122.73283384249709;304.8995812475405;0.5800000000000002;20242.02402371708;0.6581161223637204;0.2853548527242076;104.18380685962433;2694.231340809433;0.09345203908682864;20242.02402371708;0.0;0.0;60.31820440986576;252.51235021679554;0.09345203908682864;20242.02402371708;0.0;0.0;60.32286341092362;252.62365430382602;0.09345203908682864;129653.53392432383;0.0;0.0;"Zustand 3: Temperatur 428.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.014660483717287e-25;`gtol` termination condition is satisfied.;5;1.0009789830973654e-10;1.0014649752954205e-12;1;True;;True;0;zulässig;feasible;True;True;True;107.01508610257491;131.38391086636426;154.5564003795514;60.343335267963994;0.09892695497665978;0.2757436466141965;0.21395593425249848;0.2847724542655655;233.39551138680417;228.37276069038975;234.11109208227757;227.61068202337384;34.5776712803698;0.5054895057502713;6.308687262445196;18.95906168581365;0.010400545607285034;0.03609742593527852;23.33955113868042;22.837276069039014;9.364443683291098;15.174045468225017;3.1434246618608985;104.34416154799408;0.0217058061985317;2694.536746960828;288.84320970781323;235.46712097752382;0.014836392451235025;0.6686854410864956;0.5801068237458923;0.22274325470516643;1.4210854715202004e-14;-1.0008704975916771e-10;-2.842170943040401e-14;-3.11972669919669e-14;1.1368683772161603e-13;-3.694822225952521e-13;-1.4210854715202004e-12;-2.842170943040401e-14;1.4210854715202004e-16;-1.0008704975916772e-12;-2.842170943040401e-16;-3.11972669919669e-14;1.1368683772161603e-15;-3.694822225952521e-15;-1.4210854715202004e-14;-2.842170943040401e-16;148.95906168581365;130.0;115.99814042570108;130.0;116.38692093161637;43.65865793602808;26.757074080478787;20.226208878277077;60.685503611966;30.343335267963994;7.396420084339411;11.653978877707004;22.984913897425088;56.03892887539615;0.669808498725672;8.746620856929724;4.0;0.5900000000000002;129582.92345130425;20265.526882545942;6.394253857910298;0.669808498725672;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;107.01508610257491;2686.4992856218632;0.09352183353773047;129582.92345130425;0.0;0.0;135.0;4.0;148.95906168581365;4.0;130.0;4.0;115.99814042570108;4.0;130.0;4.0;116.38692093161637;4.0;30.0;4.0;43.65865793602808;4.0;107.01508610257491;2686.4992856218632;0.009251830215721733;129582.92345130425;0.0;0.0;104.34416154799408;288.84320970780095;0.6835218335377307;20265.526882545942;0.5675151374552182;0.21395593425249848;175.71613576629244;398.8515465386294;0.5992518302157219;129582.92345130425;0.6473221569873181;0.2757436466141965;107.01508610257491;2686.4992856218632;0.08427000332200874;129582.92345130425;0.0;0.0;131.38391086636426;288.84320970780095;0.6835218335377307;129582.92345130425;0.5675151374552182;0.21395593425249848;155.22620887827708;339.43072510786476;0.6835218335377307;129582.92345130425;0.5675151374552182;0.21395593425249848;154.5564003795514;362.97878641087044;0.5900000000000002;129582.92345130425;0.6574728598539117;0.2847724542655655;122.63729000943454;304.3725639017691;0.5900000000000002;129582.92345130425;0.6574728598539117;0.2847724542655655;122.60357991566059;304.3113818239127;0.5900000000000002;20265.526882545942;0.6574728598539117;0.2847724542655655;104.34416154799408;2694.536746960828;0.09352183353773047;20265.526882545942;0.0;0.0;60.343335267963994;252.61754957624106;0.09352183353773047;20265.526882545942;0.0;0.0;60.34799205622022;252.7287593891142;0.09352183353773047;129582.92345130425;0.0;0.0;"Zustand 3: Temperatur 428.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.754 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.196344539695521e-25;`gtol` termination condition is satisfied.;5;7.992013491961003e-11;7.99542936895264e-13;1;True;;True;0;zulässig;feasible;True;True;True;106.99981980626899;131.26575314087415;154.6509549849714;60.3674555762841;0.0994452556182277;0.2752978096940104;0.21443555138347545;0.2842053431551233;233.46164598506877;228.55429714150947;234.20697691674232;227.76185823093405;35.44656476083562;0.5053623279813642;6.411028238857905;18.963017104370124;0.010399527590271665;0.03670845131189377;23.346164598506963;22.85542971415135;9.36827907666974;15.184123882062615;3.2224149782650233;104.4991421141118;0.02145355465160731;2694.8319407993517;288.7034099722114;235.95168808893038;0.014879943755349956;0.6787087876689385;0.5806718657488776;0.22314519650565312;3.055333763768431e-13;-7.963762982399203e-11;-1.1368683772161603e-13;-2.3370194668359545e-14;-1.1937117960769683e-12;-4.007461029686965e-12;-5.172751116333529e-12;-8.526512829121202e-13;3.0553337637684308e-15;-7.963762982399203e-13;-1.1368683772161603e-15;-2.3370194668359545e-14;-1.1937117960769683e-14;-4.007461029686965e-14;-5.1727511163335295e-14;-8.526512829121202e-15;148.96301710437012;130.0;115.99240568679772;130.0;116.37787929240824;43.6695153792769;26.59267172140096;20.375292924868177;60.8296267348349;30.3674555762841;7.5229041835948465;11.493263572685919;23.000180193731012;56.00576904982512;0.7243379398967704;8.754983896499084;4.0;0.6000000000000002;129515.28631014355;20288.10650021798;6.383803550555692;0.7243379398967704;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.99981980626899;2686.475813185657;0.09358873142428825;129515.28631014355;0.0;0.0;135.0;4.0;148.96301710437012;4.0;130.0;4.0;115.99240568679772;4.0;130.0;4.0;116.37787929240824;4.0;30.0;4.0;43.6695153792769;4.0;106.99981980626899;2686.475813185657;0.009306955319474005;129515.28631014355;0.0;0.0;104.4991421141118;288.70340997220217;0.6935887314242885;20288.10650021798;0.5682143901423833;0.21443555138347545;175.55568882577109;398.36848653928405;0.6093069553194742;129515.28631014355;0.6468120782065666;0.2752978096940104;106.99981980626899;2686.475813185657;0.08428177610481424;129515.28631014355;0.0;0.0;131.26575314087415;288.70340997220217;0.6935887314242885;129515.28631014355;0.5682143901423833;0.21443555138347545;155.37529292486818;339.80943744189;0.6935887314242885;129515.28631014355;0.5682143901423833;0.21443555138347545;154.6509549849714;362.87629878051905;0.6000000000000002;129515.28631014355;0.6568451633931354;0.2842053431551233;122.51076924437507;303.79869084579354;0.6000000000000002;129515.28631014355;0.6568451633931354;0.2842053431551233;122.47709581640515;303.73751009360706;0.6000000000000002;20288.10650021798;0.6568451633931354;0.2842053431551233;104.4991421141118;2694.8319407993517;0.09358873142428825;20288.10650021798;0.0;0.0;60.3674555762841;252.71851898845608;0.09358873142428825;20288.10650021798;0.0;0.0;60.37211024258312;252.82963843020943;0.09358873142428825;129515.28631014355;0.0;0.0;"Zustand 3: Temperatur 428.525 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8214045282789688e-25;`gtol` termination condition is satisfied.;5;6.032970758440733e-11;6.035568785589257e-13;1;True;;True;0;zulässig;feasible;True;True;True;106.98516458899314;131.15102262819414;154.73920587208636;60.39064224247079;0.09997248700886975;0.2748618092757511;0.21490054837173894;0.2836529503395542;233.51684269238925;228.72880673056846;234.29094782993573;227.90698316001863;36.314267484981215;0.5052312592404586;6.513408433784185;18.96631834284625;0.010398538088443854;0.03731989491487578;23.351684269238778;22.872880673057107;9.3716379131974;15.193798877334824;3.301297044094668;104.64902635116624;0.021209851926182355;2695.1174472605985;288.56992707706166;236.42134685599808;0.014924375155732972;0.6887285879896476;0.5812185431753039;0.22353470999493308;-7.105427357601002e-14;-6.013323172737728e-11;1.4210854715202004e-13;-1.7708057242771247e-14;7.389644451905042e-13;-2.6147972675971687e-12;-3.751665644813329e-12;1.4779288903810084e-12;-7.105427357601002e-16;-6.013323172737728e-13;1.4210854715202005e-15;-1.7708057242771247e-14;7.389644451905042e-15;-2.6147972675971688e-14;-3.751665644813329e-14;1.4779288903810084e-14;148.96631834284625;130.0;115.98738350299425;130.0;116.36919957176923;43.67995255565603;26.432754082391227;20.519881021470553;60.96907379551021;30.39064224247079;7.646666882718591;11.338357151828006;23.014835411006857;55.97390470137299;0.7806751493841944;8.764051396498019;4.0;0.6100000000000002;129450.38391811727;20309.83229767944;6.373779065271159;0.7806751493841944;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.98516458899314;2686.4532789822088;0.09365296314538041;129450.38391811727;0.0;0.0;135.0;4.0;148.96631834284625;4.0;130.0;4.0;115.98738350299425;4.0;130.0;4.0;116.36919957176923;4.0;30.0;4.0;43.67995255565603;4.0;106.98516458899314;2686.4532789822088;0.0093627196413937;129450.38391811727;0.0;0.0;104.64902635116624;288.56992707705433;0.7036529631453806;20309.83229767944;0.5688909839378042;0.21490054837173894;175.39907242523748;397.89671799261714;0.6193627196413939;129450.38391811727;0.6463124335063569;0.2748618092757511;106.98516458899314;2686.4532789822088;0.0842902435039867;129450.38391811727;0.0;0.0;131.15102262819414;288.56992707705433;0.7036529631453806;129450.38391811727;0.5688909839378042;0.21490054837173894;155.51988102147055;340.17813366038735;0.7036529631453806;129450.38391811727;0.5688909839378042;0.21490054837173894;154.73920587208636;362.7703024778343;0.6100000000000002;129450.38391811727;0.6562325025484048;0.2836529503395542;122.38697123169612;303.2387164368814;0.6100000000000002;129450.38391811727;0.6562325025484048;0.2836529503395542;122.35333311728141;303.17753628128327;0.6100000000000002;20309.83229767944;0.6562325025484048;0.2836529503395542;104.64902635116624;2695.1174472605985;0.09365296314538041;20309.83229767944;0.0;0.0;60.39064224247079;252.8155803617837;0.09365296314538041;20309.83229767944;0.0;0.0;60.39529487039624;252.92661302683993;0.09365296314538041;129450.38391811727;0.0;0.0;"Zustand 3: Temperatur 428.670 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.503 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.549 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.989763974428189e-17;`gtol` termination condition is satisfied.;4;8.886767335669115e-07;1.1823505380747446e-08;1;True;;True;0;zulässig;feasible;True;True;True;106.97107113758244;131.03970823514732;154.82139243240096;60.41296686632245;0.10050897685590382;0.2744353159607356;0.21535151340328237;0.2831147293586014;233.56165825429906;228.89682840576134;234.3636121602949;228.04654521136064;37.180571612855296;0.5050962971528699;6.615821370811149;18.968998699419785;0.010397575377079063;0.03793170994624325;23.356165739162943;22.889682831363878;9.374544487676756;15.203103006362076;3.3800519721951043;104.79407425053728;0.020974375834837654;2695.393757708988;288.4426434081278;236.87678441390935;0.014969721260133406;0.6987450218155227;0.5817476954991231;0.2239123331831065;-3.0816096341368393e-09;-8.129084960728505e-08;1.2626415468730556e-07;-7.799149215337309e-09;-3.162398343192763e-08;9.212257623403275e-08;1.1592950954764092e-07;8.626696228475339e-07;-3.081609634136839e-11;-8.129084960728505e-10;1.2626415468730556e-09;-7.799149215337309e-09;-3.162398343192763e-10;9.212257623403275e-10;1.1592950954764092e-09;8.62669622847534e-09;148.96899869941979;130.0;115.98303755022158;130.0;116.36085255912917;43.69000169890916;26.277125397533723;20.66013068659487;61.10407255162812;30.41296686632245;7.767757928742583;11.188963299684303;23.02892886241756;55.94323502649547;0.8387382541939132;8.773862109505501;4.0;0.6200000000000002;129387.9946557639;20330.769076424414;6.364146588325691;0.8387382541939132;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.97107113758244;2686.431607342256;0.09371474307565586;129387.9946557639;0.0;0.0;135.0;4.0;148.96899869941979;4.0;130.0;4.0;115.98303755022158;4.0;130.0;4.0;116.36085255912917;4.0;30.0;4.0;43.69000169890916;4.0;106.97107113758244;2686.431607342256;0.009419172942848067;129387.9946557639;0.0;0.0;104.79407425053728;288.4426434081221;0.7137147430756561;20330.769076424414;0.5695459006926739;0.21535151340328237;175.2461240969535;397.4358005964088;0.6294191729428483;129387.9946557639;0.6458228974520355;0.2744353159607356;106.97107113758244;2686.431607342256;0.08429557013280779;129387.9946557639;0.0;0.0;131.03970823514732;288.4426434081221;0.7137147430756561;129387.9946557639;0.5695459006926739;0.21535151340328237;155.66013068659487;340.53708586370414;0.7137147430756561;129387.9946557639;0.5695459006926739;0.21535151340328237;154.82139243240096;362.66088568845885;0.6200000000000002;129387.9946557639;0.6556343648107495;0.2831147293586014;122.26584612564181;302.69222179178644;0.6200000000000002;129387.9946557639;0.6556343648107495;0.2831147293586014;122.23224207125742;302.6310416144538;0.6200000000000002;20330.769076424414;0.6556343648107495;0.2831147293586014;104.79407425053728;2695.393757708988;0.09371474307565586;20330.769076424414;0.0;0.0;60.41296686632245;252.90903339007167;0.09371474307565586;20330.769076424414;0.0;0.0;60.4176175326337;253.0199825858528;0.09371474307565586;129387.9946557639;0.0;0.0;"Zustand 3: Temperatur 428.810 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.971 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.3856232464112864e-17;`gtol` termination condition is satisfied.;4;7.620038308157321e-07;1.0378461587741496e-08;1;True;;True;0;zulässig;feasible;True;True;True;106.95749465559231;130.93179066425364;154.89775072383406;60.43449470409843;0.10105493539534098;0.27401799426638923;0.21578901074034199;0.28259016368078854;233.5966045721732;229.0588531603569;234.42552940620064;228.18098783368114;38.04528833997905;0.5049574441058795;6.718261067926406;18.971088790201748;0.010396637810258395;0.03854385245773419;23.359660383272775;22.90588530815048;9.377021177354225;15.212065848916446;3.4586625826044726;104.9345303056877;0.02074681671321935;2695.661334472102;288.32143751097414;237.3186524691753;0.01501601203708447;0.7087582538972478;0.5822601207441832;0.22427857987298647;-2.3803252702236932e-09;-6.867014690215001e-08;1.1013631251444167e-07;-7.046449201908445e-09;-2.76549769751e-08;7.885208219704509e-08;9.993445360123587e-08;7.394454542009044e-07;-2.3803252702236934e-11;-6.867014690215001e-10;1.1013631251444166e-09;-7.046449201908445e-09;-2.7654976975099997e-10;7.885208219704509e-10;9.993445360123587e-10;7.394454542009043e-09;148.97108879020175;130.0;115.97933436565785;130.0;116.35281173243533;43.699692174662516;26.125596009879644;20.796195593738616;61.234838131025185;30.434494704098427;7.886227521514172;11.044804059970147;23.042505344407687;55.91366825304732;0.8984448699045515;8.78444702788147;4.0;0.6300000000000002;129327.91736091638;20350.9760003235;6.354875429997096;0.8984448699045515;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.95749465559231;2686.4107295196413;0.09377426593433202;129327.91736091638;0.0;0.0;135.0;4.0;148.97108879020175;4.0;130.0;4.0;115.97933436565785;4.0;130.0;4.0;116.35281173243533;4.0;30.0;4.0;43.699692174662516;4.0;106.95749465559231;2686.4107295196413;0.009476352385739448;129327.91736091638;0.0;0.0;104.9345303056877;288.3214375109707;0.7237742659343323;20350.9760003235;0.5701800767396866;0.21578901074034199;175.0966848000814;396.98529775102463;0.6394763523857396;129327.91736091638;0.6453431342683376;0.27401799426638923;106.95749465559231;2686.4107295196413;0.08429791354859258;129327.91736091638;0.0;0.0;130.93179066425364;288.3214375109707;0.7237742659343323;129327.91736091638;0.5701800767396866;0.21578901074034199;155.79619559373862;340.8865674563768;0.7237742659343323;129327.91736091638;0.5701800767396866;0.21578901074034199;154.89775072383406;362.5481516523313;0.6300000000000002;129327.91736091638;0.6550502642740441;0.28259016368078854;122.14734363637217;302.1588050771577;0.6300000000000002;129327.91736091638;0.6550502642740441;0.28259016368078854;122.11377247848583;302.0976243589708;0.6300000000000002;20350.9760003235;0.6550502642740441;0.28259016368078854;104.9345303056877;2695.661334472102;0.09377426593433202;20350.9760003235;0.0;0.0;60.43449470409843;252.9991512163932;0.09377426593433202;20350.9760003235;0.0;0.0;60.43914347938801;253.11001998946935;0.09377426593433202;129327.91736091638;0.0;0.0;"Zustand 3: Temperatur 428.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
