config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.167932121837651e-17;`gtol` termination condition is satisfied.;4;6.538742722199888e-07;9.130095423200845e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.94439283516061;130.82724162906135;154.96850686419702;60.455287367279766;0.101610617688552;0.2736095438266508;0.2162135696373677;0.2820787526050528;233.62216922024302;229.21534477845938;234.47723192635507;228.31073006816584;38.90824132734532;0.5048147065307825;6.820721488034626;18.97261777633031;0.010395723759164434;0.03915627863731097;23.36221685859276;22.921534471125085;9.37908927804316;15.220715332134542;3.5371128532202136;105.0706230894815;0.02052687755470398;2695.9206097263286;288.2061781937565;237.74756101457697;0.01506327377533423;0.7187684419929659;0.5827565603263332;0.22463392832600287;-1.785018355349166e-09;-5.807702763149791e-08;9.606810635887086e-08;-6.372405103594048e-09;-2.4723931346670724e-08;6.720853207298205e-08;8.614770763415436e-08;6.343154268506623e-07;-1.785018355349166e-11;-5.807702763149791e-10;9.606810635887086e-10;-6.372405103594048e-09;-2.472393134667072e-10;6.720853207298206e-10;8.614770763415435e-10;6.343154268506623e-09;148.9726177763303;130.0;115.97624210966774;130.0;116.34505202941591;43.70905172119973;25.977991877695274;20.92821944439271;61.36157136828177;30.455287367279766;8.002126868797234;10.905619020186236;23.055607164839387;55.885117713101806;0.959712580195685;8.795829158027288;4.0;0.6400000000000002;129269.9622886223;20370.509086477858;6.3459367529716255;0.959712580195685;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.94439283516061;2686.3905805756044;0.09383171576829985;129269.9622886223;0.0;0.0;135.0;4.0;148.9726177763303;4.0;130.0;4.0;115.97624210966774;4.0;130.0;4.0;116.34505202941591;4.0;30.0;4.0;43.70905172119973;4.0;106.94439283516061;2686.3905805756044;0.009534298597993592;129269.9622886223;0.0;0.0;105.0706230894815;288.2061781937557;0.7338317157683001;20370.509086477858;0.570794387768314;0.2162135696373677;174.95060965402558;396.54481340440947;0.6495342985979938;129269.9622886223;0.6448728453654551;0.2736095438266508;106.94439283516061;2686.3905805756044;0.08429741717030625;129269.9622886223;0.0;0.0;130.82724162906135;288.2061781937557;0.7338317157683001;129269.9622886223;0.570794387768314;0.2162135696373677;155.9282194443927;341.22683741480006;0.7338317157683001;129269.9622886223;0.570794387768314;0.2162135696373677;154.96850686419702;362.4321990427005;0.6400000000000002;129269.9622886223;0.6544797264483408;0.2820787526050528;122.03141247103406;301.6380719659344;0.6400000000000002;129269.9622886223;0.6544797264483408;0.2820787526050528;121.99787313120277;301.5768902805636;0.6400000000000002;20370.509086477858;0.6544797264483408;0.2820787526050528;105.0706230894815;2695.9206097263286;0.09383171576829985;20370.509086477858;0.0;0.0;60.455287367279766;253.08619172991817;0.09383171576829985;20370.509086477858;0.0;0.0;60.459934316314104;253.1969828805866;0.09383171576829985;129269.9622886223;0.0;0.0;"Zustand 3: Temperatur 429.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.242753432029311e-17;`gtol` termination condition is satisfied.;4;5.621241947113688e-07;8.053264471044411e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.93172678245321;130.72602634409708;155.03388124232322;60.47540162592327;0.1021762175192734;0.2732096698667462;0.21662569493529202;0.28158001918694675;233.6388058741725;229.36673052840405;234.5192155576919;228.43615706533024;39.769269339868146;0.5046680947893896;6.92319690198042;18.973612791517496;0.010394831661771357;0.03976894659692431;23.36388053291596;22.936673047068176;9.380768623173987;15.229077132720557;3.6153881262994934;105.20256743024635;0.02031427313236488;2696.1719898048004;288.096730812633;238.1640869117522;0.01511152901580659;0.7287757327799782;0.5832377153409913;0.22497883242142747;-1.2956959949406155e-09;-4.9426283510456415e-08;8.433391940343427e-08;-5.767151256552694e-09;-2.165776891160931e-08;5.772227495981497e-08;7.452189265677589e-08;5.450129094697331e-07;-1.2956959949406155e-11;-4.942628351045641e-10;8.433391940343427e-10;-5.767151256552694e-09;-2.1657768911609309e-10;5.772227495981497e-10;7.452189265677589e-10;5.450129094697331e-09;148.9736127915175;130.0;115.97373112693231;130.0;116.33755041475297;43.71810589284712;25.834146817144756;21.05634075884484;61.48446153739923;30.47540162592327;8.115507366552265;10.77116369668596;23.06827321754679;55.85750360668925;1.0224595165216215;8.808025188884926;4.0;0.6500000000000002;129213.95515492573;20389.420048365508;6.337304094398899;1.0224595165216215;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.93172678245321;2686.3711008043997;0.09388726179578455;129213.95515492573;0.0;0.0;135.0;4.0;148.9736127915175;4.0;130.0;4.0;115.97373112693231;4.0;130.0;4.0;116.33755041475297;4.0;30.0;4.0;43.71810589284712;4.0;106.93172678245321;2686.3711008043997;0.00959304528353505;129213.95515492573;0.0;0.0;105.20256743024635;288.0967308126316;0.7438872617957848;20389.420048365508;0.571389665090458;0.21662569493529202;174.80775960866225;396.1139645286347;0.6595930452835352;129213.95515492573;0.6444117356740611;0.2732096698667462;106.93172678245321;2686.3711008043997;0.0842942165122495;129213.95515492573;0.0;0.0;130.72602634409708;288.0967308126316;0.7438872617957848;129213.95515492573;0.571389665090458;0.21662569493529202;156.05634075884484;341.5581508184843;0.7438872617957848;129213.95515492573;0.571389665090458;0.21662569493529202;155.03388124232322;362.31313324417505;0.6500000000000002;129213.95515492573;0.6539222975116171;0.28158001918694675;121.91800115521215;301.12964195007686;0.6500000000000002;129213.95515492573;0.6539222975116171;0.28158001918694675;121.88449263344773;301.06845895531234;0.6500000000000002;20389.420048365508;0.6539222975116171;0.28158001918694675;105.20256743024635;2696.1719898048004;0.09388726179578455;20389.420048365508;0.0;0.0;60.47540162592327;253.1703925561477;0.09388726179578455;20389.420048365508;0.0;0.0;60.48004680806372;253.28110865823598;0.09388726179578455;129213.95515492573;0.0;0.0;"Zustand 3: Temperatur 429.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.184 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.068 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.531167641571223e-17;`gtol` termination condition is satisfied.;4;4.83147129364718e-07;7.115008983228655e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.91946046516301;130.62810416633624;155.09408727303543;60.494890159054194;0.10275189819619969;0.27281808999250773;0.21702586636558605;0.2810935069442571;233.64693978053873;229.51340688716675;234.5519452522454;228.55762563879577;40.6282242631505;0.5045176227539258;7.02568178554829;18.974099269171006;0.010393960013567068;0.04038181585935865;23.364693931236207;22.95134068377037;9.382077810853348;15.237175038285047;3.693474936874593;105.33056512447263;0.020108729666953873;2696.4158564800414;287.9929571258118;238.56877459344275;0.01516079697708006;0.7387802638545692;0.5837042463115355;0.2253137210654428;-7.914238153716724e-10;-4.247002749480089e-08;7.373159860435408e-08;-5.223309895718842e-09;-1.9088304270553635e-08;4.9463068307886715e-08;6.452006573454128e-08;4.6817666543574887e-07;-7.914238153716723e-12;-4.247002749480089e-10;7.373159860435408e-10;-5.223309895718842e-09;-1.9088304270553636e-10;4.946306830788672e-10;6.452006573454128e-10;4.6817666543574884e-09;148.974099269171;130.0;115.97177360931545;130.0;116.33028554791889;43.72687840234249;25.69390368019532;21.1806920447562;61.603686722130135;30.494890159054194;8.226420533557928;10.64120848484282;23.080539534836987;55.83075191925053;1.086604771720772;8.821046069080353;4.0;0.6600000000000003;129159.73464473986;20407.756969207392;6.32895299760894;1.086604771720772;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.91946046516301;2686.352234885948;0.09394106083164899;129159.73464473986;0.0;0.0;135.0;4.0;148.974099269171;4.0;130.0;4.0;115.97177360931545;4.0;130.0;4.0;116.33028554791889;4.0;30.0;4.0;43.72687840234249;4.0;106.91946046516301;2686.352234885948;0.0096526223190166;129159.73464473986;0.0;0.0;105.33056512447263;287.9929571258103;0.7539410608316492;20407.756969207392;0.5719666954170037;0.21702586636558605;174.66800294936633;395.6923867278539;0.6696526223190169;129159.73464473986;0.643959521629327;0.27281808999250773;106.91946046516301;2686.352234885948;0.08428843851263239;129159.73464473986;0.0;0.0;130.62810416633624;287.9929571258103;0.7539410608316492;129159.73464473986;0.5719666954170037;0.21702586636558605;156.1806920447562;341.88075601865046;0.7539410608316492;129159.73464473986;0.5719666954170037;0.21702586636558605;155.09408727303543;362.1910620280442;0.6600000000000003;129159.73464473986;0.6533775410652553;0.2810935069442571;121.80705809725589;300.63314647661707;0.6600000000000003;129159.73464473986;0.6533775410652553;0.2810935069442571;121.77357946644207;300.5719619071332;0.6600000000000003;20407.756969207392;0.6533775410652553;0.2810935069442571;105.33056512447263;2696.4158564800414;0.09394106083164899;20407.756969207392;0.0;0.0;60.494890159054194;253.25197419776782;0.09394106083164899;20407.756969207392;0.0;0.0;60.49953362866836;253.36261761526333;0.09394106083164899;129159.73464473986;0.0;0.0;"Zustand 3: Temperatur 429.331 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.244 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.985947401325284e-17;`gtol` termination condition is satisfied.;4;4.1600291674856855e-07;6.302297043658422e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.90756048838682;130.5334294917958;155.14933133488944;60.51380187044788;0.1033377951553487;0.27243453356406294;0.2174145400377969;0.28061877891552206;233.6469698809139;229.65574191841293;234.57585735938298;228.6754664848634;41.48497013460439;0.5043633074634674;7.1281708118371885;18.974101069432663;0.010393107368980867;0.04099484731373368;23.36469694778917;22.96557418764774;9.383034295061176;15.245031095298334;3.771360924652445;105.45480585510404;0.019909984399597992;2696.652568689967;287.89471631613446;238.9621381857543;0.01521109385324737;0.7487821644013649;0.5841567760302796;0.22563899984802852;-3.977049800596433e-10;-3.657250857713734e-08;6.442786570914905e-08;-4.734484859714172e-09;-1.7146419395430712e-08;4.193552172182535e-08;5.538839786822791e-08;4.0302219872501155e-07;-3.977049800596433e-12;-3.6572508577137344e-10;6.442786570914905e-10;-4.734484859714172e-09;-1.714641939543071e-10;4.1935521721825353e-10;5.538839786822792e-10;4.030221987250115e-09;148.97410106943266;130.0;115.97034345936703;130.0;116.32323765042685;43.73539126306298;25.557113757188347;21.301400098366457;61.71941459204106;30.513801870447878;8.334917826785443;10.515537604262988;23.09243951161318;55.80479397315247;1.1520687634770184;8.834897719320509;4.0;0.6700000000000003;129107.15137999527;20425.56457191212;6.3208608469767755;1.1520687634770184;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.90756048838682;2686.3339315431062;0.09399325825461202;129107.15137999527;0.0;0.0;135.0;4.0;148.97410106943266;4.0;130.0;4.0;115.97034345936703;4.0;130.0;4.0;116.32323765042685;4.0;30.0;4.0;43.73539126306298;4.0;106.90756048838682;2686.3339315431062;0.009713056067498886;129107.15137999527;0.0;0.0;105.45480585510404;287.8947163161341;0.7639932582546123;20425.56457191212;0.5725262237325973;0.2174145400377969;174.531214826621;395.27973313566076;0.6797130560674991;129107.15137999527;0.643515930635183;0.27243453356406294;106.90756048838682;2686.3339315431062;0.08428020218711313;129107.15137999527;0.0;0.0;130.5334294917958;287.8947163161341;0.7639932582546123;129107.15137999527;0.5725262237325973;0.2174145400377969;156.30140009836646;342.1948946048526;0.7639932582546123;129107.15137999527;0.5725262237325973;0.2174145400377969;155.14933133488944;362.06609460076174;0.6700000000000003;129107.15137999527;0.6528450374711582;0.28061877891552206;121.69853177247529;300.1482287276243;0.6700000000000003;129107.15137999527;0.6528450374711582;0.28061877891552206;121.66508217321456;300.0870423883501;0.6700000000000003;20425.56457191212;0.6528450374711582;0.28061877891552206;105.45480585510404;2696.652568689967;0.09399325825461202;20425.56457191212;0.0;0.0;60.51380187044788;253.3311413561692;0.09399325825461202;20425.56457191212;0.0;0.0;60.51844367727438;253.44171425854512;0.09399325825461202;129107.15137999527;0.0;0.0;"Zustand 3: Temperatur 429.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5653443108830658e-17;`gtol` termination condition is satisfied.;4;3.587666637085166e-07;5.5952556883185705e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.89599588946498;130.44195255745302;155.1998127536425;60.53218217829527;0.10393401838148214;0.27205874110560485;0.21779214982652526;0.280155416758883;233.6392707456983;229.79407745331613;234.59136170799363;228.7899862153856;42.339382233582455;0.5042051687939992;7.230658843800418;18.9736405948384;0.01039227234198798;0.0416080031707454;23.36392703983667;22.97940774172632;9.383654468924107;15.25266574448029;3.849034751386053;105.5754680385337;0.019717785176570513;2696.8824641302117;287.80186589692266;239.3446634804083;0.015262433090220351;0.7587815558034108;0.5845958921733578;0.2259550525764052;-1.2251888392711408e-10;-3.166412909649807e-08;5.660109536620439e-08;-4.293876809668973e-09;-1.510903757662163e-08;3.6052938412467483e-08;4.8181249212575494e-08;3.4733159282041015e-07;-1.2251888392711408e-12;-3.1664129096498075e-10;5.66010953662044e-10;-4.293876809668973e-09;-1.5109037576621632e-10;3.6052938412467483e-10;4.81812492125755e-10;3.4733159282041016e-09;148.9736405948384;130.0;115.96941616578988;130.0;116.31638838424726;43.743664919456705;25.423636225628456;21.418586289651046;61.831803119076994;30.532182178295272;8.441050482315632;10.39394812725618;23.104004110535016;55.77956601649714;1.2187735360085412;8.849581675625416;4.0;0.6800000000000003;129056.06697716411;20442.884467983356;6.313006717779254;1.2187735360085412;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.89599588946498;2686.3161432278466;0.09404398889363086;129056.06697716411;0.0;0.0;135.0;4.0;148.9736405948384;4.0;130.0;4.0;115.96941616578988;4.0;130.0;4.0;116.31638838424726;4.0;30.0;4.0;43.743664919456705;4.0;106.89599588946498;2686.3161432278466;0.009774369670338533;129056.06697716411;0.0;0.0;105.5754680385337;287.80186589692227;0.7740439888936311;20442.884467983356;0.573068955956378;0.21779214982652526;174.39727682046686;394.87567338801625;0.6897743696703388;129056.06697716411;0.6430807005564139;0.27205874110560485;106.89599588946498;2686.3161432278466;0.08426961922329232;129056.06697716411;0.0;0.0;130.44195255745302;287.80186589692227;0.7740439888936311;129056.06697716411;0.573068955956378;0.21779214982652526;156.41858628965105;342.50080141103905;0.7740439888936311;129056.06697716411;0.573068955956378;0.21779214982652526;155.1998127536425;361.9383407803874;0.6800000000000003;129056.06697716411;0.6523243832052695;0.280155416758883;121.5923708818276;299.6745433778801;0.6800000000000003;129056.06697716411;0.6523243832052695;0.280155416758883;121.55894951768437;299.6133551379231;0.6800000000000003;20442.884467983356;0.6523243832052695;0.280155416758883;105.5754680385337;2696.8824641302117;0.09404398889363086;20442.884467983356;0.0;0.0;60.53218217829527;253.4080841437736;0.09404398889363086;20442.884467983356;0.0;0.0;60.53682236775012;253.5185885201218;0.09404398889363086;129056.06697716411;0.0;0.0;"Zustand 3: Temperatur 429.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.709 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.547 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2387464101861441e-17;`gtol` termination condition is satisfied.;4;3.0966484733272406e-07;4.977441933736935e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.88473794949596;130.35362015605818;155.24572382492488;60.550073281549714;0.10454065467853076;0.27169046374994804;0.21815910866325317;0.2797030198876755;233.6241943397938;229.92873109265872;234.59884351038173;228.90146922175668;43.1913462278601;0.5040432291462285;7.333140926927213;18.972738895920656;0.010391453605833685;0.042221246916985034;23.362419404012474;22.99287310619464;9.383953740951071;15.26009794533736;3.92648602320159;105.69271960598826;0.019531890045438934;2697.1058607233626;287.71426250834327;239.71680976618205;0.015314825641350782;0.7687785521998318;0.5850221497057697;0.22626224269240125;2.0865797978331102e-10;-2.7357387466508953e-08;4.965738753526239e-08;-3.897077771597424e-09;-1.3395066389421117e-08;3.071232868023799e-08;4.169626777184021e-08;2.9966906822664896e-07;2.0865797978331104e-12;-2.735738746650895e-10;4.965738753526239e-10;-3.897077771597424e-09;-1.3395066389421118e-10;3.071232868023799e-10;4.169626777184021e-10;2.9966906822664894e-09;148.97273889592066;130.0;115.96896868957049;130.0;116.30972074032553;43.75171836678578;25.293337640626078;21.53236683084117;61.94100123920248;30.550073281549714;8.544869378976898;10.276249083582229;23.115262050504043;55.75500884528941;1.2866430059162894;8.86509566814101;4.0;0.6900000000000003;129006.35318326816;20459.755387544552;6.305371239277102;1.2866430059162894;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.88473794949596;2686.298825832846;0.09409337784118232;129006.35318326816;0.0;0.0;135.0;4.0;148.97273889592066;4.0;130.0;4.0;115.96896868957049;4.0;130.0;4.0;116.30972074032553;4.0;30.0;4.0;43.75171836678578;4.0;106.88473794949596;2686.298825832846;0.00983658332043156;129006.35318326816;0.0;0.0;105.69271960598826;287.71426250834236;0.7840933778411826;20459.755387544552;0.5735955614035703;0.21815910866325317;174.26607653654673;394.47989266561586;0.6998365833204319;129006.35318326816;0.6426535792382062;0.27169046374994804;106.88473794949596;2686.298825832846;0.08425679452075077;129006.35318326816;0.0;0.0;130.35362015605818;287.71426250834236;0.7840933778411826;129006.35318326816;0.5735955614035703;0.21815910866325317;156.53236683084117;342.7987045511732;0.7840933778411826;129006.35318326816;0.5735955614035703;0.21815910866325317;155.24572382492488;361.80791028621786;0.6900000000000003;129006.35318326816;0.6518151902255576;0.2797030198876755;121.48852448791718;299.21175633309986;0.6900000000000003;129006.35318326816;0.6518151902255576;0.2797030198876755;121.4551306210231;299.1505661201767;0.6900000000000003;20459.755387544552;0.6518151902255576;0.2797030198876755;105.69271960598826;2697.1058607233626;0.09409337784118232;20459.755387544552;0.0;0.0;60.550073281549714;253.48297919870075;0.09409337784118232;20459.755387544552;0.0;0.0;60.55471189503612;253.59341687076915;0.09409337784118232;129006.35318326816;0.0;0.0;"Zustand 3: Temperatur 429.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.605 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.825109089582151e-18;`gtol` termination condition is satisfied.;4;2.669985117850079e-07;4.432856661247271e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.87376002088126;130.26837627238973;155.2872498731262;60.567514403918494;0.10515776976733456;0.2713294627109395;0.21851580974420584;0.27926120464766957;233.60207163765045;230.05999804558695;234.59866510566223;229.01017938487877;44.040757376878744;0.5038775131530447;7.435612282104385;18.971415767802057;0.010390649892453422;0.042834543270130435;23.36020713794203;23.00599980195021;9.383946604700725;15.267345289921469;4.003705218248614;105.80671872481332;0.019352066862536047;2697.3230579755113;287.6317626161207;240.0790115317728;0.015368280203612139;0.7787732609959906;0.5854360731007442;0.22656091458730626;4.662794594878505e-10;-2.385601050036712e-08;4.361731953395065e-08;-3.538735637853563e-09;-1.1855888715217588e-08;2.608484805932676e-08;3.605674692153116e-08;2.5823015903370106e-07;4.6627945948785056e-12;-2.385601050036712e-10;4.361731953395065e-10;-3.538735637853563e-09;-1.1855888715217589e-10;2.608484805932676e-10;3.605674692153116e-10;2.5823015903370107e-09;148.97141576780206;130.0;115.96897935970918;130.0;116.30321893631105;43.75956926109973;25.166091462866234;21.64285303160767;62.047149463713595;30.567514403918494;8.646424921772791;10.162260634895858;23.126239979118736;55.731067457153415;1.3556031584814718;8.881434141154955;4.0;0.7000000000000003;128957.89108685433;20476.213390975074;6.297936470211467;1.3556031584814718;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.87376002088126;2686.281938427533;0.0941415411996025;128957.89108685433;0.0;0.0;135.0;4.0;148.97141576780206;4.0;130.0;4.0;115.96897935970918;4.0;130.0;4.0;116.30321893631105;4.0;30.0;4.0;43.75956926109973;4.0;106.87376002088126;2686.281938427533;0.009899714515009839;128957.89108685433;0.0;0.0;105.80671872481332;287.63176261611983;0.7941415411996028;20476.213390975074;0.5741066750703581;0.21851580974420584;174.1375072306683;394.0920907976451;0.7098997145150101;128957.89108685433;0.6422343240461317;0.2713294627109395;106.87376002088126;2686.281938427533;0.08424182668459265;128957.89108685433;0.0;0.0;130.26837627238973;287.63176261611983;0.7941415411996028;128957.89108685433;0.5741066750703581;0.21851580974420584;156.64285303160767;343.0888254847267;0.7941415411996028;128957.89108685433;0.5741066750703581;0.21851580974420584;155.2872498731262;361.67491213747013;0.7000000000000003;128957.89108685433;0.6513170853619337;0.27926120464766957;121.38694213123478;298.7595444568809;0.7000000000000003;128957.89108685433;0.6513170853619337;0.27926120464766957;121.35357507822721;298.6983522522093;0.7000000000000003;20476.213390975074;0.6513170853619337;0.27926120464766957;105.80671872481332;2697.3230579755113;0.0941415411996025;20476.213390975074;0.0;0.0;60.567514403918494;253.5559907059738;0.0941415411996025;20476.213390975074;0.0;0.0;60.57215147915764;253.66636334020149;0.0941415411996025;128957.89108685433;0.0;0.0;"Zustand 3: Temperatur 429.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.504 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.836977089809895e-18;`gtol` termination condition is satisfied.;4;2.3096936766920173e-07;3.959034500938302e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.8630373687053;130.18616264612126;155.32456933897265;60.58454201853738;0.10578541023946877;0.2709755087899006;0.21886262765602627;0.27882960352835173;233.5732141033758;230.18815281961028;234.59116756049292;229.11636164505484;44.8875197892458;0.5037080474055441;7.538068298641995;18.969689838718637;0.010389859991305792;0.04344785813388123;23.35732138801189;23.018815279731964;9.383646702834664;15.27442410758255;4.080683619101431;105.91761446423686;0.019178092910549276;2697.5343382285564;287.5542231157823;240.4316800464074;0.015422803434615218;0.7887657833320915;0.5858381583822311;0.2268513948171758;6.868532409498584e-10;-2.0869940442480583e-08;3.836174755633692e-08;-3.2156342033573537e-09;-1.0373668146712589e-08;2.2290635115496116e-08;3.131657422272838e-08;2.2325690451907576e-07;6.868532409498584e-12;-2.0869940442480585e-10;3.8361747556336923e-10;-3.2156342033573537e-09;-1.0373668146712589e-10;2.2290635115496115e-10;3.131657422272838e-10;2.2325690451907574e-09;148.96968983871864;130.0;115.96942777748245;130.0;116.29686832266418;43.767234020311605;25.041777622449672;21.750151539167007;62.15038044392526;30.584542018537377;8.745766943177046;10.051813313245589;23.136962631294693;55.70769073287545;1.4255822001943557;8.898588717563712;4.0;0.7100000000000003;128910.57039366498;20492.292064663514;6.290685785020393;1.4255822001943557;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.8630373687053;2686.2654430152425;0.09418858676670638;128910.57039366498;0.0;0.0;135.0;4.0;148.96968983871864;4.0;130.0;4.0;115.96942777748245;4.0;130.0;4.0;116.29686832266418;4.0;30.0;4.0;43.767234020311605;4.0;106.8630373687053;2686.2654430152425;0.009963778290991834;128910.57039366498;0.0;0.0;105.91761446423686;287.5542231157833;0.8041885867667067;20492.292064663514;0.5746028997502316;0.21886262765602627;174.0114674611683;393.71198142843724;0.7199637782909921;128910.57039366498;0.6418227014346536;0.2709755087899006;106.8630373687053;2686.2654430152425;0.08422480847571455;128910.57039366498;0.0;0.0;130.18616264612126;287.5542231157833;0.8041885867667067;128910.57039366498;0.5746028997502316;0.21886262765602627;156.750151539167;343.37137910119594;0.8041885867667067;128910.57039366498;0.5746028997502316;0.21886262765602627;155.32456933897265;361.5394541423316;0.7100000000000003;128910.57039366498;0.6508297097213946;0.27882960352835173;121.28757392855755;298.3175952852063;0.7100000000000003;128910.57039366498;0.6508297097213946;0.27882960352835173;121.25423305682295;298.2564011188206;0.7100000000000003;20492.292064663514;0.6508297097213946;0.27882960352835173;105.91761446423686;2697.5343382285564;0.09418858676670638;20492.292064663514;0.0;0.0;60.58454201853738;253.62727133776437;0.09418858676670638;20492.292064663514;0.0;0.0;60.58917758978873;253.73758045639505;0.09418858676670638;128910.57039366498;0.0;0.0;"Zustand 3: Temperatur 429.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.404 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.161 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.2719000107692615e-18;`gtol` termination condition is satisfied.;4;2.0000250979927603e-07;3.5417227476947602e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.8525470254728;130.10691926982588;155.35785389378805;60.60119005399139;0.10642360534453903;0.27062838190617117;0.21919991943008618;0.27840786441295123;233.53791504595034;230.31345077089063;234.57667213608096;229.22024344032096;45.731545733066056;0.5035348601999905;7.640504527614564;18.96757865107361;0.010389082747935674;0.04406115855418326;23.353791485276282;23.031345075187556;9.383066885819465;15.281349560873192;4.157413250115244;106.02554741063994;0.019009754526831055;2697.7399678178117;287.48150185584643;240.77520483038168;0.015478400152015737;0.7987562145122064;0.5862288750129246;0.22713399323174074;8.629967851447873e-10;-1.820163220145332e-08;3.3880041883094236e-08;-2.9231069231805407e-09;-9.40568156693189e-09;1.9015061525351484e-08;2.722308067859558e-08;1.9318753174957237e-07;8.629967851447872e-12;-1.8201632201453322e-10;3.3880041883094235e-10;-2.9231069231805407e-09;-9.405681566931889e-11;1.9015061525351484e-10;2.722308067859558e-10;1.931875317495724e-09;148.9675786510736;130.0;115.97029472870327;130.0;116.29065529663154;43.77472791691929;24.92028211419216;21.854364566669005;62.250819493720655;30.601190053991388;8.842944619848822;9.944747318063321;23.147452974527198;55.68483114433002;1.4965106728809587;8.91654861387326;4.0;0.7200000000000003;128864.28876440211;20508.02270119533;6.283603770191416;1.4965106728809587;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.8525470254728;2686.2493043107756;0.09423461466422178;128864.28876440211;0.0;0.0;135.0;4.0;148.9675786510736;4.0;130.0;4.0;115.97029472870327;4.0;130.0;4.0;116.29065529663154;4.0;30.0;4.0;43.77472791691929;4.0;106.8525470254728;2686.2493043107756;0.010028787440819848;128864.28876440211;0.0;0.0;106.02554741063994;287.4815018558463;0.8142346146642221;20508.02270119533;0.5750848080023886;0.21919991943008618;173.88786076526577;393.3392912362709;0.7300287874408201;128864.28876440211;0.641418486533504;0.27062838190617117;106.8525470254728;2686.2493043107756;0.08420582722340193;128864.28876440211;0.0;0.0;130.10691926982588;287.4815018558463;0.8142346146642221;128864.28876440211;0.5750848080023886;0.21919991943008618;156.854364566669;343.64657382582766;0.8142346146642221;128864.28876440211;0.5750848080023886;0.21919991943008618;155.35785389378805;361.4016424749214;0.7200000000000003;128864.28876440211;0.6503527181153789;0.27840786441295123;121.19037065595262;297.8856067357505;0.7200000000000003;128864.28876440211;0.6503527181153789;0.27840786441295123;121.15705538015118;297.82441068220305;0.7200000000000003;20508.02270119533;0.6503527181153789;0.27840786441295123;106.02554741063994;2697.7399678178117;0.09423461466422178;20508.02270119533;0.0;0.0;60.60119005399139;253.6969631156961;0.09423461466422178;20508.02270119533;0.0;0.0;60.60582415230152;253.80721010704798;0.09423461466422178;128864.28876440211;0.0;0.0;"Zustand 3: Temperatur 430.004 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.307 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.032723084841692e-18;`gtol` termination condition is satisfied.;4;1.7306394397258242e-07;3.172608732523345e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.84226765733644;130.03058482704125;155.38726857362872;60.617490084160295;0.10707236865595243;0.2702878706597098;0.2195280255257767;0.27799564986088515;233.4964508686087;230.4361295335704;234.55548164204265;229.32203603141502;46.57275499511856;0.503357981304402;7.742916675283243;18.965098736160826;0.010388317062298173;0.04467441267562546;23.34964507015354;23.04361295173863;9.382219266017508;15.288135733850378;4.233886819192243;106.13065023582806;0.018846846742196104;2697.9401981413193;287.4134580837077;241.10995502000796;0.015535073516281028;0.8087446444006496;0.5866086676337212;0.2274090040185164;1.0164598052142537e-09;-1.5996114655081328e-08;2.9689999792026356e-08;-2.659142794847469e-09;-8.395034001296153e-09;1.6184117157536093e-08;2.365933937653608e-08;1.6707329564269457e-07;1.0164598052142537e-11;-1.5996114655081327e-10;2.9689999792026355e-10;-2.659142794847469e-09;-8.395034001296153e-11;1.6184117157536092e-10;2.365933937653608e-10;1.6707329564269458e-09;148.96509873616083;130.0;115.97156210274863;130.0;116.28456722300149;43.78206516349104;24.801496623504818;21.95559010799684;62.348585072337016;30.617490084160295;8.938006403231554;9.840911866920578;23.157732342663564;55.66244448540965;1.568321534368124;8.935301009120337;4.0;0.7300000000000003;128818.95120591653;20523.434466046027;6.276676129379545;1.568321534368124;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.84226765733644;2686.233489535492;0.09427971791693035;128818.95120591653;0.0;0.0;135.0;4.0;148.96509873616083;4.0;130.0;4.0;115.97156210274863;4.0;130.0;4.0;116.28456722300149;4.0;30.0;4.0;43.78206516349104;4.0;106.84226765733644;2686.233489535492;0.01009475271358077;128818.95120591653;0.0;0.0;106.13065023582806;287.41345808370755;0.8242797179169307;20523.434466046027;0.5755529439771846;0.2195280255257767;173.76659535966564;392.97375920829256;0.740094752713581;128818.95120591653;0.6410214627619664;0.2702878706597098;106.84226765733644;2686.233489535492;0.08418496520334959;128818.95120591653;0.0;0.0;130.03058482704125;287.41345808370755;0.8242797179169307;128818.95120591653;0.5755529439771846;0.2195280255257767;156.95559010799684;343.9146117367592;0.8242797179169307;128818.95120591653;0.5755529439771846;0.2195280255257767;155.38726857362872;361.2615813233939;0.7300000000000003;128818.95120591653;0.6498857785037979;0.27799564986088515;121.09528381792092;297.4632868109253;0.7300000000000003;128818.95120591653;0.6498857785037979;0.27799564986088515;121.06199359676845;297.40208898534223;0.7300000000000003;20523.434466046027;0.6498857785037979;0.27799564986088515;106.13065023582806;2697.9401981413193;0.09427971791693035;20523.434466046027;0.0;0.0;60.617490084160295;253.7651982054138;0.09427971791693035;20523.434466046027;0.0;0.0;60.62212273759184;253.87538433337244;0.09427971791693035;128818.95120591653;0.0;0.0;"Zustand 3: Temperatur 430.106 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.537 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.245 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.212 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.060186533327179e-18;`gtol` termination condition is satisfied.;4;1.5050555687260364e-07;2.8496268293680766e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.83217944150846;129.95709707700638;155.41297193193043;60.63347150243982;0.10773169958246685;0.2699537719119801;0.21984727075246027;0.277592636425718;233.44908221532387;230.55641033112002;234.52788168007933;229.42193571589146;47.4110742885343;0.5031774417449124;7.845300596868119;18.96226568273471;0.010387561886921274;0.04528758969946394;23.34490820701767;23.055641031700606;9.381115267494668;15.294795712998326;4.310097663875062;106.23304822264049;0.01868917293014973;2698.1352666491134;287.3499528247309;241.4362806378428;0.015592825197751292;0.8187311577858216;0.5869779576736797;0.2276767066735192;1.113278358388925e-09;-1.40913840596113e-08;2.624398121042759e-08;-2.4198690828924896e-09;-7.287354719665018e-09;1.4113965107753756e-08;2.0916587573083234e-08;1.451471689506434e-07;1.113278358388925e-11;-1.40913840596113e-10;2.6243981210427593e-10;-2.4198690828924896e-09;-7.287354719665019e-11;1.4113965107753756e-10;2.0916587573083234e-10;1.451471689506434e-09;148.9622656827347;130.0;115.97321281817705;130.0;116.27859236148976;43.78925899109572;24.685318177857994;22.053922142129068;62.44378923154477;30.633471502439818;9.030999962223348;9.740164595536555;23.16782055849154;55.6404896252659;1.640950210198639;8.954831372516992;4.0;0.7400000000000003;128774.46951410422;20538.554551068566;6.2698895968511295;1.640950210198639;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.83217944150846;2686.2179682295014;0.09432398298357259;128774.46951410422;0.0;0.0;135.0;4.0;148.9622656827347;4.0;130.0;4.0;115.97321281817705;4.0;130.0;4.0;116.27859236148976;4.0;30.0;4.0;43.78925899109572;4.0;106.83217944150846;2686.2179682295014;0.010161682998207957;128774.46951410422;0.0;0.0;106.23304822264049;287.3499528247324;0.8343239829835729;20538.554551068566;0.5760078251165301;0.21984727075246027;173.6475838605927;392.61513595727365;0.7501616829982083;128774.46951410422;0.6406314214557739;0.2699537719119801;106.83217944150846;2686.2179682295014;0.08416229998536463;128774.46951410422;0.0;0.0;129.95709707700638;287.3499528247324;0.8343239829835729;128774.46951410422;0.5760078251165301;0.21984727075246027;157.05392214212907;344.17568869653434;0.8343239829835729;128774.46951410422;0.5760078251165301;0.21984727075246027;155.41297193193043;361.1193726071408;0.7400000000000003;128774.46951410422;0.6494285714607142;0.277592636425718;121.00226570448939;297.05035329981513;0.7400000000000003;128774.46951410422;0.6494285714607142;0.277592636425718;120.96900003777665;296.9891538542753;0.7400000000000003;20538.554551068566;0.6494285714607142;0.277592636425718;106.23304822264049;2698.1352666491134;0.09432398298357259;20538.554551068566;0.0;0.0;60.63347150243982;253.83209964572671;0.09432398298357259;20538.554551068566;0.0;0.0;60.63810273622386;253.942226058526;0.09432398298357259;128774.46951410422;0.0;0.0;"Zustand 3: Temperatur 430.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.152 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.798 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.2771282974041754e-18;`gtol` termination condition is satisfied.;4;1.3038379050329945e-07;2.560128237961597e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.82226395332867;129.88639319094858;155.43511620514602;60.64916168240342;0.10840158476859811;0.26962589039756163;0.22015796513110378;0.27719851400379986;233.39605502845615;230.67449918425154;234.49414179246105;229.52012494539304;48.24643670434646;0.5029932736105155;7.947652290505523;18.95909420026652;0.010386816224879645;0.045900659842273275;23.339605490278164;23.067449917248517;9.379765671959538;15.301341661826392;4.386039701531138;106.33285975110198;0.018536544466652517;2698.3253977583513;287.2908491995712;241.7545137730946;0.015651655529134056;0.828715834716504;0.5873371448364864;0.22793736690082553;1.2134506732763839e-09;-1.2496066403855366e-08;2.3203824639494997e-08;-2.203349447338354e-09;-6.527386631205445e-09;1.1766360330511816e-08;1.7997166423810995e-08;1.256745179034624e-07;1.2134506732763839e-11;-1.2496066403855367e-10;2.3203824639494996e-10;-2.203349447338354e-09;-6.527386631205445e-11;1.1766360330511816e-10;1.7997166423810994e-10;1.256745179034624e-09;148.95909420026652;130.0;115.97523075403939;130.0;116.27271979991667;43.79632172154612;24.571648825107843;22.14945082580249;62.53653802955586;30.649161682403417;9.121972136521208;9.64237100293741;23.177736046671328;55.61892828063293;1.714334620656473;8.975123753300295;4.0;0.7500000000000003;128730.76176145385;20553.40831652469;6.26323185814179;1.714334620656473;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.82226395332867;2686.202712078613;0.09436749024563773;128730.76176145385;0.0;0.0;135.0;4.0;148.95909420026652;4.0;130.0;4.0;115.97523075403939;4.0;130.0;4.0;116.27271979991667;4.0;30.0;4.0;43.79632172154612;4.0;106.82226395332867;2686.202712078613;0.010229585493262354;128730.76176145385;0.0;0.0;106.33285975110198;287.2908491995725;0.8443674902456381;20553.40831652469;0.5764499437343081;0.22015796513110378;173.53074302537436;392.2631830894195;0.7602295854932627;128730.76176145385;0.6402481615217802;0.26962589039756163;106.82226395332867;2686.202712078613;0.08413790475237537;128730.76176145385;0.0;0.0;129.88639319094858;287.2908491995725;0.8443674902456381;128730.76176145385;0.5764499437343081;0.22015796513110378;157.1494508258025;344.429994490814;0.8443674902456381;128730.76176145385;0.5764499437343081;0.22015796513110378;155.43511620514602;360.97511574946606;0.7500000000000003;128730.76176145385;0.6489807896575691;0.27719851400379986;120.91126943764829;296.6465334786221;0.7500000000000003;128730.76176145385;0.6489807896575691;0.27719851400379986;120.87802786347879;296.5853325988324;0.7500000000000003;20553.40831652469;0.6489807896575691;0.27719851400379986;106.33285975110198;2698.3253977583513;0.09436749024563773;20553.40831652469;0.0;0.0;60.64916168240342;253.89778202111054;0.09436749024563773;20553.40831652469;0.0;0.0;60.65379151928374;254.00784975945817;0.09436749024563773;128730.76176145385;0.0;0.0;"Zustand 3: Temperatur 430.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 394.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 394.028 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.681 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
