config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.657588732550825e-18;`gtol` termination condition is satisfied.;4;1.1340689199987579e-07;2.305466864889116e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.81250406254622;129.81841004536966;155.45384748972134;60.66458612542726;0.10908199936697796;0.2693040383527121;0.22046040470189182;0.2768129852152051;233.33760152648915;230.790588024433;234.45451652400612;229.6167733547209;49.07878120521381;0.502805509876437;8.049967891390358;18.95559817742162;0.010386079127846642;0.04651359429609748;23.333760141725254;23.079058801433415;9.378180661191795;15.307784889259288;4.461707383285876;106.43019674827639;0.018388780400758992;2698.5108037002765;287.2360126879265;242.06496967976403;0.01571156364470483;0.838698750812927;0.5876866084768003;0.22819123744877434;1.2288055017961597e-09;-1.0930826022104156e-08;2.0428558400453767e-08;-2.007353505639742e-09;-5.788763246528106e-09;1.0098830216520582e-08;1.5831574273761362e-08;1.0923662330242223e-07;1.2288055017961597e-11;-1.0930826022104157e-10;2.0428558400453766e-10;-2.007353505639742e-09;-5.788763246528106e-11;1.0098830216520582e-10;1.583157427376136e-10;1.0923662330242223e-09;148.95559817742162;130.0;115.97760068636325;130.0;116.26693939266022;43.80326483399722;24.46039533317628;22.242262676284895;62.62693191427917;30.664586125427263;9.21096889931681;9.547403938086859;23.187495937453775;55.597724807004454;1.7884151865635545;8.996161036914145;4.0;0.7600000000000003;128687.75182702062;20568.019421979705;6.256691477522643;1.7884151865635545;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.81250406254622;2686.18769475537;0.09441031445763148;128687.75182702062;0.0;0.0;135.0;4.0;148.95559817742162;4.0;130.0;4.0;115.97760068636325;4.0;130.0;4.0;116.26693939266022;4.0;30.0;4.0;43.80326483399722;4.0;106.81250406254622;2686.18769475537;0.010298465861903548;128687.75182702062;0.0;0.0;106.43019674827639;287.23601268792606;0.8544103144576318;20568.019421979705;0.5768797684890536;0.22046040470189182;173.4159935105979;391.9176726085714;0.7702984658619039;128687.75182702062;0.6398714891049717;0.2693040383527121;106.81250406254622;2686.18769475537;0.08411184859572793;128687.75182702062;0.0;0.0;129.81841004536966;287.23601268792606;0.8544103144576318;128687.75182702062;0.5768797684890536;0.22046040470189182;157.2422626762849;344.6777129749461;0.8544103144576318;128687.75182702062;0.5768797684890536;0.22046040470189182;155.45384748972134;360.8289075024676;0.7600000000000003;128687.75182702062;0.6485421373670762;0.2768129852152051;120.82224900845551;296.25156381301366;0.7600000000000003;128687.75182702062;0.6485421373670762;0.2768129852152051;120.78903110068319;296.1903617152556;0.7600000000000003;20568.019421979705;0.6485421373670762;0.2768129852152051;106.43019674827639;2698.5108037002765;0.09441031445763148;20568.019421979705;0.0;0.0;60.66458612542726;253.962352079507;0.09441031445763148;20568.019421979705;0.0;0.0;60.669214585655766;254.07236208410782;0.09441031445763148;128687.75182702062;0.0;0.0;"Zustand 3: Temperatur 430.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.566 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1578328488947924e-18;`gtol` termination condition is satisfied.;4;9.846104761013503e-08;2.0774180363589764e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.80288383785114;129.75308447640805;155.46930592696145;60.679768596814256;0.10977290820641335;0.26898803516647685;0.22075487228141216;0.2764357648138361;233.27394110322336;230.9048557157617;234.40924640045418;229.7120387049696;49.90805215880869;0.5026141842433188;8.152243666280928;18.9517907358387;0.01038534969390709;0.04712636518976715;23.32739410084492;23.09048557073081;9.3763698562273;15.314135912755685;4.537095651688224;106.5251651051023;0.01824570713556887;2698.6916853051703;287.1853113438015;242.36794779912015;0.015772547606672682;0.8486799775533461;0.5880267088749555;0.22843855888728654;1.3224052963778377e-09;-9.761777164385421e-09;1.8092862319463165e-08;-1.8293557779713865e-09;-5.228315558269969e-09;8.453611144432216e-09;1.3634320339406258e-08;9.477417961534229e-08;1.3224052963778376e-11;-9.761777164385421e-11;1.8092862319463165e-10;-1.8293557779713865e-09;-5.228315558269969e-11;8.453611144432216e-11;1.3634320339406257e-10;9.477417961534228e-10;148.9517907358387;130.0;115.9803082296379;130.0;116.26124170424822;43.81009902606229;24.351468911616905;22.33244074451801;62.715066079040014;30.679768596814256;9.298035328152253;9.455143124535596;23.19711616214886;55.57684600577676;1.8631348175565563;9.01792517041298;4.0;0.7700000000000004;128645.36896433856;20582.409947361382;6.250257831485404;1.8631348175565563;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.80288383785114;2686.1728917727055;0.09445252516001845;128645.36896433856;0.0;0.0;135.0;4.0;148.9517907358387;4.0;130.0;4.0;115.9803082296379;4.0;130.0;4.0;116.26124170424822;4.0;30.0;4.0;43.81009902606229;4.0;106.80288383785114;2686.1728917727055;0.010368328374254653;128645.36896433856;0.0;0.0;106.5251651051023;287.18531134380197;0.8644525251600188;20582.409947361382;0.5772977457569306;0.22075487228141216;173.3032596474556;391.57838636040145;0.780368328374255;128645.36896433856;0.6395012172749077;0.26898803516647685;106.80288383785114;2686.1728917727055;0.0840841967857638;128645.36896433856;0.0;0.0;129.75308447640805;287.18531134380197;0.8644525251600188;128645.36896433856;0.5772977457569306;0.22075487228141216;157.332440744518;344.91902222580813;0.8644525251600188;128645.36896433856;0.5772977457569306;0.22075487228141216;155.46930592696145;360.68084181522954;0.7700000000000004;128645.36896433856;0.648112329985409;0.2764357648138361;120.73515930599507;295.86518966265;0.7700000000000004;128645.36896433856;0.648112329985409;0.2764357648138361;120.70196467184775;295.80398659097494;0.7700000000000004;20582.409947361382;0.648112329985409;0.2764357648138361;106.5251651051023;2698.6916853051703;0.09445252516001845;20582.409947361382;0.0;0.0;60.679768596814256;254.02590930214575;0.09445252516001845;20582.409947361382;0.0;0.0;60.68439569847146;254.13586242067078;0.09445252516001845;128645.36896433856;0.0;0.0;"Zustand 3: Temperatur 430.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.619 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.759275299632507e-18;`gtol` termination condition is satisfied.;4;8.577119467165734e-08;1.8757799975650168e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.7933884589603;129.69035349981755;155.48162589356247;60.694731251210044;0.1104742668580823;0.2686777070526395;0.22104163817155384;0.27606657912570226;233.20528116437328;231.01746900083828;234.35855883788486;229.80606775603493;50.73419890701185;0.5024193309939489;8.254476008079335;18.947684280165845;0.010384627065551542;0.047738945551487874;23.320528108193315;23.10174689935987;9.374342353714361;15.32040451626722;4.612199901428294;106.61786506231488;0.01810715812035984;2698.8682327291804;287.13861596828934;242.66373271051194;0.015834604520453488;0.858659582540791;0.5883577884168919;0.22867956032978318;1.3252545727482357e-09;-8.699380771304277e-09;1.607207877896144e-08;-1.6682802916889727e-09;-4.9741686325432966e-09;7.239577826112509e-09;1.2026617923766025e-08;8.244012406066759e-08;1.3252545727482357e-11;-8.699380771304278e-11;1.607207877896144e-10;-1.6682802916889727e-09;-4.974168632543297e-11;7.239577826112508e-11;1.2026617923766025e-10;8.244012406066759e-10;148.94768428016584;130.0;115.98333978242317;130.0;116.25561795717493;43.81683427038507;24.24478495270955;22.4200647786966;62.801030791929804;30.694731251210044;9.383215583058359;9.365474720108296;23.206611541039706;55.556260946927125;1.9384388851341328;9.040397360748102;4.0;0.7800000000000004;128603.54740400166;20596.600504801474;6.243921047748711;1.9384388851341328;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.7933884589603;2686.158280349153;0.09449418706124413;128603.54740400166;0.0;0.0;135.0;4.0;148.94768428016584;4.0;130.0;4.0;115.98333978242317;4.0;130.0;4.0;116.25561795717493;4.0;30.0;4.0;43.81683427038507;4.0;106.7933884589603;2686.158280349153;0.010439176037941431;128603.54740400166;0.0;0.0;106.61786506231488;287.13861596829076;0.8744941870612445;20596.600504801474;0.577704300910682;0.22104163817155384;173.1924692328754;391.245115513437;0.7904391760379418;128603.54740400166;0.6391371657301329;0.2686777070526395;106.7933884589603;2686.158280349153;0.08405501102330269;128603.54740400166;0.0;0.0;129.69035349981755;287.13861596829076;0.8744941870612445;128603.54740400166;0.577704300910682;0.22104163817155384;157.4200647786966;345.1540946960627;0.8744941870612445;128603.54740400166;0.577704300910682;0.22104163817155384;155.48162589356247;360.5310097397995;0.7800000000000004;128603.54740400166;0.6476910935726554;0.27606657912570226;120.64995613906945;295.4871649889193;0.7800000000000004;128603.54740400166;0.6476910935726554;0.27606657912570226;120.61678441694164;295.4259612125712;0.7800000000000004;20596.600504801474;0.6476910935726554;0.27606657912570226;106.61786506231488;2698.8682327291804;0.09449418706124413;20596.600504801474;0.0;0.0;60.694731251210044;254.08854642837224;0.09449418706124413;20596.600504801474;0.0;0.0;60.69935701024781;254.1984434219177;0.09449418706124413;128603.54740400166;0.0;0.0;"Zustand 3: Temperatur 430.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.767 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.437197335662956e-18;`gtol` termination condition is satisfied.;4;7.477027674301601e-08;1.6954039846968369e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.78400413571768;129.63015450002183;155.49093619597227;60.70949474810385;0.11118602259897947;0.2683728867366373;0.22132096082617359;0.2757051655156016;233.13181789771647;231.1285833688023;234.30266898196504;229.89899706621281;51.55717537035305;0.5022209848629035;8.356661430784403;18.943290544121794;0.010383910427534886;0.04835130927286184;23.313181782588295;23.112858336259418;9.372106759439104;15.326599803709128;4.687015943457855;106.70839156857306;0.017972973552952694;2699.040626128965;287.0958002451125;242.95259501823574;0.01589773063890565;0.8686376297491303;0.5886801726904386;0.2289144601064484;1.359580892312806e-09;-7.683354397158837e-09;1.4172087503538933e-08;-1.521698655970738e-09;-4.012548515675007e-09;6.208125569173717e-09;1.0575888609309914e-08;7.183354000517284e-08;1.3595808923128061e-11;-7.683354397158837e-11;1.4172087503538932e-10;-1.521698655970738e-09;-4.012548515675007e-11;6.208125569173717e-11;1.0575888609309913e-10;7.183354000517284e-10;148.9432905441218;130.0;115.98668247715523;130.0;116.25005998407818;43.82347986655515;24.140262789765416;22.505211379864875;62.88491170201792;30.70949474810385;9.466552890774324;9.278290908582164;23.21599586428232;55.5359408055275;2.0142751838926074;9.063558248199968;4.0;0.7900000000000004;128562.22598835547;20610.610341895095;6.237671949337066;2.0142751838926074;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.78400413571768;2686.1438392847876;0.09453536038803556;128562.22598835547;0.0;0.0;135.0;4.0;148.9432905441218;4.0;130.0;4.0;115.98668247715523;4.0;130.0;4.0;116.25005998407818;4.0;30.0;4.0;43.82347986655515;4.0;106.78400413571768;2686.1438392847876;0.01051101071650679;128562.22598835547;0.0;0.0;106.70839156857306;287.0958002451128;0.8845353603880359;20610.610341895095;0.5780998395155257;0.22132096082617359;173.0835533338872;390.9176600699305;0.8005110107165072;128562.22598835547;0.6387791605141571;0.2683728867366373;106.78400413571768;2686.1438392847876;0.08402434967152878;128562.22598835547;0.0;0.0;129.63015450002183;287.0958002451128;0.8845353603880359;128562.22598835547;0.5780998395155257;0.22132096082617359;157.50521137986487;345.3830973722005;0.8845353603880359;128562.22598835547;0.5780998395155257;0.22132096082617359;155.49093619597227;360.3794993707378;0.7900000000000004;128562.22598835547;0.647278164412824;0.2757051655156016;120.56659625182186;295.11725206821444;0.7900000000000004;128562.22598835547;0.647278164412824;0.2757051655156016;120.53344710922568;295.0560478792614;0.7900000000000004;20610.610341895095;0.647278164412824;0.2757051655156016;106.70839156857306;2699.040626128965;0.09453536038803556;20610.610341895095;0.0;0.0;60.70949474810385;254.15034993920975;0.09453536038803556;20610.610341895095;0.0;0.0;60.714119178550675;254.26019148828632;0.09453536038803556;128562.22598835547;0.0;0.0;"Zustand 3: Temperatur 430.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.641 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1759348145296891e-18;`gtol` termination condition is satisfied.;4;6.507429933062237e-08;1.5335806561962687e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.77471803351233;129.57242539186154;155.4973602662452;60.72407835848429;0.11190811530512186;0.26807341316295397;0.22159308747521547;0.27535127187819763;233.05373698982294;231.23834385849534;234.24178048799877;229.99095373158647;52.37693968307344;0.5020191809214103;8.458796564568106;18.938620633362632;0.010383199004863597;0.048963431074227654;23.30537369273584;23.12383438534365;9.369671219671577;15.332730248163118;4.761539971816624;106.79683461234981;0.017843000093173585;2699.209036286979;287.05674084301654;243.23479217652172;0.015961921457229522;0.8786141797521333;0.5889941715006424;0.22914346638958935;1.3459313663588546e-09;-6.909424143941578e-09;1.2564726148411864e-08;-1.388739012675444e-09;-3.790660230151843e-09;5.05883690493647e-09;9.139711210082169e-09;6.246452244340617e-08;1.3459313663588546e-11;-6.909424143941578e-11;1.2564726148411864e-10;-1.388739012675444e-09;-3.7906602301518434e-11;5.05883690493647e-11;9.139711210082169e-11;6.246452244340617e-10;148.93862063336263;130.0;115.99032413349289;130.0;116.24456018351754;43.830044489144484;24.037825472780867;22.587954148733218;62.96679012320533;30.72407835848429;9.548089534710982;9.193489521143078;23.22528196648767;55.5158587109475;2.090593882488008;9.087388058232136;4.0;0.8000000000000004;128521.3478350759;20624.45743729136;6.2315020031845645;2.090593882488008;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.77471803351233;2686.1295488468522;0.09457610120936244;128521.3478350759;0.0;0.0;135.0;4.0;148.93862063336263;4.0;130.0;4.0;115.99032413349289;4.0;130.0;4.0;116.24456018351754;4.0;30.0;4.0;43.830044489144484;4.0;106.77471803351233;2686.1295488468522;0.010583833239246207;128521.3478350759;0.0;0.0;106.79683461234981;287.05674084301523;0.8945761012093628;20624.45743729136;0.5784847484436777;0.22159308747521547;172.9764461061435;390.59582841063377;0.8105838332392465;128521.3478350759;0.6384270337499092;0.26807341316295397;106.77471803351233;2686.1295488468522;0.08399226797011623;128521.3478350759;0.0;0.0;129.57242539186154;287.05674084301523;0.8945761012093628;128521.3478350759;0.5784847484436777;0.22159308747521547;157.58795414873322;345.60619193193423;0.8945761012093628;128521.3478350759;0.5784847484436777;0.22159308747521547;155.4973602662452;360.2263958111355;0.8000000000000004;128521.3478350759;0.64687328858978;0.27535127187819763;120.4850373336294;294.75522120897614;0.8000000000000004;128521.3478350759;0.64687328858978;0.27535127187819763;120.45191046528902;294.6940169201334;0.8000000000000004;20624.45743729136;0.64687328858978;0.27535127187819763;106.79683461234981;2699.209036286979;0.09457610120936244;20624.45743729136;0.0;0.0;60.72407835848429;254.2114005036568;0.09457610120936244;20624.45743729136;0.0;0.0;60.72870147257004;254.32118721374624;0.09457610120936244;128521.3478350759;0.0;0.0;"Zustand 3: Temperatur 430.738 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.635 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.657414030771268e-19;`gtol` termination condition is satisfied.;4;5.693155060650027e-08;1.3897779700924366e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.76551820453903;129.5171047580837;155.50101635861347;60.73850006312108;0.112640478245565;0.26777913121592534;0.22185825471230847;0.27500465615578257;232.97121429037048;231.3468857988826;234.17608624515253;230.08205606690896;53.19345385825961;0.5018139544740039;8.560878151096901;18.933685065213524;0.0103824920608085;0.049575286471301425;23.297121423581384;23.134688579445363;9.367043449939946;15.33880373724975;4.835768533129254;106.88327953028795;0.017717090586604648;2699.373625192551;287.0213174900711;243.51056925981507;0.016027171798690176;0.8885892899361634;0.5893000798147471;0.22936677777774336;1.3405667687038658e-09;-6.1621889813068265e-09;1.1222994089621352e-08;-1.267881466482379e-09;-3.346116272950894e-09;4.4289549805398565e-09;8.162714948412031e-09;5.455663654174714e-08;1.3405667687038659e-11;-6.162188981306827e-11;1.1222994089621351e-10;-1.267881466482379e-09;-3.346116272950894e-11;4.4289549805398563e-11;8.162714948412031e-11;5.455663654174714e-10;148.93368506521352;130.0;115.99425321500286;130.0;116.23911147925185;43.83653623199058;23.93739955853215;22.66836382534501;63.04674329829737;30.73850006312108;9.627866849300972;9.110973684714907;23.234481795460965;55.495989607884496;2.1673474667315418;9.111866733465718;4.0;0.8100000000000004;128480.8600274086;20638.158588973758;6.225403272947588;2.1673474667315418;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.76551820453903;2686.115390664312;0.09461646173485316;128480.8600274086;0.0;0.0;135.0;4.0;148.93368506521352;4.0;130.0;4.0;115.99425321500286;4.0;130.0;4.0;116.23911147925185;4.0;30.0;4.0;43.83653623199058;4.0;106.76551820453903;2686.115390664312;0.01065764349971706;128480.8600274086;0.0;0.0;106.88327953028795;287.02131749007157;0.9046164617348535;20638.158588973758;0.5788593969179758;0.22185825471230847;172.87108462374567;390.2794368654111;0.8206576434997175;128480.8600274086;0.6380806233847893;0.26777913121592534;106.76551820453903;2686.115390664312;0.0839588182351361;128480.8600274086;0.0;0.0;129.5171047580837;287.02131749007157;0.9046164617348535;128480.8600274086;0.5788593969179758;0.22185825471230847;157.668363825345;345.82353490301404;0.9046164617348535;128480.8600274086;0.5788593969179758;0.22185825471230847;155.50101635861347;360.0717811639314;0.8100000000000004;128480.8600274086;0.6464762215826052;0.27500465615578257;120.40523802461797;294.40085047637706;0.8100000000000004;128480.8600274086;0.6464762215826052;0.27500465615578257;120.37213315069903;294.3396464190051;0.8100000000000004;20638.158588973758;0.6464762215826052;0.27500465615578257;106.88327953028795;2699.373625192551;0.09461646173485316;20638.158588973758;0.0;0.0;60.73850006312108;254.2717733901279;0.09461646173485316;20638.158588973758;0.0;0.0;60.74312187136735;254.38150579684063;0.09461646173485316;128480.8600274086;0.0;0.0;"Zustand 3: Temperatur 430.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.651 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.555 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.021 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.930002169379473e-19;`gtol` termination condition is satisfied.;4;4.9498799141826996e-08;1.25936509157428e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.75639352441169;129.46413196530943;155.502017744762;60.75277664343133;0.1133830388155558;0.2674898914566987;0.22211668904605064;0.2746650858781395;232.88441642742112;231.45433549120273;234.1057690470853;230.17241423222865;54.00668347964318;0.5016053409671326;8.662903039112388;18.92849380546778;0.010381788894906088;0.05018685174322289;23.288441638000993;23.14543354876833;9.364230762007194;15.344827615018628;4.909698498652439;106.96780729349922;0.017595103798938548;2699.5345465814726;286.9894130228506;243.78015968063164;0.01609347589229615;0.8985630146972629;0.5895981786394551;0.22958458383947744;1.3281962196742825e-09;-5.5336499826807994e-09;9.916107046592515e-09;-1.1580679748490752e-09;-3.0945557227823883e-09;3.519431857057498e-09;6.9492216425715014e-09;4.741119141726813e-08;1.3281962196742825e-11;-5.5336499826807995e-11;9.916107046592515e-11;-1.1580679748490752e-09;-3.094555722782388e-11;3.519431857057498e-11;6.949221642571501e-11;4.741119141726813e-10;148.92849380546778;130.0;115.99845878904995;130.0;116.23370728276143;43.84296264899535;23.838914915190855;22.74650842119928;63.12484464450387;30.752776643431332;9.705925218720552;9.030651495550728;23.243606475588308;55.476310127973875;2.2444906764372945;9.136974048491084;4.0;0.8200000000000004;128440.7133287944;20651.729496062733;6.219368375577537;2.2444906764372945;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.75639352441169;2686.1013476306184;0.0946564905895586;128440.7133287944;0.0;0.0;135.0;4.0;148.92849380546778;4.0;130.0;4.0;115.99845878904995;4.0;130.0;4.0;116.23370728276143;4.0;30.0;4.0;43.84296264899535;4.0;106.75639352441169;2686.1013476306184;0.010732440546660215;128440.7133287944;0.0;0.0;106.96780729349922;286.989413022849;0.914656490589559;20651.729496062733;0.5792241374866287;0.22211668904605064;172.76740872065864;389.968309311426;0.8307324405466606;128440.7133287944;0.6377397729499101;0.2674898914566987;106.75639352441169;2686.1013476306184;0.0839240500428984;128440.7133287944;0.0;0.0;129.46413196530943;286.989413022849;0.914656490589559;128440.7133287944;0.5792241374866287;0.22211668904605064;157.74650842119928;346.035277820498;0.914656490589559;128440.7133287944;0.5792241374866287;0.22211668904605064;155.502017744762;359.91573454183225;0.8200000000000004;128440.7133287944;0.6460867278759559;0.2746650858781395;120.32715791681835;294.05392542193596;0.8200000000000004;128440.7133287944;0.6460867278759559;0.2746650858781395;120.29407478127945;293.9927219442003;0.8200000000000004;20651.729496062733;0.6460867278759559;0.2746650858781395;106.96780729349922;2699.5345465814726;0.0946564905895586;20651.729496062733;0.0;0.0;60.75277664343133;254.3315388467439;0.0946564905895586;20651.729496062733;0.0;0.0;60.757397154787554;254.44121742060867;0.0946564905895586;128440.7133287944;0.0;0.0;"Zustand 3: Temperatur 430.897 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.652 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.477 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.545775315818692e-19;`gtol` termination condition is satisfied.;4;4.3520215801002365e-08;1.144183142317583e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.74733363368063;129.4134472609867;155.5004729071989;60.76692376523488;0.11413571919930433;0.26720554987368217;0.22236860741863196;0.2743323377261122;232.7935013819785;231.56081084150838;234.0310022184634;230.2621308136057;54.816597418717784;0.5013933759082739;8.764868180121825;18.9230563027499;0.010381088841154728;0.05079810390192235;23.279350134036395;23.15608108384401;9.361240088847834;15.350808720491834;4.983327038520316;107.05049477356539;0.017476904160666554;2699.6919464374314;286.96091341419316;244.04378585945477;0.01616082744306857;0.9085354056254894;0.5898887358375244;0.22979706562116317;1.3253327324491693e-09;-5.005688308301615e-09;8.86757334228605e-09;-1.0582372755862934e-09;-2.732434722929611e-09;3.0682656415592646e-09;6.228191296031582e-09;4.16145553572278e-08;1.3253327324491693e-11;-5.0056883083016147e-11;8.86757334228605e-11;-1.0582372755862934e-09;-2.7324347229296108e-11;3.0682656415592645e-11;6.228191296031582e-11;4.16145553572278e-10;148.9230563027499;130.0;116.00293048932633;130.0;116.22834145851641;43.84933079195622;23.74230453956079;22.82245334465921;63.20116398160917;30.76692376523488;9.78230407903959;8.952435715760942;23.252666366319374;55.45679847128929;2.3219804374602973;9.162689709085043;4.0;0.8300000000000004;128400.86191980258;20665.18483436178;6.2133904414103975;2.3219804374602973;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.74733363368063;2686.0874038139796;0.09469623306855757;128400.86191980258;0.0;0.0;135.0;4.0;148.9230563027499;4.0;130.0;4.0;116.00293048932633;4.0;130.0;4.0;116.22834145851641;4.0;30.0;4.0;43.84933079195622;4.0;106.74733363368063;2686.0874038139796;0.010808222666744765;128400.86191980258;0.0;0.0;107.05049477356539;286.9609134141937;0.924696233068558;20665.18483436178;0.5795793069358353;0.22236860741863196;172.6653608423107;389.66227679528487;0.8408082226667452;128400.86191980258;0.637404331330746;0.26720554987368217;106.74733363368063;2686.0874038139796;0.0838880104018128;128400.86191980258;0.0;0.0;129.4134472609867;286.9609134141937;0.924696233068558;128400.86191980258;0.5795793069358353;0.22236860741863196;157.8224533446592;346.2415673829156;0.924696233068558;128400.86191980258;0.5795793069358353;0.22236860741863196;155.5004729071989;359.75833209473296;0.8300000000000004;128400.86191980258;0.6457045805880146;0.2743323377261122;120.25075755190164;293.7142388207662;0.8300000000000004;128400.86191980258;0.6457045805880146;0.2743323377261122;120.21769592096041;293.6530362859446;0.8300000000000004;20665.18483436178;0.6457045805880146;0.2743323377261122;107.05049477356539;2699.6919464374314;0.09469623306855757;20665.18483436178;0.0;0.0;60.76692376523488;254.39076245195582;0.09469623306855757;20665.18483436178;0.0;0.0;60.77154298722712;254.5003876028701;0.09469623306855757;128400.86191980258;0.0;0.0;"Zustand 3: Temperatur 430.972 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.650 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.400262250847572e-19;`gtol` termination condition is satisfied.;4;3.800452392804549e-08;1.0392557193345218e-09;1;True;;True;0;zulässig;feasible;True;True;True;106.7383288838401;129.36499185365182;155.49648572970136;60.7809560562788;0.1148984369672945;0.2669259676463554;0.22261421769385603;0.27400619711610474;232.69861901914362;231.66642194206239;233.9519501944431;230.35130135610328;55.623167574829424;0.5011780947948216;8.86677062440391;18.917381520283698;0.010380391266122599;0.05140902066275263;23.26986189828506;23.166642193955234;9.358078007880808;15.356753423377421;5.0566515981161;107.13141499011249;0.01736236152180785;2699.8459634587757;286.9357077827623;244.301659850703;0.016229219695411246;0.9185065116753859;0.5901720068882472;0.23000439612126047;1.2693561757259886e-09;-4.447677781627135e-09;7.891458153608255e-09;-9.673218892558566e-10;-2.577110080892453e-09;2.51006326834613e-09;5.441961548058316e-09;3.6293016592026106e-08;1.2693561757259886e-11;-4.447677781627135e-11;7.891458153608255e-11;-9.673218892558566e-10;-2.577110080892453e-11;2.51006326834613e-11;5.441961548058316e-11;3.6293016592026104e-10;148.9173815202837;130.0;116.00765848119357;130.0;116.22300829209911;43.85564724533867;23.647504386553805;22.896261519962252;63.275767744773816;30.780956056278796;9.85704192339955;8.876243491081084;23.261671116159903;55.43743429707837;2.3997757902608896;9.188993437755698;4.0;0.8400000000000004;128361.26315546269;20678.53832642378;6.207463077379993;2.3997757902608896;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.7383288838401;2686.0735443745107;0.09473573137079672;128361.26315546269;0.0;0.0;135.0;4.0;148.9173815202837;4.0;130.0;4.0;116.00765848119357;4.0;130.0;4.0;116.22300829209911;4.0;30.0;4.0;43.85564724533867;4.0;106.7383288838401;2686.0735443745107;0.010884987459458031;128361.26315546269;0.0;0.0;107.13141499011249;286.9357077827633;0.9347357313707971;20678.53832642378;0.5799252271446026;0.22261421769385603;172.5648859068375;389.3611771781512;0.8508849874594584;128361.26315546269;0.6370741525493604;0.2669259676463554;106.7383288838401;2686.0735443745107;0.08385074391133869;128361.26315546269;0.0;0.0;129.36499185365182;286.9357077827633;0.9347357313707971;128361.26315546269;0.5799252271446026;0.22261421769385603;157.89626151996225;346.44254560660215;0.9347357313707971;128361.26315546269;0.5799252271446026;0.22261421769385603;155.49648572970136;359.5996470507428;0.8400000000000004;128361.26315546269;0.6453295611135541;0.27400619711610474;120.17599841589612;293.3815904155523;0.8400000000000004;128361.26315546269;0.6453295611135541;0.27400619711610474;120.14295807660045;293.32038920047756;0.8400000000000004;20678.53832642378;0.6453295611135541;0.27400619711610474;107.13141499011249;2699.8459634587757;0.09473573137079672;20678.53832642378;0.0;0.0;60.7809560562788;254.44950543896698;0.09473573137079672;20678.53832642378;0.0;0.0;60.78557399502074;254.55907752033397;0.09473573137079672;128361.26315546269;0.0;0.0;"Zustand 3: Temperatur 431.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.646 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.460384919659315e-19;`gtol` termination condition is satisfied.;4;3.3126182948125397e-08;9.444982710052268e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.72937028744087;129.31870797832153;155.4901556837924;60.794887177845965;0.1156711056236846;0.26665101092125915;0.2228537191159494;0.27368645780514533;232.5999115854239;231.77127161177404;233.86876906344946;230.44001485903073;56.4263686365185;0.5009595330513028;8.96860751708836;18.911477965635413;0.010379695567263994;0.0520195804163599;23.25999115538263;23.17712716097607;9.354750762628752;15.362667656953212;5.129669876411253;107.21063734098021;0.017251350916655406;2699.996729492551;286.9136883863843;244.55398392687505;0.01629864549039839;0.9284763793259351;0.590448235595388;0.23020674073302463;1.2659029380301945e-09;-4.0052796634881815e-09;6.993388979026349e-09;-8.845455479189468e-10;-2.269331389470608e-09;2.013337052630959e-09;4.732555680675432e-09;3.159760808557621e-08;1.2659029380301944e-11;-4.005279663488182e-11;6.993388979026349e-11;-8.845455479189468e-10;-2.269331389470608e-11;2.013337052630959e-11;4.732555680675432e-11;3.159760808557621e-10;148.9114779656354;130.0;116.01263342921953;130.0;116.21770246058429;43.86191815859894;23.554453209484848;22.967993499945408;63.348719182381274;30.794887177845965;9.930176309834508;8.80199608823932;23.270629712559128;55.41819862236855;2.4778378161529986;9.215865047052773;4.0;0.8500000000000004;128321.87734122125;20691.802806384745;6.201580333136837;2.4778378161529986;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.72937028744087;2686.059755487682;0.09477502481633304;128321.87734122125;0.0;0.0;135.0;4.0;148.9114779656354;4.0;130.0;4.0;116.01263342921953;4.0;130.0;4.0;116.21770246058429;4.0;30.0;4.0;43.86191815859894;4.0;106.72937028744087;2686.059755487682;0.010962731906017388;128321.87734122125;0.0;0.0;107.21063734098021;286.91368838638533;0.9447750248163335;20691.802806384745;0.5802622058850119;0.2228537191159494;172.46593117512026;389.0648548018251;0.8609627319060178;128321.87734122125;0.6367490955571131;0.26665101092125915;106.72937028744087;2686.059755487682;0.08381229291031565;128321.87734122125;0.0;0.0;129.31870797832153;286.91368838638533;0.9447750248163335;128321.87734122125;0.5802622058850119;0.2228537191159494;157.9679934999454;346.63834997710416;0.9447750248163335;128321.87734122125;0.5802622058850119;0.2228537191159494;155.4901556837924;359.43974976804316;0.8500000000000004;128321.87734122125;0.6449614587823438;0.27368645780514533;120.10284293126875;293.055786667746;0.8500000000000004;128321.87734122125;0.6449614587823438;0.27368645780514533;120.06982369016549;292.99458716137383;0.8500000000000004;20691.802806384745;0.6449614587823438;0.27368645780514533;107.21063734098021;2699.996729492551;0.09477502481633304;20691.802806384745;0.0;0.0;60.794887177845965;254.5078249955114;0.09477502481633304;20691.802806384745;0.0;0.0;60.79950383821574;254.61734430808747;0.09477502481633304;128321.87734122125;0.0;0.0;"Zustand 3: Temperatur 431.118 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.640 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.220 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.693722867074131e-19;`gtol` termination condition is satisfied.;4;2.8998517758549714e-08;8.595025150718445e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.72044947203256;129.2745389491165;155.48157801129855;60.80872989098157;0.11645363509718319;0.2663805505993404;0.22308730274199307;0.2733729215154499;232.49751417004563;231.87545589397206;233.7816070703767;230.52835423148244;57.22617786234815;0.5007377259754575;9.07037609450106;18.905353718304184;0.010379001171228577;0.05262976220186943;23.249751414241917;23.187545589240262;9.351264282899365;15.368556948495721;5.202379805995752;107.28822781667742;0.017143752338239334;2700.144369938971;286.89475060252875;244.80095112505714;0.016369097317439518;0.9384450527288173;0.5907176547479236;0.23040425765890885;1.2146017525083153e-09;-3.6051162055628083e-09;6.267839580686996e-09;-8.091468606252761e-10;-2.1074129108455963e-09;1.5694467947469093e-09;4.046626145282062e-09;2.7626470000541303e-08;1.2146017525083153e-11;-3.605116205562808e-11;6.267839580686996e-11;-8.091468606252761e-10;-2.1074129108455964e-11;1.5694467947469094e-11;4.046626145282062e-11;2.7626470000541305e-10;148.90535371830418;130.0;116.01784646708273;130.0;116.21241900529412;43.86814927595526;23.463092410717593;23.03770757321513;63.42007854072216;30.808729890981567;10.001743871290898;8.729618650405314;23.279550527967444;55.3990737286295;2.5561295619165776;9.243284502300696;4.0;0.8600000000000004;128282.66752624518;20704.990280026654;6.195736669820839;2.5561295619165776;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.72044947203256;2686.046024273622;0.09481415004625637;128282.66752624518;0.0;0.0;135.0;4.0;148.90535371830418;4.0;130.0;4.0;116.01784646708273;4.0;130.0;4.0;116.21241900529412;4.0;30.0;4.0;43.86814927595526;4.0;106.72044947203256;2686.046024273622;0.011041452431536314;128282.66752624518;0.0;0.0;107.28822781667742;286.8947506025298;0.9548141500462568;20704.990280026654;0.5805905375730996;0.22308730274199307;172.36844612902178;388.7731601744117;0.8710414524315367;128282.66752624518;0.6364290240371508;0.2663805505993404;106.72044947203256;2686.046024273622;0.08377269761472006;128282.66752624518;0.0;0.0;129.2745389491165;286.8947506025298;0.9548141500462568;128282.66752624518;0.5805905375730996;0.22308730274199307;158.03770757321513;346.829113598277;0.9548141500462568;128282.66752624518;0.5805905375730996;0.22308730274199307;155.48157801129855;359.27870779657127;0.8600000000000004;128282.66752624518;0.644600070532277;0.2733729215154499;120.03125444681581;292.73664051618346;0.8600000000000004;128282.66752624518;0.644600070532277;0.2733729215154499;119.9982561287091;292.6754431182743;0.8600000000000004;20704.990280026654;0.644600070532277;0.2733729215154499;107.28822781667742;2700.144369938971;0.09481415004625637;20704.990280026654;0.0;0.0;60.80872989098157;254.56577454104306;0.09481415004625637;20704.990280026654;0.0;0.0;60.81334527666462;254.67524133651784;0.09481415004625637;128282.66752624518;0.0;0.0;"Zustand 3: Temperatur 431.188 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.06767498331443e-19;`gtol` termination condition is satisfied.;4;2.5551238655836728e-08;7.832847481362611e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.71155863756871;129.23242920035204;155.47084390187558;60.82249611779184;0.11724593218652059;0.26611446213440865;0.22331515184915043;0.27306539757752774;232.3915551356281;231.97906451800677;233.690605087155;230.61639671446392;58.02257487997229;0.5005127086903599;9.172073680644354;18.899016455480137;0.010378307532284657;0.05323954568121923;23.239155511132;23.197906451667254;9.347624203557796;15.374426447386645;5.2747795348353534;107.3642492001564;0.017039450522141553;2700.289004128263;286.8787928970504;245.042745757875;0.01644056736074595;0.9484125738472176;0.5909804867363593;0.23059709829812164;1.1976055702689337e-09;-3.216598543076543e-09;5.589527063420974e-09;-7.404750146378092e-10;-1.7898855730891228e-09;1.3342287275008857e-09;3.6642404666054063e-09;2.4308093315994483e-08;1.1976055702689337e-11;-3.216598543076543e-11;5.589527063420974e-11;-7.404750146378092e-10;-1.7898855730891227e-11;1.3342287275008857e-11;3.664240466605406e-11;2.430809331599448e-10;148.89901645548014;130.0;116.02328916942855;130.0;116.20715330655122;43.87434596399561;23.373365901816953;23.105459865809337;63.489903236160785;30.822496117791843;10.071780327476574;8.659039969272158;23.288441362431286;55.38004307517002;2.6346159639337543;9.271231974621912;4.0;0.8700000000000004;128243.59931239688;20718.111980461224;6.18992693124453;2.6346159639337543;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.71155863756871;2686.0323387317458;0.09485314120796307;128243.59931239688;0.0;0.0;135.0;4.0;148.89901645548014;4.0;130.0;4.0;116.02328916942855;4.0;130.0;4.0;116.20715330655122;4.0;30.0;4.0;43.87434596399561;4.0;106.71155863756871;2686.0323387317458;0.0111211449617473;128243.59931239688;0.0;0.0;107.3642492001564;286.87879289705;0.9648531412079635;20718.111980461224;0.580910503973064;0.22331515184915043;172.2723823572971;388.4859496745344;0.8811211449617478;128243.59931239688;0.6361138062166466;0.26611446213440865;106.71155863756871;2686.0323387317458;0.08373199624621577;128243.59931239688;0.0;0.0;129.23242920035204;286.87879289705;0.9648531412079635;128243.59931239688;0.580910503973064;0.22331515184915043;158.10545986580934;347.0149653381015;0.9648531412079635;128243.59931239688;0.580910503973064;0.22331515184915043;155.47084390187558;359.1165859464255;0.8700000000000004;128243.59931239688;0.64424520059668;0.27306539757752774;119.96119722573013;292.42397114323626;0.8700000000000004;128243.59931239688;0.64424520059668;0.27306539757752774;119.92821967252343;292.3627762631429;0.8700000000000004;20718.111980461224;0.64424520059668;0.27306539757752774;107.3642492001564;2700.289004128263;0.09485314120796307;20718.111980461224;0.0;0.0;60.82249611779184;254.62340398331224;0.09485314120796307;20718.111980461224;0.0;0.0;60.8271102313812;254.73281846764155;0.09485314120796307;128243.59931239688;0.0;0.0;"Zustand 3: Temperatur 431.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.078 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
