config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.5410621942613175e-19;`gtol` termination condition is satisfied.;4;2.211248535258208e-08;7.128902011195437e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.70269051700126;129.19232431789965;155.4580406656072;60.83619699817319;0.11804790096382103;0.2658526253413664;0.22353744231859135;0.2727637025908002;232.2821565192238;232.0821813257789;233.59589705041236;230.70421427050388;58.81554150136244;0.5002845161040127;9.273697683878547;18.892473476030148;0.010377614130777375;0.053848911114642996;23.22821564982442;23.208218132474155;9.343835882082526;15.3802809511525;5.346867409478802;107.43876125309191;0.016938334739615063;2700.430745672121;286.8657167838949;245.27954389177117;0.016513047541260706;0.9583789825849534;0.5912369441285074;0.23078540760967164;1.1589591508709418e-09;-2.9043789595561975e-09;4.943103704135865e-09;-6.777626238019252e-10;-1.6507897271367256e-09;1.0373355507908855e-09;3.2163711694011e-09;2.097959850289044e-08;1.1589591508709418e-11;-2.9043789595561976e-11;4.943103704135865e-11;-6.777626238019252e-10;-1.6507897271367257e-11;1.0373355507908855e-11;3.2163711694011e-11;2.097959850289044e-10;148.89247347603015;130.0;116.02895352569305;130.0;116.20190106037654;43.880513237187756;23.285219972389825;23.171304437752838;63.558248015904155;30.836196998173193;10.140320498312974;8.590192272601143;23.29730948299874;55.36109121919429;2.7132637721456376;9.299687885828462;4.0;0.8800000000000004;128204.64067762649;20731.178419739863;6.18414631729532;2.7132637721456376;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.70269051700126;2686.018687680262;0.09489203012621361;128204.64067762649;0.0;0.0;135.0;4.0;148.89247347603015;4.0;130.0;4.0;116.02895352569305;4.0;130.0;4.0;116.20190106037654;4.0;30.0;4.0;43.880513237187756;4.0;106.70269051700126;2686.018687680262;0.011201804974595187;128204.64067762649;0.0;0.0;107.43876125309191;286.865716783895;0.9748920301262141;20731.178419739863;0.5812223748584316;0.22353744231859135;172.17769344841997;388.2030852721987;0.8912018049745957;128204.64067762649;0.6358033146874412;0.2658526253413664;106.70269051700126;2686.018687680262;0.08369022515161842;128204.64067762649;0.0;0.0;129.19232431789965;286.865716783895;0.9748920301262141;128204.64067762649;0.5812223748584316;0.22353744231859135;158.17130443775284;347.1960299712414;0.9748920301262141;128204.64067762649;0.5812223748584316;0.22353744231859135;155.4580406656072;358.95344636218283;0.8800000000000004;128204.64067762649;0.6438966602051313;0.2727637025908002;119.89263643207119;292.1176037483153;0.8800000000000004;128204.64067762649;0.6438966602051313;0.2727637025908002;119.85967950168703;292.0564118038668;0.8800000000000004;20731.178419739863;0.6438966602051313;0.2727637025908002;107.43876125309191;2700.430745672121;0.09489203012621361;20731.178419739863;0.0;0.0;60.83619699817319;254.68075995580807;0.09489203012621361;20731.178419739863;0.0;0.0;60.84080984118225;254.79012229231805;0.09489203012621361;128204.64067762649;0.0;0.0;"Zustand 3: Temperatur 431.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.010 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.328 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1063167334152998e-19;`gtol` termination condition is satisfied.;4;1.9127435838270563e-08;6.490480311063735e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.69383833980987;129.15417106170446;155.44325190001916;60.849842942402006;0.11885944313930646;0.26559492421413466;0.2237543429971471;0.272467660100746;232.16943440782387;232.18488466817402;233.49761037176222;230.79187394555805;59.60506155338662;0.5000531828740425;9.375245593706978;18.885731722955995;0.01037692047171964;0.05445783933724579;23.21694343897493;23.21848846673319;9.339904414929347;15.386124929510714;5.418641959634456;107.51182088958694;0.016840298599550628;2700.569702791485;286.85542677647106;245.51151379448967;0.01658652955432871;0.9683443169076996;0.591487230207028;0.230969324452116;1.1313403547319467e-09;-2.5924009605660103e-09;4.417586296767695e-09;-6.20254736460879e-10;-1.4714487406308763e-09;8.421068287134403e-10;2.897337481044815e-09;1.8074558738589985e-08;1.1313403547319467e-11;-2.5924009605660103e-11;4.417586296767695e-11;-6.20254736460879e-10;-1.4714487406308764e-11;8.421068287134404e-12;2.8973374810448148e-11;1.8074558738589986e-10;148.885731722956;130.0;116.03483191556444;130.0;116.19665825684461;43.886655781589354;23.198603167037618;23.235293374626735;63.62516510799759;30.849842942402006;10.207398318671721;8.523011025977496;23.306161660190128;55.34220374141387;2.792041474607572;9.328632945746222;4.0;0.8900000000000005;128165.76181261725;20744.199436768147;6.178390359352663;2.792041474607572;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.69383833980987;2686.0050607001776;0.09493084646202787;128165.76181261725;0.0;0.0;135.0;4.0;148.885731722956;4.0;130.0;4.0;116.03483191556444;4.0;130.0;4.0;116.19665825684461;4.0;30.0;4.0;43.886655781589354;4.0;106.69383833980987;2686.0050607001776;0.011283427547219635;128165.76181261725;0.0;0.0;107.51182088958694;286.8554267764694;0.9849308464620283;20744.199436768147;0.5815264086325205;0.2237543429971471;172.0843348899936;387.9244342656759;0.9012834275472201;128165.76181261725;0.6354974262352098;0.26559492421413466;106.69383833980987;2686.0050607001776;0.08364741891480824;128165.76181261725;0.0;0.0;129.15417106170446;286.8554267764694;0.9849308464620283;128165.76181261725;0.5815264086325205;0.2237543429971471;158.23529337462674;347.3724283177391;0.9849308464620283;128165.76181261725;0.5815264086325205;0.2237543429971471;155.44325190001916;358.7893486009285;0.8900000000000005;128165.76181261725;0.6435542672971365;0.272467660100746;119.82553811595824;291.8173693287316;0.8900000000000005;128165.76181261725;0.6435542672971365;0.272467660100746;119.79260168132828;291.7561807452066;0.8900000000000005;20744.199436768147;0.6435542672971365;0.272467660100746;107.51182088958694;2700.569702791485;0.09493084646202787;20744.199436768147;0.0;0.0;60.849842942402006;254.73788603793395;0.09493084646202787;20744.199436768147;0.0;0.0;60.854454515430746;254.84719635021344;0.09493084646202787;128165.76181261725;0.0;0.0;"Zustand 3: Temperatur 431.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.976 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.943 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7656205885179314e-19;`gtol` termination condition is satisfied.;4;1.7375284901570146e-08;5.942424738299899e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.68499579820605;129.117917380908;155.4265576515719;60.86344367988437;0.11968045839259685;0.26534124675324533;0.22396601603857327;0.27217710029176573;232.05349928800717;232.2872477714566;233.39586631963908;230.87943820308075;60.39112072199173;0.4998187433780497;9.476714977755162;18.878797804306657;0.01037622608339473;0.0550663117365874;23.20534992715447;23.228724777080853;9.335834652839035;15.39196254670527;5.490101884032254;107.58348233837194;0.01674523985911255;2700.705978622667;286.8478303328683;245.73881635444198;0.016661004903585463;0.9783086129558298;0.591731539472291;0.23114898190220223;1.0761098678813141e-09;-2.3630590817447228e-09;3.9187852962641045e-09;-5.683012949120325e-10;-1.336786681349622e-09;6.480718184320722e-10;2.5016788640641607e-09;1.646247937969747e-08;1.0761098678813141e-11;-2.3630590817447228e-11;3.9187852962641044e-11;-5.683012949120325e-10;-1.336786681349622e-11;6.480718184320722e-12;2.501678864064161e-11;1.646247937969747e-10;148.87879780430666;130.0;116.04091708614601;130.0;116.19142116010283;43.89277797676175;23.113466170114805;23.297476874550227;63.69070436161019;30.86344367988437;10.273046854191762;8.457434747774073;23.315004201793954;55.32336717747063;2.87091922297833;9.35804818322265;4.0;0.9000000000000005;128126.93496949885;20757.184241782234;6.172654897555495;2.87091922297833;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.68499579820605;2685.991448083426;0.09496961785941482;128126.93496949885;0.0;0.0;135.0;4.0;148.87879780430666;4.0;130.0;4.0;116.04091708614601;4.0;130.0;4.0;116.19142116010283;4.0;30.0;4.0;43.89277797676175;4.0;106.68499579820605;2685.991448083426;0.011366007398784518;128126.93496949885;0.0;0.0;107.58348233837194;286.8478303328687;0.9949696178594153;20757.184241782234;0.5818228529116255;0.22396601603857327;171.99226397442146;387.6498690338325;0.911366007398785;128126.93496949885;0.6351960216773254;0.26534124675324533;106.68499579820605;2685.991448083426;0.0836036104606303;128126.93496949885;0.0;0.0;129.117917380908;286.8478303328687;0.9949696178594153;128126.93496949885;0.5818228529116255;0.22396601603857327;158.29747687455023;347.54427737807356;0.9949696178594153;128126.93496949885;0.5818228529116255;0.22396601603857327;155.4265576515719;358.62434971328474;0.9000000000000005;128126.93496949885;0.6432178462481717;0.27217710029176573;119.75986919768536;291.523104467823;0.9000000000000005;128126.93496949885;0.6432178462481717;0.27217710029176573;119.72695314580824;291.4619196770045;0.9000000000000005;20757.184241782234;0.6432178462481717;0.27217710029176573;107.58348233837194;2700.705978622667;0.09496961785941482;20757.184241782234;0.0;0.0;60.86344367988437;254.79482295901627;0.09496961785941482;20757.184241782234;0.0;0.0;60.868053982632205;254.90408133361302;0.09496961785941482;128126.93496949885;0.0;0.0;"Zustand 3: Temperatur 431.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.577 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.910 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.142 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4694419156386868e-19;`gtol` termination condition is satisfied.;4;1.5151414056261696e-08;5.421147324393033e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.67615701602745;129.0835124225323;155.4080345720517;60.877008304130186;0.12051084466299365;0.26509148480002126;0.22417261722677082;0.2718918596963739;231.93445637159147;232.38933907602436;233.29078037537226;230.96696523253027;61.17370641010486;0.49958123168821833;9.57810347893924;18.871678012654968;0.010375530516089014;0.055674310231754044;23.193445635730924;23.238933907557023;9.331631215068066;15.397797682022249;5.56124603748027;107.65379729440696;0.016653060242643104;2700.8396715035433;286.84283779647126;245.96160547454718;0.01673646493131742;0.9882719051495606;0.5919700581145724;0.2313245075549703;1.0345146961299179e-09;-2.1781048076263687e-09;3.563684458640637e-09;-5.205371689243066e-10;-1.329397036897717e-09;4.5412207327899523e-10;2.1965433916193433e-09;1.4282221627581748e-08;1.0345146961299179e-11;-2.1781048076263686e-11;3.5636844586406366e-11;-5.205371689243066e-10;-1.329397036897717e-11;4.541220732789952e-12;2.1965433916193434e-11;1.4282221627581747e-10;148.87167801265497;130.0;116.04720213065957;130.0;116.18618628992044;43.89888391603017;23.029761697211597;23.357903331447062;63.754913378376784;30.877008304130186;10.337298317858767;8.393404836252614;23.323842983972554;55.30456895445866;2.949868759395372;9.387914971449845;4.0;0.9100000000000005;128088.13432266105;20770.14145742347;6.16693605988326;2.949868759395372;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.67615701602745;2685.9778407850918;0.09500837008087759;128088.13432266105;0.0;0.0;135.0;4.0;148.87167801265497;4.0;130.0;4.0;116.04720213065957;4.0;130.0;4.0;116.18618628992044;4.0;30.0;4.0;43.89888391603017;4.0;106.67615701602745;2685.9778407850918;0.011449538928500853;128088.13432266105;0.0;0.0;107.65379729440696;286.8428377964705;1.005008370080878;20770.14145742347;0.5821119450749495;0.22417261722677082;171.90143970986657;387.3792668009001;0.9214495389285013;128088.13432266105;0.634898985705951;0.26509148480002126;106.67615701602745;2685.9778407850918;0.08355883115237674;128088.13432266105;0.0;0.0;129.0835124225323;286.8428377964705;1.005008370080878;128088.13432266105;0.5821119450749495;0.22417261722677082;158.35790333144706;347.7116904660079;1.005008370080878;128088.13432266105;0.5821119450749495;0.22417261722677082;155.4080345720517;358.4585043280816;0.9100000000000005;128088.13432266105;0.6428872276092135;0.2718918596963739;119.69559745108245;291.234651131301;0.9100000000000005;128088.13432266105;0.6428872276092135;0.2718918596963739;119.66270168214123;291.17347057060675;0.9100000000000005;20770.14145742347;0.6428872276092135;0.2718918596963739;107.65379729440696;2700.8396715035433;0.09500837008087759;20770.14145742347;0.0;0.0;60.877008304130186;254.8516087865561;0.09500837008087759;20770.14145742347;0.0;0.0;60.88161733546178;254.96081527549237;0.09500837008087759;128088.13432266105;0.0;0.0;"Zustand 3: Temperatur 431.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2265190463622744e-19;`gtol` termination condition is satisfied.;4;1.332343428000282e-08;4.952815454592013e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.66731651953512;129.05090653426072;155.38775606808338;60.89054531490001;0.12135049842450507;0.2648455338810786;0.22437429627865685;0.27161178091622024;231.81240590314695;232.49122255360854;233.18246256894503;231.0545092382086;61.95280760552618;0.4993406815505487;9.679408812640146;18.864378343489648;0.010374833340836876;0.056281817252534054;23.181240589060682;23.24912225532626;9.327298502802936;15.40363394908292;5.6320734188606325;107.7228150603342;0.016563665268705674;2700.970875240588;286.84036233111556;246.1800284400285;0.016812900845814105;0.9982342262884997;0.5922029644530418;0.23149602380309486;9.914487009154982e-10;-1.9407764284551376e-09;3.1667468647356145e-09;-4.770484007821096e-10;-1.1283702860964695e-09;3.459490471868776e-10;1.964792772923829e-09;1.2540141369754565e-08;9.914487009154981e-12;-1.9407764284551377e-11;3.1667468647356146e-11;-4.770484007821096e-10;-1.1283702860964695e-11;3.4594904718687758e-12;1.964792772923829e-11;1.2540141369754565e-10;148.86437834348965;130.0;116.05368046836452;130.0;116.18095040441335;43.90497742545506;22.94744439327178;23.41661941294774;63.81783763487914;30.89054531490001;10.400184087419575;8.33086540803032;23.33268348046488;55.28579733155192;3.0288633448643623;9.418215048219679;4.0;0.9200000000000005;128049.33583817753;20783.079157294556;6.161230242595409;3.0288633448643623;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.66731651953512;2685.9642303785763;0.09504712713431329;128049.33583817753;0.0;0.0;135.0;4.0;148.86437834348965;4.0;130.0;4.0;116.05368046836452;4.0;130.0;4.0;116.18095040441335;4.0;30.0;4.0;43.90497742545506;4.0;106.66731651953512;2685.9642303785763;0.011534016251566219;128049.33583817753;0.0;0.0;107.7228150603342;286.84036233111607;1.0150471271343138;20783.079157294556;0.5823939127787063;0.22437429627865685;171.81182273676143;387.1125094156394;0.9315340162515667;128049.33583817753;0.6346062067409685;0.2648455338810786;106.66731651953512;2685.9642303785763;0.08351311088274707;128049.33583817753;0.0;0.0;129.05090653426072;286.84036233111607;1.0150471271343138;128049.33583817753;0.5823939127787063;0.22437429627865685;158.41661941294774;347.8747773345176;1.0150471271343138;128049.33583817753;0.5823939127787063;0.22437429627865685;155.38775606808338;358.2918647348125;0.9200000000000005;128049.33583817753;0.6425622478549323;0.27161178091622024;119.63269148604104;290.95185646901393;0.9200000000000005;128049.33583817753;0.6425622478549323;0.27161178091622024;119.59981591258042;290.89068058069597;0.9200000000000005;20783.079157294556;0.6425622478549323;0.27161178091622024;107.7228150603342;2700.970875240588;0.09504712713431329;20783.079157294556;0.0;0.0;60.89054531490001;254.90827910267615;0.09504712713431329;20783.079157294556;0.0;0.0;60.89515307286143;255.0174337257946;0.09504712713431329;128049.33583817753;0.0;0.0;"Zustand 3: Temperatur 431.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.783 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0239856633255225e-19;`gtol` termination condition is satisfied.;4;1.1677809087381023e-08;4.5254517196088225e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.65846921070215;129.0200512626675;155.36579244600176;60.904062656915016;0.122199314923716;0.2646032930582875;0.22457119713249782;0.27133671235889495;231.68744344409976;232.59295799840007;233.0710177897438;231.1421207038391;62.72841476110939;0.49909712636731524;9.78062876415687;18.85690451220694;0.01037413414826928;0.05688881572041553;23.168744343312632;23.259295799819924;9.322840711629553;15.409474713475184;5.702583160259001;107.79058267900064;0.0164769640847956;2701.099679359136;286.84031985447837;246.39422626509594;0.016890303745791035;1.008195607643483;0.5924304293502874;0.23166364810158616;9.51899892243091e-10;-1.7396217799614533e-09;2.805677468131762e-09;-4.372403550334525e-10;-9.950440471584443e-10;2.0082779883523472e-10;1.7113563899329165e-09;1.0973451480822405e-08;9.51899892243091e-12;-1.7396217799614534e-11;2.805677468131762e-11;-4.372403550334525e-10;-9.950440471584444e-12;2.008277988352347e-12;1.7113563899329165e-11;1.0973451480822405e-10;148.85690451220694;130.0;116.06034582597226;130.0;116.17571048422013;43.91106208124404;22.866470736793758;23.473670135638542;63.879520597756596;30.904062656915016;10.461734723184918;8.269763146971627;23.34153078929785;55.26704134533543;3.10787768963678;9.448930532006386;4.0;0.9300000000000005;128010.5171543965;20796.00490139571;6.155534092310449;3.10787768963678;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.65846921070215;2685.950609014576;0.09508591138927358;128010.5171543965;0.0;0.0;135.0;4.0;148.85690451220694;4.0;130.0;4.0;116.06034582597226;4.0;130.0;4.0;116.17571048422013;4.0;30.0;4.0;43.91106208124404;4.0;106.65846921070215;2685.950609014576;0.011619433230666396;128010.5171543965;0.0;0.0;107.79058267900064;286.84031985447893;1.025085911389274;20796.00490139571;0.5826689744431427;0.22457119713249782;171.7233752490007;386.8494831414303;0.9416194332306669;128010.5171543965;0.6343175767871253;0.2646032930582875;106.65846921070215;2685.950609014576;0.08346647815860718;128010.5171543965;0.0;0.0;129.0200512626675;286.84031985447893;1.025085911389274;128010.5171543965;0.5826689744431427;0.22457119713249782;158.47367013563854;348.03364430091005;1.025085911389274;128010.5171543965;0.5826689744431427;0.22457119713249782;155.36579244600176;358.124480969573;0.9300000000000005;128010.5171543965;0.6422427491454863;0.27133671235889495;119.57112073066111;290.6745726253177;0.9300000000000005;128010.5171543965;0.6422427491454863;0.27133671235889495;119.53826527681508;290.61340185572584;0.9300000000000005;20796.00490139571;0.6422427491454863;0.27133671235889495;107.79058267900064;2701.099679359136;0.09508591138927358;20796.00490139571;0.0;0.0;60.904062656915016;254.96486716614555;0.09508591138927358;20796.00490139571;0.0;0.0;60.908669138884704;255.07396991330015;0.09508591138927358;128010.5171543965;0.0;0.0;"Zustand 3: Temperatur 431.624 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.721 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.873 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.569589918397461e-20;`gtol` termination condition is satisfied.;4;1.0386271129255406e-08;4.139949255340568e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.6496103422262;128.99089934714806;155.34221105044185;60.91756775602141;0.12305718839888063;0.2643646647871571;0.22476345821916424;0.271066507986398;231.5596601409341;232.69460129953154;232.95654607959324;231.22984664014385;63.50051968382788;0.4988505991832109;9.881761186187722;18.849261970151588;0.010373432547519471;0.05749528902997721;23.155966013126527;23.269460129943674;9.318261843239869;15.41532310924403;5.772774516867046;107.85714505731227;0.016392869309568493;2701.226169337294;286.84262896837777;246.6043340175683;0.016968664642341258;1.0181560790434194;0.5926526165993528;0.2318274932153361;8.488854064125917e-10;-1.7096226656576619e-09;2.5307826945208944e-09;-4.0077474672273183e-10;-1.4034924333827803e-09;9.481482265982777e-11;1.4834142803010764e-09;9.668838174548e-09;8.488854064125917e-12;-1.7096226656576618e-11;2.5307826945208946e-11;-4.0077474672273183e-10;-1.4034924333827803e-11;9.481482265982777e-13;1.4834142803010762e-11;9.668838174548e-11;148.8492619701516;130.0;116.06719222012003;130.0;116.17046371769476;43.91714122604856;22.78679894970776;23.529098935943694;63.94000383126371;30.917567756021413;10.521979986265706;8.210047162807768;23.350389657773803;55.24829075902272;3.1868878855018465;9.480043934184152;4.0;0.9400000000000005;127971.65747030266;20808.925769274512;6.14984448929409;3.1868878855018465;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.6496103422262;2685.9369693827093;0.09512474368576018;127971.65747030266;0.0;0.0;135.0;4.0;148.8492619701516;4.0;130.0;4.0;116.06719222012003;4.0;130.0;4.0;116.17046371769476;4.0;30.0;4.0;43.91714122604856;4.0;106.6496103422262;2685.9369693827093;0.011705783505133821;127971.65747030266;0.0;0.0;107.85714505731227;286.8426289683771;1.0351247436857607;20808.925769274512;0.5829373397094658;0.22476345821916424;171.63606091985935;386.59007845850607;0.9517057835051344;127971.65747030266;0.6340329912990798;0.2643646647871571;106.6496103422262;2685.9369693827093;0.08341896018062636;127971.65747030266;0.0;0.0;128.99089934714806;286.8426289683771;1.0351247436857607;127971.65747030266;0.5829373397094658;0.22476345821916424;158.5290989359437;348.18839436639286;1.0351247436857607;127971.65747030266;0.5829373397094658;0.22476345821916424;155.34221105044185;357.95640089911194;0.9400000000000005;127971.65747030266;0.6419285790974677;0.271066507986398;119.5108554129639;290.4026565555173;0.9400000000000005;127971.65747030266;0.6419285790974677;0.271066507986398;119.4780200137343;290.3414913544216;0.9400000000000005;20808.925769274512;0.6419285790974677;0.271066507986398;107.85714505731227;2701.226169337294;0.09512474368576018;20808.925769274512;0.0;0.0;60.91756775602141;255.02140406374446;0.09512474368576018;20808.925769274512;0.0;0.0;60.922172958672036;255.13045489684617;0.09512474368576018;127971.65747030266;0.0;0.0;"Zustand 3: Temperatur 431.679 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.786 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.161457613251292e-20;`gtol` termination condition is satisfied.;4;9.085431912930051e-09;3.784562752353643e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.64073549439684;128.96340471026622;155.31707639747304;60.931067552744935;0.12392401227532333;0.264129554781481;0.224951212719083;0.27080102707625386;231.42914297535634;232.79620469340958;232.8391429066379;231.31773081380592;64.26911543335686;0.49860113267382816;9.98280399646755;18.84145591957872;0.010372728165180232;0.0581012210312668;23.142914296687124;23.279620469339175;9.313565716300209;15.42118205416763;5.842646857709002;107.92254508233816;0.016311296882056972;2701.350426825256;286.84721088751553;246.8104811243196;0.017047974478398453;1.0281156689564688;0.5928696832875414;0.23198766745238444;8.743228363528033e-10;-1.442160169062845e-09;2.2690187506668735e-09;-3.6740732678453014e-10;-8.673168849782087e-10;1.7820411812863313e-11;1.2914540548081277e-09;8.485102398481104e-09;8.743228363528033e-12;-1.442160169062845e-11;2.2690187506668736e-11;-3.6740732678453014e-10;-8.673168849782088e-12;1.7820411812863311e-13;1.2914540548081277e-11;8.485102398481103e-11;148.84145591957872;130.0;116.07421394099055;130.0;116.16520748721257;43.92321798405561;22.708388912515773;23.582947737778056;63.99932709828255;30.931067552744935;10.580948856991824;8.151668858652386;23.359264505603164;55.22953601509835;3.2658713403050115;9.511538167838069;4.0;0.9500000000000005;127932.73744220345;20821.8483908128;6.144158531989459;3.2658713403050115;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.64073549439684;2685.923304675994;0.09516364343486672;127932.73744220345;0.0;0.0;135.0;4.0;148.84145591957872;4.0;130.0;4.0;116.07421394099055;4.0;130.0;4.0;116.16520748721257;4.0;30.0;4.0;43.92321798405561;4.0;106.64073549439684;2685.923304675994;0.011793060517186916;127932.73744220345;0.0;0.0;107.92254508233816;286.8472108875156;1.0451636434348672;20821.8483908128;0.5831992098710672;0.224951212719083;171.5498448320945;386.33418987650424;0.9617930605171874;127932.73744220345;0.6337523490519043;0.264129554781481;106.64073549439684;2685.923304675994;0.0833705829176798;127932.73744220345;0.0;0.0;128.96340471026622;286.8472108875156;1.0451636434348672;127932.73744220345;0.5831992098710672;0.224951212719083;158.58294773777806;348.3391273324278;1.0451636434348672;127932.73744220345;0.5831992098710672;0.224951212719083;155.31707639747304;357.78767030468777;0.9500000000000005;127932.73744220345;0.6416195905654527;0.27080102707625386;119.45186654242815;290.13596984944303;0.9500000000000005;127932.73744220345;0.6416195905654527;0.27080102707625386;119.41905114300818;290.0748106694101;0.9500000000000005;20821.8483908128;0.6416195905654527;0.27080102707625386;107.92254508233816;2701.350426825256;0.09516364343486672;20821.8483908128;0.0;0.0;60.931067552744935;255.07791885068133;0.09516364343486672;20821.8483908128;0.0;0.0;60.93567147211422;255.18691770560937;0.09516364343486672;127932.73744220345;0.0;0.0;"Zustand 3: Temperatur 431.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.467 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.602 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.700 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.995165186230921e-20;`gtol` termination condition is satisfied.;4;7.993583286677624e-09;3.4627056433462317e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.63184055364042;128.93752244532521;155.29045030213962;60.94456853342706;0.12479967934232594;0.26389787188381014;0.22513458880489182;0.2705401339936297;231.29597499844124;232.89781699808555;232.71889942073994;231.40581395994587;65.03419622823898;0.4983487591377771;10.083755175523727;18.833491327657953;0.010372020644329315;0.05870659601313407;23.129597499100836;23.28978169981701;9.308755976862608;15.427054263921034;5.912199657233567;107.9868237299084;0.016232165918087054;2701.472529850474;286.8539893675204;247.01279165791425;0.01712822414645787;1.0380744045657317;0.5930817801376967;0.23214427488318667;8.166551879185135e-10;-1.3302638990353444e-09;2.033175405813381e-09;-3.369345913384336e-10;-8.252527550212108e-10;-8.455458555545192e-11;1.1303598057565978e-09;7.4328738719486864e-09;8.166551879185135e-12;-1.3302638990353444e-11;2.033175405813381e-11;-3.369345913384336e-10;-8.252527550212108e-12;-8.455458555545192e-13;1.1303598057565977e-11;7.432873871948687e-11;148.83349132765795;130.0;116.08140553703709;130.0;116.15993935646259;43.92929527500513;22.631202084219808;23.635257016803735;64.05752845490326;30.94456853342706;10.638669553697298;8.09458180712869;23.368159446359584;55.21076819147106;3.3448067146641165;9.543396554163735;4.0;0.9600000000000005;127893.73908794156;20834.778974819772;6.13847352268578;3.3448067146641165;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.63184055364042;2685.9096085578853;0.0952026287121891;127893.73908794156;0.0;0.0;135.0;4.0;148.83349132765795;4.0;130.0;4.0;116.08140553703709;4.0;130.0;4.0;116.15993935646259;4.0;30.0;4.0;43.92929527500513;4.0;106.63184055364042;2685.9096085578853;0.011881257535827713;127893.73908794156;0.0;0.0;107.9868237299084;286.85398936752046;1.0552026287121896;20834.778974819772;0.5834547782795072;0.22513458880489182;171.46469341187776;386.08171575650886;0.9718812575358282;127893.73908794156;0.633475552016664;0.26389787188381014;106.63184055364042;2685.9096085578853;0.08332137117636139;127893.73908794156;0.0;0.0;128.93752244532521;286.85398936752046;1.0552026287121896;127893.73908794156;0.5834547782795072;0.22513458880489182;158.63525701680373;348.48593991298986;1.0552026287121896;127893.73908794156;0.5834547782795072;0.22513458880489182;155.29045030213962;357.6183329644047;0.9600000000000005;127893.73908794156;0.6413156414325244;0.2705401339936297;119.39412589116148;289.87437856083983;0.9600000000000005;127893.73908794156;0.6413156414325244;0.2705401339936297;119.3613304463027;289.81322585665947;0.9600000000000005;20834.778974819772;0.6413156414325244;0.2705401339936297;107.9868237299084;2701.472529850474;0.0952026287121891;20834.778974819772;0.0;0.0;60.94456853342706;255.13443868107643;0.0952026287121891;20834.778974819772;0.0;0.0;60.949171164991526;255.24338546946487;0.0952026287121891;127893.73908794156;0.0;0.0;"Zustand 3: Temperatur 431.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.544 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.615 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0173460064569993e-20;`gtol` termination condition is satisfied.;4;7.015903454948425e-09;3.1677581998811084e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.62292169253345;128.91320880111033;155.26239200062827;60.95807675924101;0.1256840819107535;0.2636695279425595;0.22531370987156793;0.2702836979752182;231.16023555062043;232.9994838317796;232.5959026948035;231.49413398004577;65.79575736044009;0.4980935104895947;10.184612764515997;18.825372939630427;0.010371309643605539;0.05931139868711745;23.11602355441169;23.299948383189825;9.303836107821743;15.432942265270464;5.981432487422335;108.05002016660984;0.016155398572847143;2701.5925530103978;286.8628906319885;247.21138460673706;0.017209404503974568;1.0480323118408592;0.5932890518293609;0.23229741554744146;7.799911827532924e-10;-1.2055920706188772e-09;1.7973320609598886e-09;-3.0892421953865323e-10;-7.4007289185829e-10;-1.1866063687193673e-10;9.888196927931858e-10;6.503512395283906e-09;7.799911827532924e-12;-1.2055920706188772e-11;1.7973320609598886e-11;-3.0892421953865323e-10;-7.400728918582899e-12;-1.1866063687193673e-12;9.888196927931859e-12;6.503512395283905e-11;148.82537293963043;130.0;116.08876180055;130.0;116.1546570586097;43.93537582725952;22.555201426944052;23.686065861686416;64.11464433935032;30.95807675924101;10.695169551275171;8.038741633940163;23.377078307466547;55.191978960740016;3.4236738610581483;9.575602825803173;4.0;0.9700000000000005;127854.6456976997;20847.723335704184;6.132786954186673;3.4236738610581483;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.62292169253345;2685.8958751315836;0.09524171634483325;127854.6456976997;0.0;0.0;135.0;4.0;148.82537293963043;4.0;130.0;4.0;116.08876180055;4.0;130.0;4.0;116.1546570586097;4.0;30.0;4.0;43.93537582725952;4.0;106.62292169253345;2685.8958751315836;0.011970367678404772;127854.6456976997;0.0;0.0;108.05002016660984;286.8628906319884;1.0652417163448338;20847.723335704184;0.5837042307281509;0.22531370987156793;171.38057436657448;385.83255814293614;0.9819703676784053;127854.6456976997;0.6332025052421493;0.2636695279425595;106.62292169253345;2685.8958751315836;0.08327134866642848;127854.6456976997;0.0;0.0;128.91320880111033;286.8628906319884;1.0652417163448338;127854.6456976997;0.5837042307281509;0.22531370987156793;158.68606586168642;348.6289258434193;1.0652417163448338;127854.6456976997;0.5837042307281509;0.22531370987156793;155.26239200062827;357.4484307345155;0.9700000000000005;127854.6456976997;0.6410165944109237;0.2702836979752182;119.33760597530716;289.6177530441443;0.9700000000000005;127854.6456976997;0.6410165944109237;0.2702836979752182;119.30483044872483;289.5566072723019;0.9700000000000005;20847.723335704184;0.6410165944109237;0.2702836979752182;108.05002016660984;2701.5925530103978;0.09524171634483325;20847.723335704184;0.0;0.0;60.95807675924101;255.1909889291813;0.09524171634483325;20847.723335704184;0.0;0.0;60.962678097869684;255.29988354008955;0.09524171634483325;127854.6456976997;0.0;0.0;"Zustand 3: Temperatur 431.836 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.488 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.455 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.531 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.2648530253190633e-20;`gtol` termination condition is satisfied.;4;6.2829542711417085e-09;2.92056604969621e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.61397535122143;128.8904211647283;155.23295826691862;60.97159789324081;0.12657711196355317;0.26344443769554543;0.22548869475340255;0.27003159292235773;231.02200046798805;233.1012478162303;232.47023594997518;231.5827261259825;66.55379511582693;0.4978354182559309;10.285374863172075;18.81710529114764;0.010370594836337718;0.05991561417213846;23.102200046218343;23.310124781638518;9.298809438025193;15.438848408339025;6.0503450106303625;108.1121718452793;0.01608091991010515;2701.7105676529322;286.87384329957234;247.4063741284703;0.01729150638742305;1.0579894156049299;0.5934916372997043;0.23244718564819986;7.479172836610815e-10;-1.1070540040236665e-09;1.6303829397656955e-09;-2.852326153046647e-10;-6.546656550199259e-10;-1.5486989468627144e-10;8.971312581707025e-10;5.804622560390271e-09;7.479172836610814e-12;-1.1070540040236665e-11;1.6303829397656954e-11;-2.852326153046647e-10;-6.546656550199259e-12;-1.5486989468627144e-12;8.971312581707024e-12;5.804622560390271e-11;148.81710529114764;130.0;116.09627775418807;130.0;116.14935848528813;43.94146218996593;22.48035133507699;23.735412032094416;64.17070965531337;30.971597893240812;10.750475599970969;7.984105908908759;23.386024648778573;55.17316055191952;3.502453765175801;9.608141128516309;4.0;0.9800000000000005;127815.44175110478;20860.686918361484;6.127096497412182;3.502453765175801;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.61397535122143;2685.882098911493;0.09528092199235239;127815.44175110478;0.0;0.0;135.0;4.0;148.81710529114764;4.0;130.0;4.0;116.09627775418807;4.0;130.0;4.0;116.14935848528813;4.0;30.0;4.0;43.94146218996593;4.0;106.61397535122143;2685.882098911493;0.012060383931016563;127815.44175110478;0.0;0.0;108.1121718452793;286.8738432995731;1.075280921992353;20860.686918361484;0.5839477458129707;0.22548869475340255;171.29745662622463;385.5866226049338;0.9920603839310171;127815.44175110478;0.6329331167426412;0.26344443769554543;106.61397535122143;2685.882098911493;0.08322053806133582;127815.44175110478;0.0;0.0;128.8904211647283;286.8738432995731;1.075280921992353;127815.44175110478;0.5839477458129707;0.22548869475340255;158.73541203209442;348.7681759847579;1.075280921992353;127815.44175110478;0.5839477458129707;0.22548869475340255;155.23295826691862;357.2780036279875;0.9800000000000005;127815.44175110478;0.6407223168501295;0.27003159292235773;119.282280036212;289.3659677962743;0.9800000000000005;127815.44175110478;0.6407223168501295;0.27003159292235773;119.24952440002903;289.304829414466;0.9800000000000005;20860.686918361484;0.6407223168501295;0.27003159292235773;108.1121718452793;2701.7105676529322;0.09528092199235239;20860.686918361484;0.0;0.0;60.97159789324081;255.2475933028317;0.09528092199235239;20860.686918361484;0.0;0.0;60.97619793336861;255.356435604307;0.09528092199235239;127815.44175110478;0.0;0.0;"Zustand 3: Temperatur 431.885 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.383 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.650346819190858e-20;`gtol` termination condition is satisfied.;4;5.688872396515555e-09;2.7019795777136653e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.6049982202922;128.8691180427934;155.20220352497216;60.98513722527366;0.1274786612657031;0.2632225186549303;0.2256596579311593;0.26978369720586015;230.8813422741061;233.20314876437706;232.34197876576184;231.67162316955162;67.30830670220945;0.49757451357275617;10.386039627899297;18.808692719743192;0.010369875909732634;0.06051922798026707;23.08813422688726;23.320314876455484;9.293679150654603;15.444774877916128;6.118936973019202;108.17331459483341;0.016008657777256317;2701.8266420462637;286.8867783120904;247.59786978994305;0.017374520624605427;1.067945739596686;0.5936896700288965;0.23259367773652656;7.204050689324504e-10;-1.0017657814387348e-09;1.52658685692586e-09;-2.641544760706438e-10;-6.032223609508947e-10;-1.7777779248717707e-10;8.097060799627798e-10;5.233488309386303e-09;7.204050689324504e-12;-1.0017657814387348e-11;1.52658685692586e-11;-2.641544760706438e-10;-6.032223609508947e-12;-1.7777779248717706e-12;8.097060799627797e-12;5.2334883093863024e-11;148.8086927197432;130.0;116.1039486384114;130.0;116.14404167646222;43.94755674428092;22.40661756742429;23.78333201466529;64.2257578505525;30.98513722527366;10.804613743897903;7.930634043577982;23.395001779707798;55.154305715626094;3.5811284896931284;9.640996020914884;4.0;0.9900000000000005;127776.11284083294;20873.674821102995;6.121399989984182;3.5811284896931284;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.6049982202922;2685.868274796906;0.09532026022129092;127776.11284083294;0.0;0.0;135.0;4.0;148.8086927197432;4.0;130.0;4.0;116.1039486384114;4.0;130.0;4.0;116.14404167646222;4.0;30.0;4.0;43.94755674428092;4.0;106.6049982202922;2685.868274796906;0.012151299164508618;127776.11284083294;0.0;0.0;108.17331459483341;286.88677831209066;1.0853202602212915;20873.674821102995;0.5841854952755117;0.2256596579311593;171.21531028716748;385.3438180823948;1.0021512991645092;127776.11284083294;0.6326672973857985;0.2632225186549303;106.6049982202922;2685.868274796906;0.0831689610567823;127776.11284083294;0.0;0.0;128.8691180427934;286.88677831209066;1.0853202602212915;127776.11284083294;0.5841854952755117;0.2256596579311593;158.7833320146653;348.9037784264031;1.0853202602212915;127776.11284083294;0.5841854952755117;0.2256596579311593;155.20220352497216;357.10708989322296;0.9900000000000005;127776.11284083294;0.6404326805554769;0.26978369720586015;119.2281220218785;289.11890130586033;0.9900000000000005;127776.11284083294;0.6404326805554769;0.26978369720586015;119.1953862561021;289.0577707725469;0.9900000000000005;20873.674821102995;0.6404326805554769;0.26978369720586015;108.17331459483341;2701.8266420462637;0.09532026022129092;20873.674821102995;0.0;0.0;60.98513722527366;255.30427394756262;0.09532026022129092;20873.674821102995;0.0;0.0;60.98973596083613;255.4130637881029;0.09532026022129092;127776.11284083294;0.0;0.0;"Zustand 3: Temperatur 431.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.352 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.378 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.365 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
