config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8470629893933117e-19;`gtol` termination condition is satisfied.;7;3.876134748881846e-08;7.545943266939279e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.59598721523548;128.84925902935345;155.1701799217152;60.99869970801831;0.12838862272824306;0.2630036911999531;0.22582670965455903;0.26953989340567863;230.73833046007923;233.30522395363099;232.21120737845405;231.76085565830513;68.0592901397092;0.49731082718615854;10.486605265250258;18.800139381583676;0.01036915256358561;0.061122225978876;23.073833042344738;23.330522395092796;9.288448295249157;15.450723710198332;6.187208194832822;108.23348269585233;0.01593854268775114;2701.9408415201233;286.9016288141735;247.78597673951558;0.017458438048032043;1.0779013065695828;0.5938832782055671;0.23273698080929212;1.591374143572466e-09;-3.451830821177282e-09;1.011272843243205e-08;-6.474645264376022e-10;-2.7748967568186345e-09;2.7030182536691427e-09;5.330150543159107e-09;3.663183179014595e-08;1.591374143572466e-11;-3.451830821177282e-11;1.011272843243205e-10;-6.474645264376022e-10;-2.7748967568186346e-11;2.7030182536691426e-11;5.330150543159107e-11;3.6631831790145953e-10;148.80013938158368;130.0;116.11176989363315;130.0;116.13870480512531;43.95366171971477;22.333967231117867;23.829861040029016;64.27982097613756;30.998699708018307;10.857609345283947;7.878287197780821;23.404012784764518;55.13540767264357;3.659681118313813;9.674152466685769;4.0;1.0;127736.64555948325;20886.69182934971;6.115695419989362;3.659681118313813;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.59598721523548;2685.854398032743;0.09535974461761487;127736.64555948325;0.0;0.0;135.0;4.0;148.80013938158368;4.0;130.0;4.0;116.11176989363315;4.0;130.0;4.0;116.13870480512531;4.0;30.0;4.0;43.95366171971477;4.0;106.59598721523548;2685.854398032743;0.012243106275172562;127736.64555948325;0.0;0.0;108.23348269585233;286.9016288141745;1.0953597446176149;20886.69182934971;0.5844176442243461;0.22582670965455903;171.13410661270154;385.10405692032634;1.0122431062751727;127736.64555948325;0.6324049610282569;0.2630036911999531;106.59598721523548;2685.854398032743;0.08311663834244232;127736.64555948325;0.0;0.0;128.84925902935345;286.9016288141745;1.0953597446176149;127736.64555948325;0.5844176442243461;0.22582670965455903;158.82986104002902;349.0358184939937;1.0953597446176149;127736.64555948325;0.5844176442243461;0.22582670965455903;155.1701799217152;356.9357259915603;1.0;127736.64555948325;0.6401475615276078;0.26953989340567863;119.17510656266768;288.87643585344244;1.0;127736.64555948325;0.6401475615276078;0.26953989340567863;119.14239065471605;288.8153136274636;1.0;20886.69182934971;0.6401475615276078;0.26953989340567863;108.23348269585233;2701.9408415201233;0.09535974461761487;20886.69182934971;0.0;0.0;60.99869970801831;255.36105159758623;0.09535974461761487;20886.69182934971;0.0;0.0;61.00329713248175;255.4697888074557;0.09535974461761487;127736.64555948325;0.0;0.0;"Zustand 3: Temperatur 431.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8470626867546615e-19;`gtol` termination condition is satisfied.;1;3.876133968107445e-08;7.545942865877877e-10;1;True;;True;0;zulässig;feasible;True;True;True;106.59598721523548;128.84925902935345;155.1701799217152;60.99869970801831;0.12838862272824306;0.2630036911999531;0.22582670965455903;0.26953989340567863;230.73833046007928;233.30522395363099;232.21120737845405;231.76085565830513;68.05929013970923;0.4973108271861587;10.486605265250262;18.800139381583676;0.01036915256358561;0.061122225978876024;23.073833042344738;23.330522395092796;9.288448295249125;15.450723710198332;6.187208194832822;108.23348269585239;0.015938542687751744;2701.9408415201233;286.9016288141748;247.78597673951546;0.01745843804803271;1.0779013065695826;0.5938832782055674;0.23273698080929228;1.591374143572466e-09;-3.4518023994678515e-09;1.011272843243205e-08;-6.474645264376022e-10;-2.7740725272451527e-09;2.7030182536691427e-09;5.330150543159107e-09;3.663188863356481e-08;1.591374143572466e-11;-3.451802399467851e-11;1.011272843243205e-10;-6.474645264376019e-10;-2.7740725272451526e-11;2.7030182536691426e-11;5.330150543159107e-11;3.6631888633564815e-10;148.80013938158368;130.0;116.11176989363315;130.0;116.13870480512531;43.95366171971477;22.333967231117867;23.829861040029016;64.27982097613761;30.998699708018307;10.857609345283947;7.8782871977807645;23.404012784764518;55.13540767264357;3.659681118313813;9.674152466685769;4.0;1.0000000000000004;127736.64555948325;20886.69182934971;6.115695419989362;3.659681118313813;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.59598721523548;2685.854398032743;0.09535974461761487;127736.64555948325;0.0;0.0;135.0;4.0;148.80013938158368;4.0;130.0;4.0;116.11176989363315;4.0;130.0;4.0;116.13870480512531;4.0;30.0;4.0;43.95366171971477;4.0;106.59598721523548;2685.854398032743;0.012243106275172562;127736.64555948325;0.0;0.0;108.23348269585239;286.9016288141745;1.0953597446176153;20886.69182934971;0.5844176442243461;0.22582670965455903;171.13410661270154;385.10405692032634;1.012243106275173;127736.64555948325;0.6324049610282569;0.2630036911999531;106.59598721523548;2685.854398032743;0.08311663834244232;127736.64555948325;0.0;0.0;128.84925902935345;286.9016288141745;1.0953597446176153;127736.64555948325;0.5844176442243461;0.22582670965455903;158.82986104002902;349.0358184939937;1.0953597446176153;127736.64555948325;0.5844176442243461;0.22582670965455903;155.1701799217152;356.9357259915603;1.0000000000000004;127736.64555948325;0.6401475615276078;0.26953989340567863;119.17510656266768;288.87643585344244;1.0000000000000004;127736.64555948325;0.6401475615276078;0.26953989340567863;119.14239065471605;288.8153136274636;1.0000000000000004;20886.69182934971;0.6401475615276078;0.26953989340567863;108.23348269585239;2701.9408415201233;0.09535974461761487;20886.69182934971;0.0;0.0;60.99869970801831;255.36105159758623;0.09535974461761487;20886.69182934971;0.0;0.0;61.00329713248175;255.4697888074557;0.09535974461761487;127736.64555948325;0.0;0.0;"Zustand 3: Temperatur 431.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.320 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.325 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.203008455553045e-22;`gtol` termination condition is satisfied.;4;1.965216329120622e-09;3.522217612684669e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.58693951284027;128.83080484791242;155.136937611156;61.01228991040989;0.12930688373832555;0.26278787738842707;0.2259899565200255;0.269300068528919;230.59303112119625;233.40750776495625;232.07799432666098;231.85045154054256;68.80674443012173;0.4970443894427676;10.58707005540561;18.7914492297366;0.010368424512413807;0.06172459450732944;23.059303111934618;23.340750776491387;9.283119773074509;15.456696769362239;6.255158584597318;108.29270900644264;0.015870507699241542;2702.053228712584;286.91833034423223;247.9707962045399;0.017543249491996482;1.0878561381302962;0.5940725855279015;0.23287718087935452;7.09263758835732e-11;-4.487645810513641e-10;4.214371074340306e-10;-2.95238278269494e-11;-2.0173729353700764e-10;4.2376768760732375e-11;1.0896883395616896e-10;1.8500827536627185e-09;7.09263758835732e-13;-4.487645810513641e-12;4.214371074340306e-12;-2.923151269994988e-11;-2.0173729353700766e-12;4.2376768760732375e-13;1.0896883395616897e-12;1.8500827536627186e-11;148.7914492297366;130.0;116.1197371814198;130.0;116.1333461997283;43.95977917254521;22.262368463962787;23.875033326363507;64.33292983389742;31.01228991040989;10.909487071559568;7.827028174977158;23.413060487159726;55.116460182875926;3.738095715207521;9.70759586363647;4.0;1.0100000000000007;127697.02765780025;20899.742370087206;6.109980946012371;3.738095715207521;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.58693951284027;2685.8404642656574;0.09539938762229205;127697.02765780025;0.0;0.0;135.0;4.0;148.7914492297366;4.0;130.0;4.0;116.1197371814198;4.0;130.0;4.0;116.1333461997283;4.0;30.0;4.0;43.95977917254521;4.0;106.58693951284027;2685.8404642656574;0.012335797523983172;127697.02765780025;0.0;0.0;108.29270900644264;286.918330344232;1.1053993876222927;20899.742370087206;0.5846443519853727;0.2259899565200255;171.0538176936994;384.86725376412005;1.0223357975239837;127697.02765780025;0.6321460231131404;0.26278787738842707;106.58693951284027;2685.8404642656574;0.08306359009830888;127697.02765780025;0.0;0.0;128.83080484791242;286.918330344232;1.1053993876222927;127697.02765780025;0.5846443519853727;0.2259899565200255;158.8750333263635;349.16437932940886;1.1053993876222927;127697.02765780025;0.5846443519853727;0.2259899565200255;155.136937611156;356.76394719735265;1.0100000000000007;127697.02765780025;0.639866840258874;0.269300068528919;119.12320898427595;288.63845766264893;1.0100000000000007;127697.02765780025;0.639866840258874;0.269300068528919;119.09051292844043;288.5773442027407;1.0100000000000007;20899.742370087206;0.639866840258874;0.269300068528919;108.29270900644264;2702.053228712584;0.09539938762229205;20899.742370087206;0.0;0.0;61.01228991040989;255.41794538068396;0.09539938762229205;20899.742370087206;0.0;0.0;61.01688601685237;255.52662977343357;0.09539938762229205;127697.02765780025;0.0;0.0;"Zustand 3: Temperatur 432.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.273 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.204 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.528305565239656e-22;`gtol` termination condition is satisfied.;4;1.713609441111084e-09;3.009420397764213e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.5778524256001;128.8137171908116;155.10252445544944;61.02591218671171;0.1302333410200455;0.26257500323406985;0.2261495007922286;0.269064112978576;230.4455082754901;233.51003297581215;231.94240980095913;231.9404374388427;69.55066899815796;0.496775230312326;10.687432295603585;18.782626093031695;0.010367691478464643;0.062326320081610036;23.04455082738814;23.351003297574756;9.27769639204461;15.4626958292486;6.322788090778611;108.35102493519236;0.015804488322875704;2702.1638634997853;286.93682019439075;248.15242507154824;0.017628945828510822;1.097810255261876;0.5942577102461787;0.23301436024526606;5.968558980384842e-11;-4.0677150536794215e-10;3.7056224755360745e-10;-2.523503628282242e-11;-1.5614887161063962e-10;6.460254553530831e-11;1.1368683772161603e-10;1.6087255971797276e-09;5.968558980384842e-13;-4.067715053679422e-12;3.705622475536074e-12;-2.474023164982589e-11;-1.5614887161063961e-12;6.460254553530831e-13;1.1368683772161603e-12;1.6087255971797276e-11;148.7826260930317;130.0;116.12784630377041;130.0;116.1279642680118;43.96591106314668;22.1917909425037;23.918881707020944;64.38511387204568;31.025912186711707;10.960270981164797;7.776821368578055;23.4221475743999;55.09745730017721;3.816357251571503;9.741311969117987;4.0;1.0200000000000005;127657.24749359259;20912.83067342989;6.104254822652168;3.816357251571503;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.5778524256001;2685.826469350663;0.0954392010903864;127657.24749359259;0.0;0.0;135.0;4.0;148.7826260930317;4.0;130.0;4.0;116.12784630377041;4.0;130.0;4.0;116.1279642680118;4.0;30.0;4.0;43.96591106314668;4.0;106.5778524256001;2685.826469350663;0.012429366022284989;127657.24749359259;0.0;0.0;108.35102493519236;286.9368201943909;1.1154392010903869;20912.83067342989;0.5848657712038141;0.2261495007922286;170.9744170355354;384.6333275485439;1.0324293660222854;127657.24749359259;0.6318904034233451;0.26257500323406985;106.5778524256001;2685.826469350663;0.0830098350681014;127657.24749359259;0.0;0.0;128.8137171908116;286.9368201943909;1.1154392010903869;127657.24749359259;0.5848657712038141;0.2261495007922286;158.91888170702094;349.28954092553374;1.1154392010903869;127657.24749359259;0.5848657712038141;0.2261495007922286;155.10252445544944;356.5917865220145;1.0200000000000005;127657.24749359259;0.6395904005653873;0.269064112978576;119.0724052216936;288.4048561317221;1.0200000000000005;127657.24749359259;0.6395904005653873;0.269064112978576;119.0397290188352;288.343751896348;1.0200000000000005;20912.83067342989;0.6395904005653873;0.269064112978576;108.35102493519236;2702.1638634997853;0.0954392010903864;20912.83067342989;0.0;0.0;61.02591218671171;255.47497352610705;0.0954392010903864;20912.83067342989;0.0;0.0;61.03050696783458;255.5836048993794;0.0954392010903864;127657.24749359259;0.0;0.0;"Zustand 3: Temperatur 432.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.222 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.190 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.245359355336856e-22;`gtol` termination condition is satisfied.;4;1.463013505003527e-09;2.547688895974882e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.56872350981013;128.79795884609933;155.06698654689927;61.039570534170196;0.13116788468206636;0.262364996026766;0.2263054414955617;0.2688319213253659;230.29582275932364;233.61282966863922;231.80452053612038;232.03083754900956;70.29106418300377;0.4965033793673322;10.787690357932725;18.773673610007393;0.010366953197991335;0.0629273896888341;23.029582275795875;23.361282966860518;9.272180821452016;15.468722503262484;6.390096743942581;108.40846062095403;0.015740422400999085;2702.272803356695;286.95703795965784;248.33095674652606;0.01771551794555304;1.1077636778623428;0.5944387666808487;0.23314859859545167;5.4001247917767614e-11;-3.64622110282653e-10;3.199147613486275e-10;-2.1484258816428792e-11;-1.8002310753217898e-10;3.4049207897624e-11;7.23048287909478e-11;1.3648957519762916e-09;5.400124791776761e-13;-3.64622110282653e-12;3.199147613486275e-12;-2.0858503705270658e-11;-1.80023107532179e-12;3.4049207897624e-13;7.23048287909478e-13;1.3648957519762917e-11;148.7736736100074;130.0;116.1360932693708;130.0;116.12255756285828;43.97205919070808;22.12220521241403;23.96143813158369;64.43640143024595;31.039570534170196;11.009984468024754;7.7276326484167726;23.431276490189873;55.07839358056526;3.8944515846844183;9.775286971171056;4.0;1.0300000000000007;127617.29450412272;20925.960635256826;6.0985154626119495;3.8944515846844183;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.56872350981013;2685.8124095176668;0.0954791958078951;127617.29450412272;0.0;0.0;135.0;4.0;148.7736736100074;4.0;130.0;4.0;116.1360932693708;4.0;130.0;4.0;116.12255756285828;4.0;30.0;4.0;43.97205919070808;4.0;106.56872350981013;2685.8124095176668;0.012523804145266418;127617.29450412272;0.0;0.0;108.40846062095403;286.9570379596575;1.1254791958078958;20925.960635256826;0.5850820494017632;0.2263054414955617;170.89587882242142;384.4021990662681;1.0425238041452671;127617.29450412272;0.6316380228878304;0.262364996026766;106.56872350981013;2685.8124095176668;0.08295539166262868;127617.29450412272;0.0;0.0;128.79795884609933;286.9570379596575;1.1254791958078958;127617.29450412272;0.5850820494017632;0.2263054414955617;158.9614381315837;349.4113813582906;1.1254791958078958;127617.29450412272;0.5850820494017632;0.2263054414955617;155.06698654689927;356.41927602423925;1.0300000000000007;127617.29450412272;0.6393181305265356;0.2688319213253659;119.02267187492828;288.1755243903075;1.0300000000000007;127617.29450412272;0.6393181305265356;0.2688319213253659;118.99001553197525;288.11442983721156;1.0300000000000007;20925.960635256826;0.6393181305265356;0.2688319213253659;108.40846062095403;2702.272803356695;0.0954791958078951;20925.960635256826;0.0;0.0;61.039570534170196;255.53215276858072;0.0954791958078951;20925.960635256826;0.0;0.0;61.044163982293014;255.64073090552742;0.0954791958078951;127617.29450412272;0.0;0.0;"Zustand 3: Temperatur 432.111 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.217 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.046 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3016085736543016e-22;`gtol` termination condition is satisfied.;4;1.247013657250106e-09;2.1455109291981253e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.55955048810506;128.78349359303576;155.03036806469527;61.05326869781413;0.13211040696179052;0.26215778564579;0.22645787407266638;0.26860339164949615;230.14403304525126;233.7159260296523;231.6643906519878;232.12167442293256;71.02793089673656;0.49622886579844444;10.88784265575234;18.76459527782606;0.010366209416879412;0.06352779061027716;23.01440330440926;23.37159260296465;9.266575626086212;15.474778294860526;6.457084627005727;108.465044939498;0.015678250018737464;2702.3801033585287;286.978925136979;248.50648097079917;0.01780295676953969;1.1177164250659928;0.5946158647347968;0.23327997262859945;4.3939962779404595e-11;-3.2643754366290523e-10;2.73871592071373e-10;-1.815836370155921e-11;-1.6751755538280122e-10;5.7980287238024175e-12;2.467004378559068e-11;1.1586678283492802e-09;4.39399627794046e-13;-3.2643754366290524e-12;2.73871592071373e-12;-1.7459965097653078e-11;-1.6751755538280121e-12;5.798028723802418e-14;2.467004378559068e-13;1.1586678283492802e-11;148.76459527782606;130.0;116.14447424330217;130.0;116.11712473547055;43.97822524100792;22.053582972384845;24.00273346351503;64.48681969849008;31.053268697814133;11.058650318572859;7.67942930380417;23.44044951189494;55.05926393051726;3.972365398819761;9.809507441200537;4.0;1.0400000000000005;127577.15886596918;20939.13591718396;6.092761390467474;3.972365398819761;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.55955048810506;2685.7982812522037;0.09551938183553199;127577.15886596918;0.0;0.0;135.0;4.0;148.76459527782606;4.0;130.0;4.0;116.14447424330217;4.0;130.0;4.0;116.11712473547055;4.0;30.0;4.0;43.97822524100792;4.0;106.55955048810506;2685.7982812522037;0.012619104407030794;127577.15886596918;0.0;0.0;108.465044939498;286.978925136979;1.1355193818355325;20939.13591718396;0.5852933285423769;0.22645787407266638;170.8181782502109;384.1737921031612;1.0526191044070312;127577.15886596918;0.6313888051760692;0.26215778564579;106.55955048810506;2685.7982812522037;0.0829002774285012;127577.15886596918;0.0;0.0;128.78349359303576;286.978925136979;1.1355193818355325;127577.15886596918;0.5852933285423769;0.22645787407266638;159.00273346351503;349.52997625327265;1.1355193818355325;127577.15886596918;0.5852933285423769;0.22645787407266638;155.03036806469527;356.24644620501044;1.0400000000000005;127577.15886596918;0.639049921748943;0.26860339164949615;118.97398615183522;287.9503588043445;1.0400000000000005;127577.15886596918;0.639049921748943;0.26860339164949615;118.94134968142714;287.8892743902961;1.0400000000000005;20939.13591718396;0.639049921748943;0.26860339164949615;108.465044939498;2702.3801033585287;0.09551938183553199;20939.13591718396;0.0;0.0;61.05326869781413;255.5894987870804;0.09551938183553199;20939.13591718396;0.0;0.0;61.05786080495329;255.69802345733768;0.09551938183553199;127577.15886596918;0.0;0.0;"Zustand 3: Temperatur 432.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.180 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.968 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6157800956686435e-22;`gtol` termination condition is satisfied.;4;1.055789404523112e-09;1.7976540799990658e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.55033125227851;128.77028619566903;154.99271140912828;61.0670101681867;0.13306080042250182;0.2619533041710694;0.22660689064181488;0.2683784255021632;229.9901952288975;233.81934832971282;231.52208165092173;232.21296893738804;71.76127064309466;0.4959517184157727;10.987887649113578;18.75539445148911;0.010365459890895318;0.06412751044606518;22.999019522791624;23.38193483297074;9.260883266042198;15.480864595824926;6.5237518766710485;108.52080557826952;0.015617913407810022;2702.485816324603;287.0024251312284;248.67908406733312;0.017891253267828144;1.1276685152273216;0.5947891102430398;0.23340855629536664;3.652189661806915e-11;-2.8687452413578285e-10;2.2356516637955792e-10;-1.527777904186678e-11;-1.3321255210030358e-10;5.4285465012071654e-12;1.4154011296341196e-11;9.812595180846984e-10;3.652189661806915e-13;-2.8687452413578286e-12;2.235651663795579e-12;-1.4550265754158827e-11;-1.3321255210030358e-12;5.428546501207165e-14;1.4154011296341197e-13;9.812595180846984e-12;148.7553944514891;130.0;116.15298554719368;130.0;116.11166453723757;43.984410785269915;21.985896953657914;24.042797574594204;64.5363947929996;31.067010168186698;11.10629072044037;7.632179968924163;23.44966874772149;55.04006361119093;4.0500861654659275;9.84396033623733;4.0;1.0500000000000007;127536.83150653345;20952.359943795447;6.086991243404087;4.0500861654659275;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.55033125227851;2685.7840812998384;0.09555976849514902;127536.83150653345;0.0;0.0;135.0;4.0;148.7553944514891;4.0;130.0;4.0;116.15298554719368;4.0;130.0;4.0;116.11166453723757;4.0;30.0;4.0;43.984410785269915;4.0;106.55033125227851;2685.7840812998384;0.0127152592841535;127536.83150653345;0.0;0.0;108.52080557826952;287.0024251312258;1.1455597684951497;20952.359943795447;0.5854997454233557;0.22660689064181488;170.74129140514702;383.9480330559101;1.0627152592841542;127536.83150653345;0.6311426762501058;0.2619533041710694;106.55033125227851;2685.7840812998384;0.08284450921099552;127536.83150653345;0.0;0.0;128.77028619566903;287.0024251312258;1.1455597684951497;127536.83150653345;0.5854997454233557;0.22660689064181488;159.0427975745942;349.6453990001169;1.1455597684951497;127536.83150653345;0.5854997454233557;0.22660689064181488;154.99271140912828;356.0733262151394;1.0500000000000007;127536.83150653345;0.6387856693534743;0.2683784255021632;118.9263258594317;287.72925893603644;1.0500000000000007;127536.83150653345;0.6387856693534743;0.2683784255021632;118.89370927955963;287.668185116564;1.0500000000000007;20952.359943795447;0.6387856693534743;0.2683784255021632;108.52080557826952;2702.485816324603;0.09555976849514902;20952.359943795447;0.0;0.0;61.0670101681867;255.6470261952365;0.09555976849514902;20952.359943795447;0.0;0.0;61.07160092604664;255.75549715591512;0.09555976849514902;127536.83150653345;0.0;0.0;"Zustand 3: Temperatur 432.193 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.076 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1349933142501276e-22;`gtol` termination condition is satisfied.;4;9.08506144230145e-10;1.5066474798373556e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.54106385277441;128.7583023788203;154.95405728197625;61.0807981967485;0.13401895801145722;0.26175148580126245;0.22675258013929242;0.26815692776541095;229.834363153629;233.92312104024177;231.37765255435727;232.30474039805398;72.49108547651579;0.49567196565347565;11.087823843356441;18.7460743512936;0.010364704385151488;0.06472653710473505;22.983436315278695;23.392312104023148;9.255106102178738;15.486982693202938;6.59009867970669;108.57576909482947;0.015559356856862768;2702.589992928928;287.02748319102596;248.84884909982227;0.01798039845386179;1.1376199659616617;0.5949586051610088;0.23353442092175125;3.0453861654677894e-11;-2.5779911538847955e-10;1.9031176634598523e-10;-1.2741030452900759e-11;-1.1118572729174048e-10;1.028865881380625e-11;9.919176591210999e-12;8.420499852945795e-10;3.0453861654677894e-13;-2.5779911538847954e-12;1.903117663459852e-12;-1.2019840049906371e-11;-1.1118572729174047e-12;1.0288658813806251e-13;9.919176591210999e-14;8.420499852945795e-12;148.7460743512936;130.0;116.16162365105521;130.0;116.10617581351352;43.9906172870958;21.919120874487078;24.0816593845081;64.58515180773367;31.080798196748503;11.152927279293579;7.5858545562257405;23.458936147225586;55.02078821675144;4.127602102531853;9.878632991781672;4.0;1.0600000000000005;127496.3040572434;20965.635916885825;6.081203764230078;4.127602102531853;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.54106385277441;2685.769806649999;0.095600364415523;127496.3040572434;0.0;0.0;135.0;4.0;148.7460743512936;4.0;130.0;4.0;116.16162365105521;4.0;130.0;4.0;116.10617581351352;4.0;30.0;4.0;43.9906172870958;4.0;106.54106385277441;2685.769806649999;0.012812261224483985;127496.3040572434;0.0;0.0;108.57576909482947;287.0274831910262;1.1556003644155235;20965.635916885825;0.5857014319082474;0.22675258013929242;170.66519522578068;383.7248508258032;1.0728122612244846;127496.3040572434;0.6308995642835764;0.26175148580126245;106.54106385277441;2685.769806649999;0.08278810319103902;127496.3040572434;0.0;0.0;128.7583023788203;287.0274831910262;1.1556003644155235;127496.3040572434;0.5857014319082474;0.22675258013929242;159.0816593845081;349.75772083090453;1.1556003644155235;127496.3040572434;0.5857014319082474;0.22675258013929242;154.95405728197625;355.8999439160532;1.0600000000000005;127496.3040572434;0.6385252718413814;0.26815692776541095;118.87966938703863;287.5121274288029;1.0600000000000005;127496.3040572434;0.6385252718413814;0.26815692776541095;118.84707272070642;287.45106465794936;1.0600000000000005;20965.635916885825;0.6385252718413814;0.26815692776541095;108.57576909482947;2702.589992928928;0.095600364415523;20965.635916885825;0.0;0.0;61.0807981967485;255.70474860596025;0.095600364415523;20965.635916885825;0.0;0.0;61.085387596762075;255.81316560257443;0.095600364415523;127496.3040572434;0.0;0.0;"Zustand 3: Temperatur 432.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.030 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.63842413740935e-23;`gtol` termination condition is satisfied.;4;7.464654601263244e-10;1.2359954803646614e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.53174648887574;128.74750880397744;154.91444476306674;61.09463581027944;0.13498477311251336;0.26155226677559335;0.2268950284545873;0.2679388065183819;229.6765885279467;234.0272669416478;231.2311600314374;232.39700663671908;73.2173779643438;0.49538963557479143;11.18764978776417;18.736638069853257;0.010363942673605842;0.06532485879326234;22.9676588527258;23.402726694165;9.249246401261061;15.493133775781917;6.656125269506259;108.62996097193036;0.015502526625953564;2702.6926818044535;287.0540463461868;249.01585602302498;0.018070383391666445;1.1475707941834716;0.5951244477423986;0.2336576353258212;2.8990143619012088e-11;-2.2505730612465413e-10;1.525677362224087e-10;-1.0541456596513399e-11;-8.913048077374697e-11;-2.1884716261411086e-12;-9.663381206337363e-12;6.886864412081195e-10;2.8990143619012086e-13;-2.2505730612465414e-12;1.5256773622240871e-12;-9.85182859487233e-12;-8.913048077374697e-13;-2.1884716261411086e-14;-9.663381206337362e-14;6.886864412081195e-12;148.73663806985326;130.0;116.17038516558387;130.0;116.10065749780387;43.99684610895025;21.85322939704315;24.11934689859254;64.63311486298011;31.094635810279442;11.198581035330278;7.540424193653507;23.46825351112426;55.001433654199275;4.204902135525799;9.913513114213401;4.0;1.0700000000000007;127455.56880986819;20978.966828782897;6.075397794852349;4.204902135525799;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.53174648887574;2685.7554545209177;0.09564117757513735;127455.56880986819;0.0;0.0;135.0;4.0;148.73663806985326;4.0;130.0;4.0;116.17038516558387;4.0;130.0;4.0;116.10065749780387;4.0;30.0;4.0;43.99684610895025;4.0;106.53174648887574;2685.7554545209177;0.012910102655193515;127455.56880986819;0.0;0.0;108.62996097193036;287.0540463461867;1.165641177575138;20978.966828782897;0.5858985151455162;0.2268950284545873;170.5898674668964;383.5041767178266;1.0829101026551942;127455.56880986819;0.6306593995842893;0.26155226677559335;106.53174648887574;2685.7554545209177;0.08273107491994383;127455.56880986819;0.0;0.0;128.74750880397744;287.0540463461867;1.165641177575138;127455.56880986819;0.5858985151455162;0.2268950284545873;159.11934689859254;349.86701089558306;1.165641177575138;127455.56880986819;0.5858985151455162;0.2268950284545873;154.91444476306674;355.72632593807356;1.0700000000000007;127455.56880986819;0.6382686309661157;0.2679388065183819;118.83399568976404;287.2988698966579;1.0700000000000007;127455.56880986819;0.6382686309661157;0.2679388065183819;118.80141896466972;287.23781862675764;1.0700000000000007;20978.966828782897;0.6382686309661157;0.2679388065183819;108.62996097193036;2702.6926818044535;0.09564117757513735;20978.966828782897;0.0;0.0;61.09463581027944;255.76267869160003;0.09564117757513735;20978.966828782897;0.0;0.0;61.09922384360459;255.87104145893906;0.09564117757513735;127455.56880986819;0.0;0.0;"Zustand 3: Temperatur 432.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.12003829710074e-23;`gtol` termination condition is satisfied.;4;6.169634015214961e-10;1.0119326358113707e-11;1;True;;True;0;zulässig;feasible;True;True;True;106.52237749954492;128.73787304524262;154.87391138321635;61.108525824334606;0.13595813959251946;0.2613555852988153;0.22703431855888867;0.26772397290973016;229.51692103594308;234.13180722463684;231.08265852005133;232.48978410200888;73.94015115191725;0.495104755877525;11.28736407427815;18.727088578704752;0.010363174538591272;0.06592246400754613;22.95169210353784;23.413180722464187;9.243306340805132;15.499318940135291;6.721831922919743;108.68340566945704;0.01544737086496922;2702.7939296413892;287.08206334685855;249.18018182495092;0.018161199199738354;1.157521016142383;0.5952867327073649;0.23377826592830192;2.6474822334421333e-11;-1.99932514988177e-10;1.2107648217352107e-10;-8.663181283452559e-12;-7.696598913753405e-11;-5.030642569181509e-12;-2.049205249932129e-11;5.646825229632668e-10;2.647482233442133e-13;-1.99932514988177e-12;1.2107648217352108e-12;-8.021464151344959e-12;-7.696598913753405e-13;-5.0306425691815094e-14;-2.049205249932129e-13;5.646825229632668e-12;148.72708857870475;130.0;116.17926683492516;130.0;116.09510860633918;44.00309851821993;21.788198086484954;24.15588724385327;64.68030715123712;31.108525824334606;11.243272479413065;7.4958611654681135;23.477622500455084;54.98199612446177;4.281975860636919;9.948588772891299;4.0;1.0800000000000005;127414.61867574023;20992.35547480056;6.069572270186167;4.281975860636919;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.52237749954492;2685.7410223455536;0.09568221534212085;127414.61867574023;0.0;0.0;135.0;4.0;148.72708857870475;4.0;130.0;4.0;116.17926683492516;4.0;130.0;4.0;116.09510860633918;4.0;30.0;4.0;44.00309851821993;4.0;106.52237749954492;2685.7410223455536;0.013008775990005573;127414.61867574023;0.0;0.0;108.68340566945704;287.082063346858;1.1756822153421214;20992.35547480056;0.5860911177762383;0.22703431855888867;170.5152866651897;383.28594434434603;1.093008775990006;127414.61867574023;0.6304221145196658;0.2613555852988153;106.52237749954492;2685.7410223455536;0.08267343935211527;127414.61867574023;0.0;0.0;128.73787304524262;287.082063346858;1.1756822153421214;127414.61867574023;0.5860911177762383;0.22703431855888867;159.15588724385327;349.9733363346022;1.1756822153421214;127414.61867574023;0.5860911177762383;0.22703431855888867;154.87391138321635;355.55249773633915;1.0800000000000005;127414.61867574023;0.6380156516106553;0.26772397290973016;118.78928427235132;287.0893948179218;1.0800000000000005;127414.61867574023;0.6380156516106553;0.26772397290973016;118.75672752058694;287.0283554993963;1.0800000000000005;20992.35547480056;0.6380156516106553;0.26772397290973016;108.68340566945704;2702.7939296413892;0.09568221534212085;20992.35547480056;0.0;0.0;61.108525824334606;255.82082824029456;0.09568221534212085;20992.35547480056;0.0;0.0;61.11311248187741;255.9291365032412;0.09568221534212085;127414.61867574023;0.0;0.0;"Zustand 3: Temperatur 432.306 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.939 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.907 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;130.0;130.0;30.0;130.0;4.0;4.0;4.0;130.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.399840355572185e-23;`gtol` termination condition is satisfied.;4;5.152193842000292e-10;8.246017651657296e-12;1;True;;True;0;zulässig;feasible;True;True;True;106.51295535486895;128.72936356540293;154.8324931937159;61.12247085583016;0.13693895184220828;0.2611613814694124;0.22717053062727305;0.26751234103587856;229.3554084412175;234.23676158486873;230.9322003407641;232.5830879440502;74.65940853035544;0.494817353899849;11.386965336273013;18.71742873452257;0.01036239977037006;0.06651934152332402;22.935540844075238;23.4236761584883;9.237288013633274;15.505539196272345;6.787218957320872;108.73612667344622;0.01539383953580028;2702.8937812800214;287.11148460444286;249.34190066143938;0.018252837054400395;1.1674706474571253;0.595445551401688;0.23389637685740344;2.1714186004828662e-11;-1.7415402453480056e-10;1.106741365219932e-10;-7.0181638278654646e-12;-6.772893357265275e-11;-1.4239276424632408e-11;-3.498712430882733e-11;4.651212748285616e-10;2.171418600482866e-13;-1.7415402453480055e-12;1.106741365219932e-12;-6.438682410885743e-12;-6.772893357265274e-13;-1.4239276424632407e-13;-3.4987124308827335e-13;4.651212748285616e-12;148.71742873452257;130.0;116.1882655298586;130.0;116.08952823301138;44.009375692874926;21.724003372153845;24.19130670335744;64.7267509805713;31.12247085583016;11.287021568825025;7.452138856412375;23.48704464513105;54.96247210473217;4.35881350964155;9.983848391997014;4.0;1.0900000000000007;127373.44714767352;21005.80446489104;6.063726212464971;4.35881350964155;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;106.51295535486895;2685.7265077584407;0.0957234845115249;127373.44714767352;0.0;0.0;135.0;4.0;148.71742873452257;4.0;130.0;4.0;116.1882655298586;4.0;130.0;4.0;116.08952823301138;4.0;30.0;4.0;44.009375692874926;4.0;106.51295535486895;2685.7265077584407;0.013108273635692079;127373.44714767352;0.0;0.0;108.73612667344622;287.1114846044424;1.1857234845115256;21005.80446489104;0.5862793581311042;0.22717053062727305;170.44143210667642;383.0700895333839;1.1031082736356927;127373.44714767352;0.6301876434452287;0.2611613814694124;106.51295535486895;2685.7265077584407;0.08261521087583282;127373.44714767352;0.0;0.0;128.72936356540293;287.1114846044424;1.1857234845115256;127373.44714767352;0.5862793581311042;0.22717053062727305;159.19130670335744;350.07676234886725;1.1857234845115256;127373.44714767352;0.5862793581311042;0.22717053062727305;154.8324931937159;355.37848364442425;1.0900000000000007;127373.44714767352;0.6377662416700854;0.26751234103587856;118.74551517340592;286.88361343310896;1.0900000000000007;127373.44714767352;0.6377662416700854;0.26751234103587856;118.71297843117497;286.8225865142802;1.0900000000000007;21005.80446489104;0.6377662416700854;0.26751234103587856;108.73612667344622;2702.8937812800214;0.0957234845115249;21005.80446489104;0.0;0.0;61.12247085583016;255.87920820869627;0.0957234845115249;21005.80446489104;0.0;0.0;61.12705612827921;255.9874616829952;0.0957234845115249;127373.44714767352;0.0;0.0;"Zustand 3: Temperatur 432.341 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.863 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
