config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2797619892398732e-20;`gtol` termination condition is satisfied.;5;2.1349849622408833e-08;2.1353041887468273e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;105.17413107983407;135.23151030121045;150.7749564910868;59.04133237143566;0.09080394748291645;0.2953971126120336;0.2073729942626655;0.3084743412815808;226.37109405757266;218.5735084565376;226.82950341374595;218.0835542781152;16.398388840836827;0.5087984947709789;4.4687217050485994;25.322119961988335;0.009332448469531863;0.022212373784945737;22.63710940575581;21.857350845654064;9.073180136549935;14.538903618541092;1.4907626238351517;101.40275502783527;0.027706403618001984;2689.0281199141787;295.79153937416186;227.59405365529335;0.013562590900518534;0.4759484653704716;0.5736673710561409;0.21820919189923085;5.314859663485549e-12;-2.1349841006212955e-08;-9.890754881780595e-12;-3.692324224147114e-12;-2.4158453015843406e-12;-3.0411229090532288e-12;-1.1652900866465643e-12;1.4551915228366852e-11;5.31485966348555e-14;-2.1349841006212955e-10;-9.890754881780595e-14;-3.692324224147114e-12;-2.4158453015843406e-14;-3.041122909053229e-14;-1.1652900866465642e-14;1.4551915228366852e-13;148.53894103215146;130.0;123.21682107016312;123.21682107016312;116.6951836814635;43.07257825696996;31.18219630108632;15.81703042218004;58.33017677086531;29.041332371435658;2.6344512598054166;21.814066042327852;18.042689990329052;57.649569864957925;0.04207393109322766;7.833990466415173;4.0;0.4;121633.67976849765;19078.013405791284;6.3755946272463975;0.04207393109322766;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;105.17413107983407;2683.6587080227823;0.0895110562709901;121633.67976849765;0.0;0.0;135.0;4.0;148.53894103215146;4.0;130.0;8.0;123.21682107016312;8.0;123.21682107016312;8.0;116.6951836814635;8.0;30.0;4.0;43.07257825696996;4.0;105.17413107983407;2683.6587080227823;0.008127957252771364;121633.67976849765;0.0;0.0;101.40275502783527;295.7915393741611;0.4895110562709901;19078.013405791284;0.5577731113311813;0.2073729942626655;179.72113733323778;414.47356497216634;0.4081279572527714;121633.67976849765;0.6689963283301181;0.2953971126120336;105.17413107983407;2683.6587080227823;0.08138309901821873;121633.67976849765;0.0;0.0;135.23151030121045;295.7915393741611;0.4895110562709901;121633.67976849765;0.5577731113311813;0.2073729942626655;150.81703042218004;329.29106636290146;0.4895110562709901;121633.67976849765;0.5577731113311813;0.2073729942626655;150.7749564910868;368.36396536879346;0.4;121633.67976849765;0.6825902622182078;0.3084743412815808;127.39751983479528;327.3679932667147;0.4;121633.67976849765;0.6825902622182078;0.3084743412815808;127.36554874019458;327.3124623322523;0.4;19078.013405791284;0.6825902622182078;0.3084743412815808;101.40275502783527;2689.0281199141787;0.0895110562709901;19078.013405791284;0.0;0.0;59.04133237143566;247.16766644329556;0.0895110562709901;19078.013405791284;0.0;0.0;59.04561381650558;247.27192673088817;0.0895110562709901;121633.67976849765;0.0;0.0;"Zustand 3: Temperatur 423.967 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 423.925 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.516 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.871 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.242140092126382e-21;`gtol` termination condition is satisfied.;5;1.1172186069861576e-08;1.1173307560544802e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;105.10987243084031;135.12981614643388;151.04875301482514;59.122149034107565;0.0912774577226811;0.2948185573992671;0.2083968643569523;0.30763290838710555;226.9699930866635;219.1817581496319;227.5028310969828;218.61687583809206;17.121417887893333;0.5087647767142802;4.568445282101513;25.378074679136034;0.009326139896356033;0.02271816132669905;22.696999308665735;21.918175814963348;9.100113243879271;14.574458389206201;1.5564925362786832;101.78294887439432;0.027223279120273988;2689.749506651143;295.7308847516901;228.73397193066418;0.013604726692811486;0.4861413411010437;0.5749584993131753;0.2191114691054127;2.540190280342358e-12;-1.1172183178587147e-08;-3.666400516522117e-12;-1.583122521964242e-12;1.0231815394945443e-12;-1.5916157281026244e-12;-9.663381206337363e-13;6.139089236967266e-12;2.5401902803423583e-14;-1.1172183178587148e-10;-3.666400516522117e-14;-1.583122521964242e-12;1.0231815394945442e-14;-1.5916157281026246e-14;-9.663381206337363e-15;6.139089236967266e-14;148.57476035207316;130.0;123.19668567293712;123.19668567293712;116.65909967299416;43.108956827131124;30.887153343285206;16.10102529357448;58.6739920472632;29.122149034107565;2.7559092224404367;21.4137367985428;18.08681324209681;57.5326780721694;0.05227227874934215;7.853873500766952;4.0;0.41000000000000003;121363.65198438981;19149.956720067268;6.337541841920335;0.05227227874934215;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;105.10987243084031;2683.5591945260526;0.08974606779385513;121363.65198438981;0.0;0.0;135.0;4.0;148.57476035207316;4.0;130.0;8.0;123.19668567293712;8.0;123.19668567293712;8.0;116.65909967299416;8.0;30.0;4.0;43.108956827131124;4.0;105.10987243084031;2683.5591945260526;0.008191792908830485;121363.65198438981;0.0;0.0;101.78294887439432;295.73088475169084;0.49974606779385516;19149.956720067268;0.5593062436037989;0.2083968643569523;179.46191369535836;413.74803730671;0.4181917929088305;121363.65198438981;0.6683801563654062;0.2948185573992671;105.10987243084031;2683.5591945260526;0.08155427488502465;121363.65198438981;0.0;0.0;135.12981614643388;295.73088475169084;0.49974606779385516;121363.65198438981;0.5593062436037989;0.2083968643569523;151.10102529357448;329.9911200817583;0.49974606779385516;121363.65198438981;0.5593062436037989;0.2083968643569523;151.04875301482514;368.39724964305776;0.41000000000000003;121363.65198438981;0.6817343803257331;0.30763290838710555;127.27594264566693;326.6376938189339;0.41000000000000003;121363.65198438981;0.6817343803257331;0.30763290838710555;127.24409077755956;326.58228366935657;0.41000000000000003;19149.956720067268;0.6817343803257331;0.30763290838710555;101.78294887439432;2689.749506651143;0.08974606779385513;19149.956720067268;0.0;0.0;59.122149034107565;247.50592386723872;0.08974606779385513;19149.956720067268;0.0;0.0;59.126421600824756;247.6098408423844;0.08974606779385513;121363.65198438981;0.0;0.0;"Zustand 3: Temperatur 424.251 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.426 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6700152895513192e-21;`gtol` termination condition is satisfied.;5;5.77891255823535e-09;5.77929976649649e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;105.04929978149482;135.02632350259842;151.31182768301113;59.198588522712896;0.09174184832578328;0.2942551316462272;0.20938400047213934;0.3068169957781683;227.53148333274618;219.75706395845077;228.1357527377765;219.12024940541917;17.851210196564708;0.5087276240954696;4.668327482882531;25.430583714212617;0.009320085259649044;0.02322506274293239;22.753148333274368;21.97570639584509;9.125430109511075;14.608016627027911;1.6228372911221471;102.1467966294133;0.026757951866276344;2690.440009162862;295.6711354101445;229.8302581303256;0.013645698698788788;0.49632228266927597;0.5761958827739904;0.21997937738750958;1.3145040611561853e-12;-5.778911571496792e-09;-1.5916157281026244e-12;-6.690203946391193e-13;-3.979039320256561e-13;-1.4210854715202004e-13;5.115907697472721e-13;2.5011104298755527e-12;1.3145040611561854e-14;-5.778911571496792e-11;-1.5916157281026246e-14;-6.690203946391193e-13;-3.9790393202565614e-15;-1.4210854715202005e-15;5.115907697472721e-15;2.5011104298755527e-14;148.6083423045901;130.0;123.1777585903775;123.1777585903775;116.62511955313408;43.14336506928532;30.603577693355078;16.375916785338177;59.00343156012798;29.198588522712896;2.876437615282555;21.03096196096419;18.12845880888267;57.42226684833611;0.06408910232704557;7.871021891938426;4.0;0.42000000000000004;121109.56657461984;19218.216038463896;6.3018110698843035;0.06408910232704557;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;105.04929978149482;2683.465367093204;0.08996798136806472;121109.56657461984;0.0;0.0;135.0;4.0;148.6083423045901;4.0;130.0;8.0;123.1777585903775;8.0;123.1777585903775;8.0;116.62511955313408;8.0;30.0;4.0;43.14336506928532;4.0;105.04929978149482;2683.465367093204;0.008253828900845889;121109.56657461984;0.0;0.0;102.1467966294133;295.6711354101449;0.5099679813680648;19218.216038463896;0.5607780610771773;0.20938400047213934;179.2119199979452;413.0457114886124;0.42825382890084596;121109.56657461984;0.6677788650195757;0.2942551316462272;105.04929978149482;2683.465367093204;0.08171415246721883;121109.56657461984;0.0;0.0;135.02632350259842;295.6711354101449;0.5099679813680648;121109.56657461984;0.5607780610771773;0.20938400047213934;151.37591678533818;330.6757059886275;0.5099679813680648;121109.56657461984;0.5607780610771773;0.20938400047213934;151.31182768301113;368.4274844160426;0.42000000000000004;121109.56657461984;0.680902037626251;0.3068169957781683;127.15530161065999;325.9246029956536;0.42000000000000004;121109.56657461984;0.680902037626251;0.3068169957781683;127.12356238471745;325.86930522721804;0.42000000000000004;19218.216038463896;0.680902037626251;0.3068169957781683;102.1467966294133;2690.440009162862;0.08996798136806472;19218.216038463896;0.0;0.0;59.198588522712896;247.825863365696;0.08996798136806472;19218.216038463896;0.0;0.0;59.20285270479798;247.92945672322082;0.08996798136806472;121109.56657461984;0.0;0.0;"Zustand 3: Temperatur 424.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.217564676825972e-22;`gtol` termination condition is satisfied.;5;3.5261762876231417e-09;3.526347877571347e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.992154835365;134.92150748970005;151.56442691827124;59.270961113587134;0.09219847477538368;0.2937061670457169;0.2103361285648114;0.3060254816034443;228.05800337158792;220.30176111287614;228.73085512540115;219.5958620210739;18.5872015120296;0.5086870682682914;4.768360552898996;25.479870271189554;0.009314281304506828;0.02373305668522272;22.805800337158637;22.030176111287762;9.149234205016016;14.639724134738387;1.6897455923232523;102.49524373240752;0.02630961754413174;2691.1014050979406;295.6124429766586;230.8850927222192;0.013685677514843064;0.5064920670641769;0.5773825641120679;0.22081467124237228;8.064660050877137e-13;-3.526174907619861e-09;-5.968558980384842e-13;-3.478883847662928e-13;7.389644451905042e-13;-1.4779288903810084e-12;-1.8758328224066645e-12;1.5347723092418164e-12;8.064660050877137e-15;-3.526174907619861e-11;-5.968558980384841e-15;-3.478883847662928e-13;7.389644451905042e-15;-1.4779288903810084e-14;-1.8758328224066646e-14;1.5347723092418165e-14;148.6398327375352;130.0;123.15996246634563;123.15996246634563;116.59310056380156;43.17594265029163;30.330795066495114;16.6420533210171;59.319301082115885;29.270961113587134;2.9959137284169515;20.664718733938116;18.167807630980633;57.31788319155373;0.07762640274586374;7.885788513903947;4.0;0.43000000000000005;120870.26195924784;19283.03461028616;6.2682178610399815;0.07762640274586374;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.992154835365;2683.376829441834;0.09017774457901995;120870.26195924784;0.0;0.0;135.0;4.0;148.6398327375352;4.0;130.0;8.0;123.15996246634563;8.0;123.15996246634563;8.0;116.59310056380156;8.0;30.0;4.0;43.17594265029163;4.0;104.992154835365;2683.376829441834;0.008314250508869763;120870.26195924784;0.0;0.0;102.49524373240752;295.61244297665917;0.52017774457902;19283.03461028616;0.5621918496736292;0.2103361285648114;178.9706278040303;412.3653642697689;0.4383142505088698;120870.26195924784;0.6671918333587603;0.2937061670457169;104.992154835365;2683.376829441834;0.08186349407015019;120870.26195924784;0.0;0.0;134.92150748970005;295.61244297665917;0.52017774457902;120870.26195924784;0.5621918496736292;0.2103361285648114;151.6420533210171;331.3448473436938;0.52017774457902;120870.26195924784;0.5621918496736292;0.2103361285648114;151.56442691827124;368.45429861870724;0.43000000000000005;120870.26195924784;0.6800922985672928;0.3060254816034443;127.0357189757961;325.2282485907333;0.43000000000000005;120870.26195924784;0.6800922985672928;0.3060254816034443;127.00408627158305;325.1730554356514;0.43000000000000005;19283.03461028616;0.6800922985672928;0.3060254816034443;102.49524373240752;2691.1014050979406;0.09017774457901995;19283.03461028616;0.0;0.0;59.270961113587134;248.12878317976268;0.09017774457901995;19283.03461028616;0.0;0.0;59.27521737224782;248.2320712066255;0.09017774457901995;120870.26195924784;0.0;0.0;"Zustand 3: Temperatur 424.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.186 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.121 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.911519997999946e-22;`gtol` termination condition is satisfied.;5;2.4130039413191496e-09;2.4130975935506404e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.93819996957689;134.8158058706045;151.80679582575186;59.33955302943684;0.09264863925666095;0.2931710347550596;0.21125487456264513;0.3052573097257805;228.55178918838604;220.81800380819504;229.29051560606837;220.04572654739306;19.328846390635153;0.5086431223376122;4.868536756924159;25.52613917412799;0.009308723739447947;0.02424211938078566;22.8551789188385;22.08180038081939;9.171620624242568;14.66971510315948;1.7571678539134685;102.82917246657257;0.025877524691535616;2691.7353539578658;295.5549737130643;231.9005375134243;0.013724823999815228;0.5166514064711206;0.5785213750266105;0.22161899806933502;6.004086117172847e-13;-2.4129995779276214e-09;-2.8421709430404007e-13;-2.1260770921571748e-13;4.177991286269389e-12;1.1368683772161603e-12;8.810729923425242e-13;1.0231815394945443e-12;6.004086117172846e-15;-2.4129995779276214e-11;-2.842170943040401e-15;-2.1260770921571748e-13;4.177991286269389e-14;1.1368683772161604e-14;8.810729923425242e-15;1.0231815394945442e-14;148.6693653820805;130.0;123.14322620795252;123.14322620795252;116.56291141885583;43.20681840958105;30.068181580536873;16.899769846769743;59.622354056991526;29.339553029436843;3.1142304647875676;20.31405374137995;18.205026238375638;57.219109623087945;0.09297402101788066;7.898504458786249;4.0;0.44000000000000006;120644.6746203309;19344.638935671686;6.23659480135662;0.09297402101788066;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.93819996957689;2683.2932167599893;0.09037623047093579;120644.6746203309;0.0;0.0;135.0;4.0;148.6693653820805;4.0;130.0;8.0;123.14322620795252;8.0;123.14322620795252;8.0;116.56291141885583;8.0;30.0;4.0;43.20681840958105;4.0;104.93819996957689;2683.2932167599893;0.008373234774278579;120644.6746203309;0.0;0.0;102.82917246657257;295.55497371306564;0.5303762304709358;19344.638935671686;0.5635506738597783;0.21125487456264513;178.7375469626174;411.70585576988253;0.44837323477427865;120644.6746203309;0.6666184751901785;0.2931710347550596;104.93819996957689;2683.2932167599893;0.08200299569665721;120644.6746203309;0.0;0.0;134.8158058706045;295.55497371306564;0.5303762304709358;120644.6746203309;0.5635506738597783;0.21125487456264513;151.89976984676974;331.9986249933512;0.5303762304709358;120644.6746203309;0.5635506738597783;0.21125487456264513;151.80679582575186;368.47736876112265;0.44000000000000006;120644.6746203309;0.6793042774570566;0.3052573097257805;126.91730141181824;324.5481724187714;0.44000000000000006;120644.6746203309;0.6793042774570566;0.3052573097257805;126.88576953521243;324.49307669290596;0.44000000000000006;19344.638935671686;0.6793042774570566;0.3052573097257805;102.82917246657257;2691.7353539578658;0.09037623047093579;19344.638935671686;0.0;0.0;59.33955302943684;248.4158809332834;0.09037623047093579;19344.638935671686;0.0;0.0;59.34380179576789;248.51888062347786;0.09037623047093579;120644.6746203309;0.0;0.0;"Zustand 3: Temperatur 425.050 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.036 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.357594119153328e-22;`gtol` termination condition is satisfied.;5;1.6477292848398898e-09;1.647782824982302e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.88721634195866;134.70961993023883;152.03917912881718;59.40462854683875;0.09309358747616964;0.2926491423128554;0.212141770918523;0.30451148392342253;229.01489378481335;221.3077810667309;229.81692179792384;220.47169742106044;20.07561938307744;0.508595785036794;4.9688484022071515;25.569578629412376;0.009303407479717373;0.02475222508077238;22.90148937848137;22.13077810667322;9.19267687191689;14.698113161404125;1.825056307702288;103.14940645773811;0.025460969137470885;2692.343405444345;295.49890013758;232.8785411326458;0.013763289537933932;0.5268009546438993;0.579614952578339;0.22239390502600787;5.009326287108706e-13;-1.6477272879455995e-09;-8.526512829121202e-14;-1.3283818489639998e-13;1.5916157281026244e-12;-1.2789769243681803e-12;-1.4210854715202004e-12;-3.410605131648481e-13;5.009326287108706e-15;-1.6477272879455994e-11;-8.526512829121202e-16;-1.3283818489639998e-13;1.5916157281026246e-14;-1.2789769243681804e-14;-1.4210854715202004e-14;-3.4106051316484808e-15;148.6970630254075;130.0;123.12748439599511;123.12748439599511;116.53443124345142;43.23611130781882;29.815159206924022;17.14938790324817;59.91329514991929;29.40462854683875;3.2312949477649227;19.978077938257;18.24026805403645;57.125561019463646;0.11020877443098698;7.909478527128613;4.0;0.45000000000000007;120431.82951026331;19403.239992939594;6.206789667812477;0.11020877443098698;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.88721634195866;2683.2141928543215;0.09056424418183318;120431.82951026331;0.0;0.0;135.0;4.0;148.6970630254075;4.0;130.0;8.0;123.12748439599511;8.0;123.12748439599511;8.0;116.53443124345142;8.0;30.0;4.0;43.23611130781882;4.0;104.88721634195866;2683.2141928543215;0.008430950387954673;120431.82951026331;0.0;0.0;103.14940645773811;295.4989001375795;0.5405642441818332;19403.239992939594;0.5648573941591252;0.212141770918523;178.5122222323315;411.06612239911146;0.4584309503879547;120431.82951026331;0.666058236438617;0.2926491423128554;104.88721634195866;2683.2141928543215;0.0821332937938785;120431.82951026331;0.0;0.0;134.70961993023883;295.4989001375795;0.5405642441818332;120431.82951026331;0.5648573941591252;0.212141770918523;152.14938790324817;332.6371674187659;0.5405642441818332;120431.82951026331;0.5648573941591252;0.212141770918523;152.03917912881718;368.4964164966783;0.45000000000000007;120431.82951026331;0.6785371340981051;0.30451148392342253;126.80014140311022;323.88392897872956;0.45000000000000007;120431.82951026331;0.6785371340981051;0.30451148392342253;126.76870505223508;323.8289240341056;0.45000000000000007;19403.239992939594;0.6785371340981051;0.30451148392342253;103.14940645773811;2692.343405444345;0.09056424418183318;19403.239992939594;0.0;0.0;59.40462854683875;248.68826244559884;0.09056424418183318;19403.239992939594;0.0;0.0;59.408870223987776;248.79098960424477;0.09056424418183318;120431.82951026331;0.0;0.0;"Zustand 3: Temperatur 425.299 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.919 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.39483288623326e-23;`gtol` termination condition is satisfied.;5;1.1308823637141957e-09;1.1309140450302366e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.839002194319;134.60331559142384;152.26182183687797;59.46643188789278;0.09353450600406547;0.29213993097196866;0.21299826273618505;0.3037870628938079;229.44920480195958;221.77293097499728;230.3120893675111;220.87548473615357;20.827016005490627;0.5085450441710112;5.069287859167289;25.610361811346593;0.009298326844868627;0.025263346447545576;22.944920480196;22.177293097499906;9.212483574700489;14.725032315743706;1.8933650915110458;103.45671484891045;0.025059289144026504;2692.927007214846;295.4443943554572;233.8209444939045;0.013801216275306505;0.5369413126122842;0.5806657541686808;0.22314084547413313;3.161915174132446e-13;-1.1308785019537027e-09;-1.9895196601282805e-13;-8.465450562766819e-14;-1.1084466677857563e-12;-1.7621459846850485e-12;-2.0179413695586845e-12;-4.263256414560601e-13;3.161915174132446e-15;-1.1308785019537026e-11;-1.9895196601282807e-15;-8.465450562766819e-14;-1.1084466677857563e-14;-1.7621459846850484e-14;-2.0179413695586844e-14;-4.263256414560601e-15;148.72303856471052;130.0;123.11267675336393;123.11267675336393;116.50754862130191;43.263931278408904;29.571191724527694;17.391215819829085;60.19278357050155;29.46643188789278;3.347027218973267;19.655961904453477;18.273674559044935;57.03688176821612;0.1293939829511146;7.918997044691025;4.0;0.4600000000000001;120230.83153308785;19459.03436622765;6.178663816009075;0.1293939829511146;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.839002194319;2683.1394475899756;0.0907425288875906;120230.83153308785;0.0;0.0;135.0;4.0;148.72303856471052;4.0;130.0;8.0;123.11267675336393;8.0;123.11267675336393;8.0;116.50754862130191;8.0;30.0;4.0;43.263931278408904;4.0;104.839002194319;2683.1394475899756;0.008487557613060429;120230.83153308785;0.0;0.0;103.45671484891045;295.4443943554579;0.5507425288875907;19459.03436622765;0.5661146831389336;0.21299826273618505;178.29423028923821;410.44517061045013;0.4684875576130605;120230.83153308785;0.6655105928980304;0.29213993097196866;104.839002194319;2683.1394475899756;0.08225497127453017;120230.83153308785;0.0;0.0;134.60331559142384;295.4443943554579;0.5507425288875907;120230.83153308785;0.5661146831389336;0.21299826273618505;152.39121581982909;333.26064226272916;0.5507425288875907;120230.83153308785;0.5661146831389336;0.21299826273618505;152.26182183687797;368.5112062349357;0.4600000000000001;120230.83153308785;0.6777900700702899;0.3037870628938079;126.68431854673281;323.2350844838698;0.4600000000000001;120230.83153308785;0.6777900700702899;0.3037870628938079;126.65297278102673;323.1801641655056;0.4600000000000001;19459.03436622765;0.6777900700702899;0.3037870628938079;103.45671484891045;2692.927007214846;0.0907425288875906;19459.03436622765;0.0;0.0;59.46643188789278;248.94694964202264;0.0907425288875906;19459.03436622765;0.0;0.0;59.47066685308579;249.0494189798167;0.0907425288875906;120230.83153308785;0.0;0.0;"Zustand 3: Temperatur 425.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.834 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.023153333953253e-23;`gtol` termination condition is satisfied.;5;7.775597555205985e-10;7.77580006681403e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.79337132936433;134.49722473635785;152.474969652818;59.52518892235031;0.09397252023352369;0.2916428733512947;0.21382571348821652;0.3030831559160312;229.85646034330733;222.215153494393;230.77787804051988;221.25866686657216;21.582553482452152;0.5084908796268899;5.169847579746807;25.64864828729469;0.009293475719140453;0.025775454889341555;22.985646034330827;22.221515349439343;9.231115121620764;14.750577791104897;1.9620503166572463;103.7518161746844;0.02467186117701153;2693.4875120891434;295.3916228808697;234.72948619822608;0.013838737350124308;0.5470730337901418;0.5816760712907924;0.22386118503970243;1.6342482922482304e-13;-7.77557573883314e-10;-5.684341886080802e-14;-5.612177389480166e-14;7.673861546209082e-13;-4.263256414560601e-13;-1.3073986337985843e-12;-9.379164112033322e-13;1.6342482922482305e-15;-7.77557573883314e-12;-5.684341886080802e-16;-5.612177389480166e-14;7.673861546209083e-15;-4.263256414560601e-15;-1.3073986337985844e-14;-9.379164112033323e-15;148.74739595354708;130.0;123.0987476662524;123.0987476662524;116.48216073842428;43.290379993683814;29.335781105148897;17.625549000609;60.46143618100058;29.52518892235031;3.461359027157698;19.346931491568;18.30537633688806;56.95274320959987;0.1505793477909947;7.927323975605077;4.0;0.4700000000000001;120040.85796445791;19512.20528306597;6.1520907669333305;0.1505793477909947;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.79337132936433;2683.0686945892585;0.09091177114026605;120040.85796445791;0.0;0.0;135.0;4.0;148.74739595354708;4.0;130.0;8.0;123.0987476662524;8.0;123.0987476662524;8.0;116.48216073842428;8.0;30.0;4.0;43.290379993683814;4.0;104.79337132936433;2683.0686945892585;0.008543208252944126;120040.85796445791;0.0;0.0;103.7518161746844;295.39162288087243;0.5609117711402661;19512.20528306597;0.5673250400099165;0.21382571348821652;178.08317705869598;409.8420713368895;0.4785432082529442;120040.85796445791;0.6649750482636442;0.2916428733512947;104.79337132936433;2683.0686945892585;0.08236856288732193;120040.85796445791;0.0;0.0;134.49722473635785;295.39162288087243;0.5609117711402661;120040.85796445791;0.5673250400099165;0.21382571348821652;152.625549000609;333.86924911891236;0.5609117711402661;120040.85796445791;0.5673250400099165;0.21382571348821652;152.474969652818;368.5215427228853;0.4700000000000001;120040.85796445791;0.6770623255408182;0.3030831559160312;126.56990076075277;322.6012161644768;0.4700000000000001;120040.85796445791;0.6770623255408182;0.3030831559160312;126.5386409728423;322.5463747710952;0.4700000000000001;19512.20528306597;0.6770623255408182;0.3030831559160312;103.7518161746844;2693.4875120891434;0.09091177114026605;19512.20528306597;0.0;0.0;59.52518892235031;249.19288767200987;0.09091177114026605;19512.20528306597;0.0;0.0;59.52941752882441;249.29511289106102;0.09091177114026605;120040.85796445791;0.0;0.0;"Zustand 3: Temperatur 425.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.720 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.689 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4837993058096338e-23;`gtol` termination condition is satisfied.;5;5.447419159030885e-10;5.447566990519041e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.75015174155703;134.39164669919046;152.6788691415332;59.58110870288914;0.09440869300186726;0.2911574713339311;0.21462541034729846;0.3023989190558479;230.23826316815274;222.63602201613085;231.2160060079723;221.62270180778052;22.34177125743097;0.5084332659606257;5.270520113562637;25.68458529737677;0.009288847681546305;0.026288520849484985;23.02382631681527;22.26360220161327;9.248640240318839;14.774846787185488;2.0310701143614276;104.03538195747683;0.024298096235966925;2694.026184745727;295.3407427434981;235.6058078369055;0.013875977130394124;0.5571966285437244;0.5826480421641121;0.2245562073081267;2.3803181647963356e-13;-5.44734035656802e-10;1.4210854715202004e-13;-4.013456234019941e-14;1.3358203432289883e-12;-1.8474111129762605e-12;-1.8189894035458565e-12;2.842170943040401e-14;2.3803181647963358e-15;-5.44734035656802e-12;1.4210854715202005e-15;-4.013456234019941e-14;1.3358203432289883e-14;-1.8474111129762605e-14;-1.8189894035458565e-14;2.842170943040401e-16;148.77023105072686;130.0;123.0856457533501;123.0856457533501;116.45817261316529;43.31555155598869;29.108464271988282;17.852670277370407;60.71983040148814;29.58110870288914;3.574232706811813;19.050263795873263;18.33549401179306;56.872841331667814;0.17380113583720913;7.9347012960877805;4.0;0.4800000000000001;119861.15169440726;19562.923570472918;6.126954964712859;0.17380113583720913;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.75015174155703;2683.0016691602004;0.09107260567411846;119861.15169440726;0.0;0.0;135.0;4.0;148.77023105072686;4.0;130.0;8.0;123.0856457533501;8.0;123.0856457533501;8.0;116.45817261316529;8.0;30.0;4.0;43.31555155598869;4.0;104.75015174155703;2683.0016691602004;0.008598045669967963;119861.15169440726;0.0;0.0;104.03538195747683;295.3407427435106;0.5710726056741185;19562.923570472918;0.5684908039639108;0.21462541034729846;177.87869532271515;409.25595499931313;0.48859804566996806;119861.15169440726;0.6644511323747195;0.2911574713339311;104.75015174155703;2683.0016691602004;0.08247456000415049;119861.15169440726;0.0;0.0;134.39164669919046;295.3407427435106;0.5710726056741185;119861.15169440726;0.5684908039639108;0.21462541034729846;152.8526702773704;334.4632133986347;0.5710726056741185;119861.15169440726;0.5684908039639108;0.21462541034729846;152.6788691415332;368.52726855712757;0.4800000000000001;119861.15169440726;0.6763531765030105;0.3023989190558479;126.45694540310268;321.98191177081355;0.4800000000000001;119861.15169440726;0.6763531765030105;0.3023989190558479;126.42576729318819;321.9271440190438;0.4800000000000001;19562.923570472918;0.6763531765030105;0.3023989190558479;104.03538195747683;2694.026184745727;0.09107260567411846;19562.923570472918;0.0;0.0;59.58110870288914;249.42695132991093;0.09107260567411846;19562.923570472918;0.0;0.0;59.585331281497474;249.52894520186388;0.09107260567411846;119861.15169440726;0.0;0.0;"Zustand 3: Temperatur 426.003 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.374169918453474e-24;`gtol` termination condition is satisfied.;5;3.8402474223310947e-10;3.840356733027148e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.70918438461683;134.28684989346345;152.8737676900182;59.63438485309126;0.09484402387771641;0.29068325415893637;0.21539856915176442;0.30173355181947015;230.59609341335383;223.03699380757084;231.62806287819666;221.9689373925605;23.104231275826884;0.5083721745860498;5.371298121981596;25.718308902658634;0.009284436111281866;0.0268025140562493;23.059609341335328;22.303699380757056;9.265122515127858;14.797929159503985;2.100384661473719;104.30804004554119;0.02393743667721741;2694.544207943538;295.2918986867902;236.4514591662055;0.013913051467764781;0.5673125682748289;0.5835836633504718;0.22522711917284055;1.7763568394002505e-14;-3.8402347968258255e-10;-2.2737367544323206e-13;-2.8976820942716586e-14;1.9895196601282805e-13;2.8421709430404007e-13;7.105427357601002e-13;5.400124791776761e-13;1.7763568394002506e-16;-3.840234796825826e-12;-2.2737367544323206e-15;-2.8976820942716586e-14;1.9895196601282807e-15;2.842170943040401e-15;7.105427357601002e-15;5.4001247917767615e-15;148.79163238118144;130.0;123.07332347852281;123.07332347852281;116.43549640338642;43.3395331224624;28.888810182459224;18.072850309563933;60.96850692307879;29.634384853091262;3.685600143842464;18.76528343298162;18.364139093905976;56.796894689415694;0.19908261954572026;7.94134958980311;4.0;0.4900000000000001;119691.01519269738;19611.34853720062;6.103150681640091;0.19908261954572026;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.70918438461683;2682.938126429523;0.09122561974259358;119691.01519269738;0.0;0.0;135.0;4.0;148.79163238118144;4.0;130.0;8.0;123.07332347852281;8.0;123.07332347852281;8.0;116.43549640338642;8.0;30.0;4.0;43.3395331224624;4.0;104.70918438461683;2682.938126429523;0.008652204857126023;119691.01519269738;0.0;0.0;104.30804004554119;295.29189868678327;0.5812256197425937;19611.34853720062;0.5696141663631614;0.21539856915176442;177.68044256364067;408.6860069957181;0.49865220485712614;119691.01519269738;0.6639383996175806;0.29068325415893637;104.70918438461683;2682.938126429523;0.08257341488546756;119691.01519269738;0.0;0.0;134.28684989346345;295.29189868678327;0.5812256197425937;119691.01519269738;0.5696141663631614;0.21539856915176442;153.07285030956393;335.0427811170158;0.5812256197425937;119691.01519269738;0.5696141663631614;0.21539856915176442;152.8737676900182;368.52826162001503;0.4900000000000001;119691.01519269738;0.6756619323644679;0.30173355181947015;126.34550030366034;321.3767692203684;0.4900000000000001;119691.01519269738;0.6756619323644679;0.30173355181947015;126.31439985615754;321.3220702120903;0.4900000000000001;19611.34853720062;0.6756619323644679;0.30173355181947015;104.30804004554119;2694.544207943538;0.09122561974259358;19611.34853720062;0.0;0.0;59.63438485309126;249.64995085981187;0.09122561974259358;19611.34853720062;0.0;0.0;59.63860171397073;249.75172529705307;0.09122561974259358;119691.01519269738;0.0;0.0;"Zustand 3: Temperatur 426.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.024 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7991251040003086e-24;`gtol` termination condition is satisfied.;5;2.7564120926048756e-10;2.7564923740145947e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.6703220604532;134.1830735383225;153.0599132940639;59.68519682501551;0.09527944908802521;0.2902197766688845;0.21614633902648406;0.3010862941804808;230.9313199896368;223.4194194770614;232.01552131469262;222.29862051399402;23.86951805320941;0.508307575590981;5.472174390233237;25.749945014771754;0.009280234272994112;0.02731740373854292;23.093131998963607;22.34194194770629;9.280620852587685;14.819908034266339;2.1699561866804586;104.57037771098459;0.023589353467456484;2695.04268830154;295.24522127984017;237.2679031290033;0.0139500679717669;0.5774212890691204;0.5844848004384293;0.2258750558539866;-1.0658141036401503e-14;-2.7563373805605806e-10;1.4210854715202004e-13;-2.1038726316646716e-14;5.115907697472721e-13;-1.4779288903810084e-12;-1.0516032489249483e-12;7.389644451905042e-13;-1.0658141036401502e-16;-2.7563373805605808e-12;1.4210854715202005e-15;-2.1038726316646716e-14;5.115907697472721e-15;-1.4779288903810084e-14;-1.0516032489249483e-14;7.389644451905042e-15;148.81168181756203;130.0;123.06173680279028;123.06173680279028;116.41405078263494;43.36240547111612;28.67641719489677;18.286348015374415;61.20797223986847;29.68519682501551;3.7954218245711218;18.49135909180569;18.391414742337076;56.7246425236558;0.22643472131051112;7.947468825101225;4.0;0.5000000000000001;119529.80510982547;19657.628788896614;6.0805810504133895;0.22643472131051112;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.6703220604532;2682.877839657593;0.09137135704088717;119529.80510982547;0.0;0.0;135.0;4.0;148.81168181756203;4.0;130.0;8.0;123.06173680279028;8.0;123.06173680279028;8.0;116.41405078263494;8.0;30.0;4.0;43.36240547111612;4.0;104.6703220604532;2682.877839657593;0.008705812561280984;119529.80510982547;0.0;0.0;104.57037771098459;295.245221279837;0.5913713570408873;19657.628788896614;0.5706971818845314;0.21614633902648406;177.4880990124588;408.1314636017945;0.5087058125612811;119529.80510982547;0.6634364274535006;0.2902197766688845;104.6703220604532;2682.877839657593;0.08266554447960618;119529.80510982547;0.0;0.0;134.1830735383225;295.245221279837;0.5913713570408873;119529.80510982547;0.5706971818845314;0.21614633902648406;153.28634801537441;335.6082144634231;0.5913713570408873;119529.80510982547;0.5706971818845314;0.21614633902648406;153.0599132940639;368.5244324530049;0.5000000000000001;119529.80510982547;0.6749879338209307;0.3010862941804808;126.23560471322128;320.7853963465861;0.5000000000000001;119529.80510982547;0.6749879338209307;0.3010862941804808;126.20457817542888;320.730761539109;0.5000000000000001;19657.628788896614;0.6749879338209307;0.3010862941804808;104.57037771098459;2695.04268830154;0.09137135704088717;19657.628788896614;0.0;0.0;59.68519682501551;249.8626372152358;0.09137135704088717;19657.628788896614;0.0;0.0;59.68940825897914;249.96420333588387;0.09137135704088717;119529.80510982547;0.0;0.0;"Zustand 3: Temperatur 426.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.355 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.638 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.36894487516719e-16;`gtol` termination condition is satisfied.;4;1.613785102369887e-06;1.654656988724364e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.63342823437074;134.08052928593418;153.23755356803275;59.733711255292576;0.09571585525060462;0.2897666215685432;0.21686980547455154;0.30045642275594037;231.24521252372475;223.78455327842278;232.37974922154643;222.61290717382542;24.6372380460494;0.5082394391938959;5.57314179233115;25.77961047455136;0.009276235373819995;0.02783315859308129;23.12452110613411;22.378455314414918;9.295189972250034;14.840860467139914;2.239748968891636;104.8229443809197;0.02325334389157274;2695.5226613674404;295.20082515041423;238.05651986004648;0.01398712637193067;0.5875231956338327;0.5853531961429165;0.22650108435374738;-1.2808783367290744e-08;-6.117585940046411e-07;1.95725363028032e-07;-3.6551436877196863e-09;-8.470442480756901e-08;1.3427359135675943e-07;1.6672672131790023e-07;1.462383636408049e-06;-1.2808783367290742e-10;-6.117585940046411e-09;1.9572536302803202e-09;-3.6551436877196863e-09;-8.470442480756902e-10;1.3427359135675942e-09;1.6672672131790023e-09;1.4623836364080489e-08;148.83045529448117;130.0;123.05084481992981;123.05084481992981;116.39376027525799;43.38424361713055;28.470911581615155;18.493410396356012;61.43870076378914;29.733711255292576;3.9036660122312696;18.227900439010114;18.417416585559067;56.655842740100354;0.2558568283232603;7.95323916107543;4.0;0.5100000000000001;119376.92668539402;19701.903177951066;6.059157108181913;0.2558568283232603;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.63342823437074;2682.8205984334872;0.09151032200576326;119376.92668539402;0.0;0.0;135.0;4.0;148.83045529448117;4.0;130.0;8.0;123.05084481992981;8.0;123.05084481992981;8.0;116.39376027525799;8.0;30.0;4.0;43.38424361713055;4.0;104.63342823437074;2682.8205984334872;0.008758988735039854;119376.92668539402;0.0;0.0;104.8229443809197;295.2008251504139;0.6015103220057634;19701.903177951066;0.571741776974974;0.21686980547455154;177.30136687609632;407.59161173418374;0.51875898873504;119376.92668539402;0.662944819262036;0.2897666215685432;104.63342823437074;2682.8205984334872;0.0827513332707234;119376.92668539402;0.0;0.0;134.08052928593418;295.2008251504139;0.6015103220057634;119376.92668539402;0.571741776974974;0.21686980547455154;153.493410396356;336.1597865259983;0.6015103220057634;119376.92668539402;0.571741776974974;0.21686980547455154;153.23755356803275;368.5157198353407;0.5100000000000001;119376.92668539402;0.674330549749733;0.30045642275594037;126.12729012485875;320.20740991601093;0.5100000000000001;119376.92668539402;0.674330549749733;0.30045642275594037;126.09633398776873;320.15283509524016;0.5100000000000001;19701.903177951066;0.674330549749733;0.30045642275594037;104.8229443809197;2695.5226613674404;0.09151032200576326;19701.903177951066;0.0;0.0;59.733711255292576;250.06570773188236;0.09151032200576326;19701.903177951066;0.0;0.0;59.737917535157635;250.16707591823007;0.09151032200576326;119376.92668539402;0.0;0.0;"Zustand 3: Temperatur 426.643 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.388 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.451 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
