config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0009235744537892e-16;`gtol` termination condition is satisfied.;4;1.3729970536858845e-06;1.4148664774131793e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.59837687107478;133.97940370973674;153.40693791211328;59.7800821277865;0.09615402662953228;0.2893233820652047;0.21756999929874568;0.2998432531603099;231.53894339987602;224.13355393021362;232.7220120553563;222.9128630829949;25.407021390184532;0.5081677370055803;5.674193484325546;25.807413243274766;0.00927243266643079;0.028349747834276885;23.153894213741882;22.413355381312808;9.308880485143584;14.860857529225775;2.309729260068821;105.06625489238252;0.02292892916455205;2695.985097823584;295.15881103227156;238.81861479745388;0.014024318562414817;0.5976186614375543;0.5861904864287183;0.22710621296759567;-1.1237684560683192e-08;-4.7057249830118053e-07;1.7251838357879024e-07;-3.416693039604013e-09;-7.323330919462023e-08;1.1708553415701317e-07;1.446082649181335e-07;1.26245720366569e-06;-1.1237684560683192e-10;-4.7057249830118056e-09;1.7251838357879024e-09;-3.416693039604013e-09;-7.323330919462023e-10;1.1708553415701316e-09;1.446082649181335e-09;1.26245720366569e-08;148.8480229306146;130.0;123.04060968733984;123.04060968733984;116.37455516930771;43.40511686185488;28.27194170998206;18.694275550400675;61.66113803052764;29.7800821277865;4.010307751771791;17.97435479495732;18.44223281626506;56.59027165960896;0.2873376382873971;7.958822440978281;4.0;0.5200000000000001;119231.83248073843;19744.300701934917;6.03879743733106;0.2873376382873971;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.59837687107478;2682.7662084492677;0.09164297999996895;119231.83248073843;0.0;0.0;135.0;4.0;148.8480229306146;4.0;130.0;8.0;123.04060968733984;8.0;123.04060968733984;8.0;116.37455516930771;8.0;30.0;4.0;43.40511686185488;4.0;104.59837687107478;2682.7662084492677;0.008811841539326709;119231.83248073843;0.0;0.0;105.06625489238252;295.1588110322716;0.6116429799999691;19744.300701934917;0.57274976628846;0.21756999929874568;177.11996464059666;407.0657712096003;0.5288118415393268;119231.83248073843;0.6624631858543584;0.2893233820652047;104.59837687107478;2682.7662084492677;0.08283113846064225;119231.83248073843;0.0;0.0;133.97940370973674;295.1588110322716;0.6116429799999691;119231.83248073843;0.57274976628846;0.21756999929874568;153.69427555040068;336.6977842911257;0.6116429799999691;119231.83248073843;0.57274976628846;0.21756999929874568;153.40693791211328;368.50209530303476;0.5200000000000001;119231.83248073843;0.673689180474922;0.2998432531603099;126.02058126875846;319.6424387618382;0.5200000000000001;119231.83248073843;0.673689180474922;0.2998432531603099;125.98969224822821;319.58792001600307;0.5200000000000001;19744.300701934917;0.673689180474922;0.2998432531603099;105.06625489238252;2695.985097823584;0.09164297999996895;19744.300701934917;0.0;0.0;59.7800821277865;250.25980680522636;0.09164297999996895;19744.300701934917;0.0;0.0;59.78428350969875;250.3609867610335;0.09164297999996895;119231.83248073843;0.0;0.0;"Zustand 3: Temperatur 426.844 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.171 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.140 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.543274634992752e-17;`gtol` termination condition is satisfied.;4;1.1856560880395176e-06;1.2282731483666613e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.5650504738677;133.87985911126793;153.56831296581436;59.82445306448574;0.09659472884561508;0.2888896847395311;0.2182478927469456;0.2992461305364188;231.81360684358822;224.46750248656545;233.0434921261319;223.1994812346056;26.178518318442784;0.5080924427964838;5.775322628619413;25.833454121211332;0.009268819420858533;0.028867139972291515;23.181360574111572;22.446750238304798;9.3217396876169;14.879965407164605;2.3798653351459156;105.30079106218159;0.022615653170065735;2696.4309062323964;295.1192617840308;239.5554178568946;0.014061729355198893;0.6077080355707646;0.5869981979623473;0.22769138756543733;-1.0022969121337155e-08;-3.68162286434881e-07;1.5384318885480752e-07;-3.2075669342823687e-09;-6.42905888526002e-08;1.0351746482228918e-07;1.2713653063656238e-07;1.1024724813069042e-06;-1.0022969121337156e-10;-3.68162286434881e-09;1.5384318885480753e-09;-3.2075669342823687e-09;-6.42905888526002e-10;1.0351746482228919e-09;1.271365306365624e-09;1.1024724813069043e-08;148.86445017007105;130.0;123.03099604885972;123.03099604885972;116.3563704138536;43.42508986163671;28.079181679120836;18.88916920885663;61.87570120054488;29.824453064485738;4.11532844412659;17.73020498667813;18.46594557499202;56.52772062492005;0.32085624304227167;7.9643625767809;4.0;0.5300000000000001;119094.01374877326;19784.94237786065;6.0194268688919434;0.32085624304227167;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.5650504738677;2682.7144884824493;0.09176976492596334;119094.01374877326;0.0;0.0;135.0;4.0;148.86445017007105;4.0;130.0;8.0;123.03099604885972;8.0;123.03099604885972;8.0;116.3563704138536;8.0;30.0;4.0;43.42508986163671;4.0;104.5650504738677;2682.7144884824493;0.008864475559249267;119094.01374877326;0.0;0.0;105.30079106218159;295.1192617840309;0.6217697649259635;19784.94237786065;0.5737228503057772;0.2182478927469456;176.9436318491919;406.55331352004623;0.5388644755592494;119094.01374877326;0.6619911706085757;0.2888896847395311;104.5650504738677;2682.7144884824493;0.08290528936671407;119094.01374877326;0.0;0.0;133.87985911126793;295.1192617840309;0.6217697649259635;119094.01374877326;0.5737228503057772;0.2182478927469456;153.88916920885663;337.22249644607655;0.6217697649259635;119094.01374877326;0.5737228503057772;0.2182478927469456;153.56831296581436;368.4835494624554;0.5300000000000001;119094.01374877326;0.6730632486175033;0.2992461305364188;125.91549653448703;319.0901186540295;0.5300000000000001;119094.01374877326;0.6730632486175033;0.2992461305364188;125.88467155587341;319.035652352195;0.5300000000000001;19784.94237786065;0.6730632486175033;0.2992461305364188;105.30079106218159;2696.4309062323964;0.09176976492596334;19784.94237786065;0.0;0.0;59.82445306448574;250.44553547702822;0.09176976492596334;19784.94237786065;0.0;0.0;59.82864978893355;250.54653627427703;0.09176976492596334;119094.01374877326;0.0;0.0;"Zustand 3: Temperatur 427.039 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.035 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.094 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.715414445176999e-17;`gtol` termination condition is satisfied.;4;1.0259246229578811e-06;1.0691505455432362e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.53334012017746;133.78203602240194;153.72192480691342;59.8669572694601;0.09703865478282468;0.2884651716374442;0.21890440813742645;0.2986644325607528;232.07021879840616;224.78740147847424;233.34528874416216;223.47368083089802;26.951400713146253;0.5080135332696042;5.8765225920895485;25.85782674464639;0.009265389008698829;0.029385303855385448;23.207021783664032;22.478740138702705;9.33381155202657;14.898245381280644;2.4501273640128014;105.52700460012119;0.022313080553038784;2696.8609386156263;295.0822454009507;240.26809131306987;0.01409943653980994;0.6177916421615467;0.5877777632198873;0.22825750080695567;-8.956035912888183e-09;-2.9099456355652364e-07;1.368624964470655e-07;-3.0094952085946147e-09;-5.650207413054886e-08;9.144719115283806e-08;1.1168836522301717e-07;9.617658349725389e-07;-8.956035912888183e-11;-2.9099456355652365e-09;1.368624964470655e-09;-3.0094952085946147e-09;-5.650207413054887e-10;9.144719115283806e-10;1.1168836522301717e-09;9.61765834972539e-09;148.87979777502431;130.0;123.02197103037793;123.02197103037793;116.33914564667884;43.444222576463744;27.892325710417254;19.078307875932524;62.082782023657444;29.8669572694601;4.2187149764804985;17.49496643025674;18.48863091020047;56.46799608420599;0.35638306901910255;7.969987181674696;4.0;0.5400000000000001;118963.00014609704;19823.941003307948;6.0009763006380075;0.35638306901910255;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.53334012017746;2682.6652704724006;0.09189107870135649;118963.00014609704;0.0;0.0;135.0;4.0;148.87979777502431;4.0;130.0;8.0;123.02197103037793;8.0;123.02197103037793;8.0;116.33914564667884;8.0;30.0;4.0;43.444222576463744;4.0;104.53334012017746;2682.6652704724006;0.008916986663722306;118963.00014609704;0.0;0.0;105.52700460012119;295.08224540095017;0.6318910787013566;19823.941003307948;0.5746626306418771;0.21890440813742645;176.77212348544157;406.05364396369043;0.5489169866637225;118963.00014609704;0.6615284303409749;0.2884651716374442;104.53334012017746;2682.6652704724006;0.08297409203763419;118963.00014609704;0.0;0.0;133.78203602240194;295.08224540095017;0.6318910787013566;118963.00014609704;0.5746626306418771;0.21890440813742645;154.07830787593252;337.7342175866249;0.6318910787013566;118963.00014609704;0.5746626306418771;0.21890440813742645;153.72192480691342;368.4600969725963;0.5400000000000001;118963.00014609704;0.6724522028993608;0.2986644325607528;125.81204884072724;318.55009563536987;0.5400000000000001;118963.00014609704;0.6724522028993608;0.2986644325607528;125.7812850235195;318.49567840600804;0.5400000000000001;19823.941003307948;0.6724522028993608;0.2986644325607528;105.52700460012119;2696.8609386156263;0.09189107870135649;19823.941003307948;0.0;0.0;59.8669572694601;250.6234511982985;0.09189107870135649;19823.941003307948;0.0;0.0;59.87114956247285;250.72428132391724;0.09189107870135649;118963.00014609704;0.0;0.0;"Zustand 3: Temperatur 427.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.872 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.922 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.3553952253460805e-17;`gtol` termination condition is satisfied.;4;8.896096706912047e-07;9.333161549385161e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.50314458398287;133.686054789808;153.86801765973507;59.90771855661893;0.09748644119519558;0.28804950330009954;0.21954041971882762;0.29809756633047835;232.30972543940277;225.0941827653412;233.62842696816963;223.73631488523813;27.72536086814247;0.5079309885103944;5.9777869003681445;25.880618356667924;0.009262134918383357;0.029904208531453765;23.23097246003348;22.509418268455835;9.345137080719898;14.915754319194521;2.52048737276999;105.745319074257;0.022020795459858654;2697.275994099619;295.04781493142906;240.95773291762467;0.01413751131665697;0.6278697832167311;0.5885305256072464;0.2288053943449085;-7.886363562192855e-09;-2.3232741952483593e-07;1.218368765876221e-07;-2.822793776502408e-09;-4.982780410500709e-08;8.078285418378073e-08;9.73203100329556e-08;8.390679511194321e-07;-7.886363562192855e-11;-2.3232741952483595e-09;1.218368765876221e-09;-2.822793776502408e-09;-4.982780410500709e-10;8.078285418378072e-10;9.73203100329556e-10;8.39067951119432e-09;148.89412233489253;130.0;123.0135039782246;123.0135039782246;116.32282470534068;43.46257073955388;27.711087500628935;19.26189857897026;62.282748334703115;29.90771855661893;4.320459172103085;17.268184903967608;18.510359394241732;56.41091807476511;0.39388091923518687;7.975808605935924;4.0;0.5500000000000002;118838.35571984593;19861.401930714983;5.983382045960535;0.39388091923518687;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.50314458398287;2682.6183981772074;0.09200729453338796;118838.35571984593;0.0;0.0;135.0;4.0;148.89412233489253;4.0;130.0;8.0;123.0135039782246;8.0;123.0135039782246;8.0;116.32282470534068;8.0;30.0;4.0;43.46257073955388;4.0;104.50314458398287;2682.6183981772074;0.008969463708058165;118838.35571984593;0.0;0.0;105.745319074257;295.0478149314298;0.6420072945333881;19861.401930714983;0.5755706152809661;0.21954041971882762;176.60520983552146;405.5662028247556;0.5589694637080583;118838.35571984593;0.661074638855835;0.28804950330009954;104.50314458398287;2682.6183981772074;0.0830378308253298;118838.35571984593;0.0;0.0;133.686054789808;295.0478149314298;0.6420072945333881;118838.35571984593;0.5755706152809661;0.21954041971882762;154.26189857897026;338.2332446052364;0.6420072945333881;118838.35571984593;0.5755706152809661;0.21954041971882762;153.86801765973507;368.4317720870627;0.5500000000000002;118838.35571984593;0.6718555155080919;0.29809756633047835;125.71024618387207;318.02202503973757;0.5500000000000002;118838.35571984593;0.6718555155080919;0.29809756633047835;125.67954082789691;317.9676537514986;0.5500000000000002;19861.401930714983;0.6718555155080919;0.29809756633047835;105.745319074257;2697.275994099619;0.09200729453338796;19861.401930714983;0.0;0.0;59.90771855661893;250.7940721292021;0.09200729453338796;19861.401930714983;0.0;0.0;59.91190663057557;250.8947395269922;0.09200729453338796;118838.35571984593;0.0;0.0;"Zustand 3: Temperatur 427.412 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.338853697155876e-17;`gtol` termination condition is satisfied.;4;7.730761589210899e-07;8.171724049618753e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.47436972296396;133.59201728244813;154.00683332946824;59.94685207101685;0.09793867105401026;0.28764235757755646;0.22015675665261245;0.29754496669320174;232.53300906859047;225.38871296227398;233.8938637349706;223.9881754147161;28.50011072474567;0.5078447922971988;6.0791092409400225;25.90191034306673;0.009259050776896439;0.030423823334077105;23.25330083361136;22.538871289080586;9.355754551157125;14.932545021943012;2.590919173791928;105.95613188235308;0.021738400347379467;2697.6768226074996;295.01600929134736;241.62537975281322;0.014176018660393641;0.6379427404875185;0.5892577459613701;0.2293358621846342;-7.066816465339798e-09;-1.8696553638619662e-07;1.0839266906259581e-07;-2.6482259163351785e-09;-4.3957498974123155e-08;7.146812208702613e-08;8.557091746297374e-08;7.324768773742107e-07;-7.066816465339798e-11;-1.869655363861966e-09;1.0839266906259581e-09;-2.6482259163351785e-09;-4.3957498974123155e-10;7.146812208702613e-10;8.557091746297374e-10;7.324768773742108e-09;148.90747661893482;130.0;123.00556627586809;123.00556627586809;116.30735528858594;43.480186181954195;27.53519873057826;19.44013930675368;62.47594570039888;29.94685207101685;4.420557241822621;17.049434393515014;18.531196552904134;56.356319162914986;0.4333059772854426;7.981925097005501;4.0;0.5600000000000002;118719.67604287626;19897.423583469383;5.9665853493468175;0.4333059772854426;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.47436972296396;2682.573726238745;0.09211875914791201;118719.67604287626;0.0;0.0;135.0;4.0;148.90747661893482;4.0;130.0;8.0;123.00556627586809;8.0;123.00556627586809;8.0;116.30735528858594;8.0;30.0;4.0;43.480186181954195;4.0;104.47436972296396;2682.573726238745;0.009021988850090952;118719.67604287626;0.0;0.0;105.95613188235308;295.01600929134594;0.6521187591479122;19897.423583469383;0.5764482251718674;0.22015675665261245;176.44267534951308;405.09046288768405;0.5690219888500911;118719.67604287626;0.6606294859008597;0.28764235757755646;104.47436972296396;2682.573726238745;0.08309677029782106;118719.67604287626;0.0;0.0;133.59201728244813;295.01600929134594;0.6521187591479122;118719.67604287626;0.5764482251718674;0.22015675665261245;154.44013930675368;338.7198750749115;0.6521187591479122;118719.67604287626;0.5764482251718674;0.22015675665261245;154.00683332946824;368.3986262808459;0.5600000000000002;118719.67604287626;0.6712726809144542;0.29754496669320174;125.61009218544262;317.50557140260935;0.5600000000000002;118719.67604287626;0.6712726809144542;0.29754496669320174;125.57944275817738;317.45124314665566;0.5600000000000002;19897.423583469383;0.6712726809144542;0.29754496669320174;105.95613188235308;2697.6768226074996;0.09211875914791201;19897.423583469383;0.0;0.0;59.94685207101685;250.95788015653946;0.09211875914791201;19897.423583469383;0.0;0.0;59.95103612567095;251.0583922657183;0.09211875914791201;118719.67604287626;0.0;0.0;"Zustand 3: Temperatur 427.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.157 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.760 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.729 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.571249830122881e-17;`gtol` termination condition is satisfied.;4;6.726855880211656e-07;7.1711224088323594e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;104.44692791936473;133.50000852598106;154.13861065404302;59.9844649506461;0.09839587613768934;0.28724342853037865;0.22075420577906377;0.29700609469644845;232.74089342149043;225.6717984206241;234.14249339390702;224.22999819360982;29.27538104553661;0.5077549322722682;6.1804834648965965;25.921778715217954;0.00925613036616143;0.03094411795337162;23.27408927818393;22.56717983575572;9.365699737293173;14.94866654124881;2.661398290629679;106.15981607768992;0.021465514927972225;2698.064128279967;294.98685420960675;242.27201187491764;0.014215017684668041;0.6480107771479596;0.5899606085262318;0.229849653808569;-6.2781921883470204e-09;-1.5138986242391184e-07;9.657895816417295e-08;-2.4849595714471207e-09;-3.8422314219133114e-08;6.306689215307415e-08;7.487764719371626e-08;6.396511196271604e-07;-6.278192188347021e-11;-1.5138986242391184e-09;9.657895816417294e-10;-2.4849595714471207e-09;-3.842231421913311e-10;6.306689215307415e-10;7.487764719371626e-10;6.396511196271604e-09;148.91990989362984;130.0;122.99813117841188;122.99813117841188;116.29268864869869;43.49711713042012;27.364407704825624;19.61321943010654;62.6626989472698;29.9844649506461;4.519009286752578;16.838315100721957;18.551203259047156;56.30404347480555;0.47460877606351914;7.988421937628573;4.0;0.5700000000000002;118606.5856152493;19932.097936098387;5.950531950801059;0.47460877606351914;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.44692791936473;2682.5311193289685;0.0922257948326275;118606.5856152493;0.0;0.0;135.0;4.0;148.91990989362984;4.0;130.0;8.0;122.99813117841188;8.0;122.99813117841188;8.0;116.29268864869869;8.0;30.0;4.0;43.49711713042012;4.0;104.44692791936473;2682.5311193289685;0.009074637885051164;118606.5856152493;0.0;0.0;106.15981607768992;294.986854209606;0.6622257948326277;19932.097936098387;0.5772968002769964;0.22075420577906377;176.28431759845546;404.6259271520909;0.5790746378850513;118606.5856152493;0.6601926761962842;0.28724342853037865;104.44692791936473;2682.5311193289685;0.08315115694757633;118606.5856152493;0.0;0.0;133.50000852598106;294.986854209606;0.6622257948326277;118606.5856152493;0.5772968002769964;0.22075420577906377;154.61321943010654;339.19440588453847;0.6622257948326277;118606.5856152493;0.5772968002769964;0.22075420577906377;154.13861065404302;368.36072599611884;0.5700000000000002;118606.5856152493;0.6707032147680114;0.29700609469644845;125.51158658835249;317.00040836135605;0.5700000000000002;118606.5856152493;0.6707032147680114;0.29700609469644845;125.48099071324742;316.94612043512205;0.5700000000000002;19932.097936098387;0.6707032147680114;0.29700609469644845;106.15981607768992;2698.064128279967;0.0922257948326275;19932.097936098387;0.0;0.0;59.9844649506461;251.11532366216923;0.0922257948326275;19932.097936098387;0.0;0.0;59.98864517389313;251.21568745283062;0.0922257948326275;118606.5856152493;0.0;0.0;"Zustand 3: Temperatur 427.763 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.434 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9934491474183462e-17;`gtol` termination condition is satisfied.;4;5.867629593948136e-07;6.31418901747223e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.42073757073655;133.4100982571515;154.26358498966226;60.0206569337538;0.09885853973754263;0.2868524254042388;0.22133351418621589;0.29648043614589586;232.93414844698106;225.9441897994954;234.37515270435068;224.4624671063622;30.050920545089166;0.5076614000026302;6.281903587592065;25.94029454540413;0.009253367635484578;0.031465062495384506;23.29341478877739;22.594418974382524;9.375006109621854;14.964164469388605;2.7319018790233365;106.35672206017898;0.02120177522914936;2698.438572644954;294.9603632586164;242.89855575431957;0.014254562005290627;0.6580741393051863;0.5906402264514231;0.230347477083741;-5.632696087332079e-09;-1.2416753492061616e-07;8.61366231674765e-08;-2.3324772113753056e-09;-3.619567223722697e-08;5.567017069552094e-08;6.55331291454786e-08;5.592071374849183e-07;-5.632696087332078e-11;-1.2416753492061616e-09;8.61366231674765e-10;-2.3324772113753056e-09;-3.619567223722697e-10;5.567017069552094e-10;6.553312914547859e-10;5.592071374849183e-09;148.9314682085515;130.0;122.99117366314738;122.99117366314738;116.27877931188056;43.51340848083106;27.19847810885767;19.781320106660644;62.84331357934792;30.0206569337538;4.615818847990909;16.634451602968397;18.57043609241083;56.253945809447714;0.5177351169983808;7.995372550862385;4.0;0.5800000000000002;118498.73550997155;19965.510960699696;5.93517169398898;0.5177351169983808;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.42073757073655;2682.4904513717415;0.09232870131047677;118498.73550997155;0.0;0.0;135.0;4.0;148.9314682085515;4.0;130.0;8.0;122.99117366314738;8.0;122.99117366314738;8.0;116.27877931188056;8.0;30.0;4.0;43.51340848083106;4.0;104.42073757073655;2682.4904513717415;0.009127480587417473;118498.73550997155;0.0;0.0;106.35672206017898;294.9603632586175;0.672328701310477;19965.510960699696;0.5781176051289062;0.22133351418621589;176.12994631740918;404.17212672572896;0.5891274805874177;118498.73550997155;0.659763928523519;0.2868524254042388;104.42073757073655;2682.4904513717415;0.0832012207230593;118498.73550997155;0.0;0.0;133.4100982571515;294.9603632586175;0.672328701310477;118498.73550997155;0.5781176051289062;0.22133351418621589;154.78132010666064;339.65713209581736;0.672328701310477;118498.73550997155;0.5781176051289062;0.22133351418621589;154.26358498966226;368.31815052913015;0.5800000000000002;118498.73550997155;0.670146652863863;0.29648043614589586;125.41472570628912;316.50621854512696;0.5800000000000002;118498.73550997155;0.670146652863863;0.29648043614589586;125.38418115200909;316.4519684373763;0.5800000000000002;19965.510960699696;0.670146652863863;0.29648043614589586;106.35672206017898;2698.438572644954;0.09232870131047677;19965.510960699696;0.0;0.0;60.0206569337538;251.26682006386412;0.09232870131047677;19965.510960699696;0.0;0.0;60.02483350243284;251.3670420696342;0.09232870131047677;118498.73550997155;0.0;0.0;"Zustand 3: Temperatur 427.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.414 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.534 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.551899145942285e-17;`gtol` termination condition is satisfied.;4;5.122935993721537e-07;5.571174285448778e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.3957226250414;133.32234239018823;154.3819877397342;60.055520916220814;0.099327099416412;0.2864690716697266;0.22189539160165037;0.29596750026588503;233.1134946143468;226.20658626020358;234.5926253530435;224.68621813236956;30.826494997086392;0.5075641909504821;6.383363788488638;25.95752435950169;0.009250756710345701;0.031986627530677;23.311349412503095;22.62065862110409;9.383705015309419;14.979081204983963;2.8024086453967794;106.5471791432775;0.020946832746496672;2698.800777555631;294.9365389260052;243.50588752112446;0.014294700097011281;0.6681330573596405;0.5912976468580132;0.23083000096997308;-4.8962753851355956e-09;-1.0227817881514056e-07;7.686111302973586e-08;-2.1895180113418178e-09;-2.9691960889977054e-08;4.9162650839207345e-08;5.7610122894402593e-08;4.89315851837091e-07;-4.896275385135596e-11;-1.0227817881514056e-09;7.686111302973586e-10;-2.1895180113418178e-09;-2.9691960889977055e-10;4.916265083920734e-10;5.761012289440259e-10;4.89315851837091e-09;148.9421946539681;130.0;122.98467029446641;122.98467029446641;116.26558482400083;43.52910204905521;27.037187871080505;19.944614670076703;63.01807709422229;30.055520916220814;4.710992498536143;16.437491151188908;18.58894766942501;56.20589082712735;0.5626269303425033;8.002839559227937;4.0;0.5900000000000002;118395.80123488433;19997.74304163173;5.920458173125108;0.5626269303425033;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.3957226250414;2682.4516048319247;0.09242775745665155;118395.80123488433;0.0;0.0;135.0;4.0;148.9421946539681;4.0;130.0;8.0;122.98467029446641;8.0;122.98467029446641;8.0;116.26558482400083;8.0;30.0;4.0;43.52910204905521;4.0;104.3957226250414;2682.4516048319247;0.009180581053732845;118395.80123488433;0.0;0.0;106.5471791432775;294.93653892600463;0.6824277574566517;19997.74304163173;0.5789118339458814;0.22189539160165037;175.9793825250486;403.72861887598907;0.5991805810537331;118395.80123488433;0.6593429748666952;0.2864690716697266;104.3957226250414;2682.4516048319247;0.0832471764029187;118395.80123488433;0.0;0.0;133.32234239018823;294.93653892600463;0.6824277574566517;118395.80123488433;0.5789118339458814;0.22189539160165037;154.9446146700767;340.1083459931351;0.6824277574566517;118395.80123488433;0.5789118339458814;0.22189539160165037;154.3819877397342;368.2709900713933;0.5900000000000002;118395.80123488433;0.669602550177636;0.29596750026588503;125.31950283096029;316.0226934578634;0.5900000000000002;118395.80123488433;0.669602550177636;0.29596750026588503;125.28900750146386;315.96847883493007;0.5900000000000002;19997.74304163173;0.669602550177636;0.29596750026588503;106.5471791432775;2698.800777555631;0.09242775745665155;19997.74304163173;0.0;0.0;60.055520916220814;251.4127581471319;0.09242775745665155;19997.74304163173;0.0;0.0;60.05969399687348;251.5128444952691;0.09242775745665155;118395.80123488433;0.0;0.0;"Zustand 3: Temperatur 428.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2132060209274655e-17;`gtol` termination condition is satisfied.;4;4.4761382089208484e-07;4.925862403533955e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.371812156175;133.23678439167378;154.4940459314564;60.08914346349201;0.09980194979197876;0.28609310412555566;0.2224405126154265;0.29546681844456574;233.27960680133066;226.45963931943803;234.79564604144537;224.90184299895864;31.601886329982147;0.5074633043749933;6.484858410246855;25.973530491749614;0.009248291898408551;0.03250878413428843;23.327960637325184;22.64596392759063;9.391825842713587;14.99345619655899;2.8728987650049045;106.73149700420993;0.02070035367597676;2699.151327910501;294.9153736939668;244.09483601727422;0.014335475642326734;0.6781877472320431;0.591933855500403;0.2312978580366337;-4.332019187813785e-09;-8.507180382366641e-08;6.853525746919331e-08;-2.0563876157453365e-09;-2.6394303631605e-08;4.35317417668557e-08;5.0573788712426904e-08;4.2807880618056515e-07;-4.3320191878137846e-11;-8.507180382366641e-10;6.853525746919331e-10;-2.0563876157453365e-09;-2.6394303631605e-10;4.3531741766855705e-10;5.05737887124269e-10;4.2807880618056514e-09;148.95212959338102;130.0;122.9785991016314;122.9785991016314;116.25306551912666;43.54423680140178;26.88032812075363;20.103269001965657;63.18726020280815;30.089143463492007;4.8045394757976965;16.247102097421475;18.606786945456406;56.15975230619654;0.6092230705092447;8.010875792854677;4.0;0.6000000000000002;118297.48078989539;20028.869360732013;5.906348414345635;0.6092230705092447;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.371812156175;2682.4144700658103;0.09252322287436965;118297.48078989539;0.0;0.0;135.0;4.0;148.95212959338102;4.0;130.0;8.0;122.9785991016314;8.0;122.9785991016314;8.0;116.25306551912666;8.0;30.0;4.0;43.54423680140178;4.0;104.371812156175;2682.4144700658103;0.009233998043899901;118297.48078989539;0.0;0.0;106.73149700420993;294.91537369396633;0.6925232228743698;20028.869360732013;0.5796806153387601;0.2224405126154265;175.83245771413465;403.2949852299624;0.6092339980439001;118297.48078989539;0.6589295596068435;0.28609310412555566;104.371812156175;2682.4144700658103;0.08328922483046974;118297.48078989539;0.0;0.0;133.23678439167378;294.91537369396633;0.6925232228743698;118297.48078989539;0.5796806153387601;0.2224405126154265;155.10326900196566;340.5483362953014;0.6925232228743698;118297.48078989539;0.5796806153387601;0.2224405126154265;154.4940459314564;368.2193439028739;0.6000000000000002;118297.48078989539;0.6690704799536599;0.29546681844456574;125.2259085988191;315.54953334568364;0.6000000000000002;118297.48078989539;0.6690704799536599;0.29546681844456574;125.1954605242023;315.49535203879316;0.6000000000000002;20028.869360732013;0.6690704799536599;0.29546681844456574;106.73149700420993;2699.151327910501;0.09252322287436965;20028.869360732013;0.0;0.0;60.08914346349201;251.5535002069568;0.09252322287436965;20028.869360732013;0.0;0.0;60.09331321293013;251.65345664611982;0.09252322287436965;118297.48078989539;0.0;0.0;"Zustand 3: Temperatur 428.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.644 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.376 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.345 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.6102507512417e-18;`gtol` termination condition is satisfied.;4;3.9243819572065256e-07;4.384119239081369e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.34893997480174;133.1534565616219;154.59998184247814;60.12160528253315;0.10028344535567334;0.28572427208140205;0.22296951874724885;0.2949779430595398;233.4331178213412;226.70395640088452;234.98490420484887;225.10989254193652;32.37689172222955;0.5073587431805099;6.586381956881968;25.988371406923818;0.00924596769306959;0.03303150391598281;23.343311744551414;22.67039563626503;9.39939616912826;15.007326166495682;2.9433537993656063;106.9099670275682;0.02046201821087907;2699.490774174184;294.8968510999408;244.66618566535954;0.014376927868943956;0.6882384114772089;0.5925497810565465;0.2317516467999458;-3.8313672234835394e-09;-7.079211883365133e-08;6.118773399066413e-08;-1.9545101093143558e-09;-2.3357614509222913e-08;3.82342193461227e-08;4.4501291540655075e-08;3.7582705658678606e-07;-3.8313672234835395e-11;-7.079211883365133e-10;6.118773399066413e-10;-1.9545101093143558e-09;-2.335761450922291e-10;3.82342193461227e-10;4.4501291540655075e-10;3.758270565867861e-09;148.96131087448214;130.0;122.97293946755832;122.97293946755832;116.24118430781141;43.55884906703852;26.72770223705777;20.25744188517109;63.35111796052968;30.121605282533153;4.896471348408625;16.06297243999012;18.62399949275658;56.115412459298796;0.6574600426929464;8.019525238071708;4.0;0.6100000000000002;118203.4928946049;20058.96025650356;5.892802587127152;0.6574600426929464;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.34893997480174;2682.378944725159;0.09261533934615263;118203.4928946049;0.0;0.0;135.0;4.0;148.96131087448214;4.0;130.0;8.0;122.97293946755832;8.0;122.97293946755832;8.0;116.24118430781141;8.0;30.0;4.0;43.55884906703852;4.0;104.34893997480174;2682.378944725159;0.009287785322417039;118203.4928946049;0.0;0.0;106.9099670275682;294.8968510999417;0.7026153393461528;20058.96025650356;0.5804250166457151;0.22296951874724885;175.6890131115399;402.87083012863155;0.6192877853224172;118203.4928946049;0.658523438788182;0.28572427208140205;104.34893997480174;2682.378944725159;0.08332755402373558;118203.4928946049;0.0;0.0;133.1534565616219;294.8968510999417;0.7026153393461528;118203.4928946049;0.5804250166457151;0.22296951874724885;155.2574418851711;340.9773875032021;0.7026153393461528;118203.4928946049;0.5804250166457151;0.22296951874724885;154.59998184247814;368.16331873864397;0.6100000000000002;118203.4928946049;0.6685500328451236;0.2949779430595398;125.1339313235502;315.0864470565769;0.6100000000000002;118203.4928946049;0.6685500328451236;0.2949779430595398;125.10352865159138;315.03229705015724;0.6100000000000002;20058.96025650356;0.6685500328451236;0.2949779430595398;106.9099670275682;2699.490774174184;0.09261533934615263;20058.96025650356;0.0;0.0;60.12160528253315;251.68938402247647;0.09261533934615263;20058.96025650356;0.0;0.0;60.12577184851261;251.7892159483577;0.09261533934615263;118203.4928946049;0.0;0.0;"Zustand 3: Temperatur 428.407 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.750 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.254 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.839 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.675378120141114e-18;`gtol` termination condition is satisfied.;4;3.447474376024278e-07;3.91800411437791e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.327044275518;133.0723812245534;154.7000126911832;60.152981651693835;0.1007719029562843;0.2853623365181615;0.22348302039243623;0.2945004463954121;233.57462158755317;226.94010407164038;235.1610473572407;225.31087976077188;33.15132271839735;0.5072505137271729;6.687929092331868;26.00210198960366;0.009243778775409205;0.03355475904879433;23.357462125725;22.694010403787942;9.40644189513272;15.020725314760035;3.01375661621865;107.08286355112108;0.02023151989326996;2699.8196347159515;294.8809467742276;245.2206791752053;0.01441909187399959;0.6982852402803097;0.5931462991097568;0.23219193391703186;-3.356753097705223e-09;-6.000779961823355e-08;5.4779349056843785e-08;-1.8617258845665674e-09;-2.107731233991217e-08;3.3760954920580843e-08;3.9371343518723734e-08;3.303031803625345e-07;-3.356753097705223e-11;-6.000779961823355e-10;5.477934905684379e-10;-1.8617258845665674e-09;-2.107731233991217e-10;3.3760954920580843e-10;3.937134351872373e-10;3.303031803625345e-09;148.96977401839433;130.0;122.96767202879067;122.96767202879067;116.22990648570538;43.572972731557456;26.57912495824519;20.407285351539088;63.50989081956362;30.152981651693835;4.9868017160993645;15.884808477669594;18.640627753272668;56.07276131220641;0.7072726603558976;8.028823928991017;4.0;0.6200000000000002;118113.57538711405;20088.0815538888;5.879783744916585;0.7072726603558976;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.327044275518;2682.344933216602;0.09270433215430907;118113.57538711405;0.0;0.0;135.0;4.0;148.96977401839433;4.0;130.0;8.0;122.96767202879067;8.0;122.96767202879067;8.0;116.22990648570538;8.0;30.0;4.0;43.572972731557456;4.0;104.327044275518;2682.344933216602;0.00934199196348118;118113.57538711405;0.0;0.0;107.08286355112108;294.8809467742273;0.7127043321543093;20088.0815538888;0.5811460479596983;0.22348302039243623;175.54889897663952;402.455779034809;0.6293419919634814;118113.57538711405;0.6581243793453919;0.2853623365181615;104.327044275518;2682.344933216602;0.08336234019082789;118113.57538711405;0.0;0.0;133.0723812245534;294.8809467742273;0.7127043321543093;118113.57538711405;0.5811460479596983;0.22348302039243623;155.4072853515391;341.39577939519654;0.7127043321543093;118113.57538711405;0.5811460479596983;0.22348302039243623;154.7000126911832;368.10302725865597;0.6200000000000002;118113.57538711405;0.6680408161213433;0.2945004463954121;125.04355729556238;314.6331519009881;0.6200000000000002;118113.57538711405;0.6680408161213433;0.2945004463954121;125.01319828390064;314.5790313218771;0.6200000000000002;20088.0815538888;0.6680408161213433;0.2945004463954121;107.08286355112108;2699.8196347159515;0.09270433215430907;20088.0815538888;0.0;0.0;60.152981651693835;251.82072465539517;0.09270433215430907;20088.0815538888;0.0;0.0;60.157145173498975;251.9204371344196;0.09270433215430907;118113.57538711405;0.0;0.0;"Zustand 3: Temperatur 428.557 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.163 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.161744967900445e-18;`gtol` termination condition is satisfied.;4;3.030788415672e-07;3.510482863624446e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.30606730878651;132.99357182408096;154.79435036397382;60.18334282229347;0.10126760462024936;0.28500706941925513;0.22398159860609534;0.2940339195983174;233.70467602928073;227.16861106323472;235.3246841800639;225.50528266725925;33.92500435077538;0.5071386256152675;6.789494637221623;26.014773810963675;0.009241720014038227;0.03407852228431641;23.370467573867142;22.71686110335612;9.412987367929196;15.033685508833154;3.084091309223167;107.25044501671346;0.020008565012184253;2700.138397969915;294.8676294094697;245.75902006203557;0.014461998934953701;0.7083284123787532;0.5937242357765159;0.23261925619391785;-2.893990824759385e-09;-5.067945352266179e-08;4.9032450988306664e-08;-1.7714754663167298e-09;-1.8165991377827595e-08;2.967351520055672e-08;3.476193910501024e-08;2.906093072851945e-07;-2.8939908247593847e-11;-5.067945352266179e-10;4.903245098830666e-10;-1.7714754663167298e-09;-1.8165991377827595e-10;2.9673515200556723e-10;3.4761939105010243e-10;2.906093072851945e-09;148.9775523940957;130.0;122.96277858313204;122.96277858313204;116.21919955600106;43.58663941765758;26.43442159075778;20.552944997168197;63.66380559905588;30.18334282229347;5.0755459400181735;15.712333566418579;18.656711274345525;56.031696124716916;0.7585946331943774;8.038800773006358;4.0;0.6300000000000002;118027.4837436055;20116.29487620753;5.867257587439825;0.7585946331943774;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.30606730878651;2682.3123461985815;0.09279041131370669;118027.4837436055;0.0;0.0;135.0;4.0;148.9775523940957;4.0;130.0;8.0;122.96277858313204;8.0;122.96277858313204;8.0;116.21919955600106;8.0;30.0;4.0;43.58663941765758;4.0;104.30606730878651;2682.3123461985815;0.009396662685466762;118027.4837436055;0.0;0.0;107.25044501671346;294.8676294094712;0.7227904113137069;20116.29487620753;0.5818446658056721;0.22398159860609534;175.4119739848535;402.04947716491586;0.639396662685467;118027.4837436055;0.6577321585063105;0.28500706941925513;104.30606730878651;2682.3123461985815;0.08339374862823992;118027.4837436055;0.0;0.0;132.99357182408096;294.8676294094712;0.7227904113137069;118027.4837436055;0.5818446658056721;0.22398159860609534;155.5529449971682;341.80378658553974;0.7227904113137069;118027.4837436055;0.5818446658056721;0.22398159860609534;154.79435036397382;368.03858674353245;0.6300000000000002;118027.4837436055;0.6675424528862983;0.2940339195983174;124.9547710510746;314.1893734837398;0.6300000000000002;118027.4837436055;0.6675424528862983;0.2940339195983174;124.92445405998183;314.135280591225;0.6300000000000002;20116.29487620753;0.6675424528862983;0.2940339195983174;107.25044501671346;2700.138397969915;0.09279041131370669;20116.29487620753;0.0;0.0;60.18334282229347;251.94781613036506;0.09279041131370669;20116.29487620753;0.0;0.0;60.18750343128414;252.04741392159366;0.09279041131370669;118027.4837436055;0.0;0.0;"Zustand 3: Temperatur 428.703 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.105 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
