config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.976738330897538e-18;`gtol` termination condition is satisfied.;4;2.667666090351868e-07;3.1549130989292043e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.28595508259605;132.9170339313884;154.88320120203883;60.212754385222524;0.10177080005559658;0.28465825308809517;0.22446580678409586;0.2935779717095211;233.82380572179227;227.38997103184533;235.47638731495414;225.693546882743;34.69777429426489;0.5070230914523479;6.891073565957424;26.026435369573562;0.009239786463965382;0.034602766966671715;23.382380546590692;22.738997100577468;9.419055493256876;15.046236456808755;3.1543431215742004;107.41295503780924;0.01979287204046897;2700.4475244397054;294.8568616829271;246.281875017805;0.01450567680479875;0.7183680958917611;0.5942843710752379;0.23303412246921085;-2.5098927380895475e-09;-4.305131540149887e-08;4.400709485707921e-08;-1.6844340366972688e-09;-1.6467737395942095e-08;2.6070665626320988e-08;3.06116589854355e-08;2.558853395839833e-07;-2.5098927380895476e-11;-4.3051315401498866e-10;4.400709485707921e-10;-1.6844340366972688e-09;-1.6467737395942094e-10;2.6070665626320986e-10;3.06116589854355e-10;2.5588533958398328e-09;148.9846773757053;130.0;122.95824200613174;122.95824200613174;116.20903306825068;43.59987865022998;26.293427268254163;20.694560291124617;63.81307638757926;30.212754385222524;5.162720899748649;15.5452869683225;18.672286923535694;55.99212086297723;0.8113590890857836;8.049478316818522;4.0;0.6400000000000002;117944.98973657296;20143.657931988215;5.85519224635342;0.8113590890857836;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.28595508259605;2682.281100123652;0.09287377269655961;117944.98973657296;0.0;0.0;135.0;4.0;148.9846773757053;4.0;130.0;8.0;122.95824200613174;8.0;122.95824200613174;8.0;116.20903306825068;8.0;30.0;4.0;43.59987865022998;4.0;104.28595508259605;2682.281100123652;0.009451838151510492;117944.98973657296;0.0;0.0;107.41295503780924;294.8568616829267;0.7328737726965598;20143.657931988215;0.5825217765628952;0.22446580678409586;175.27810464395947;401.6515881694867;0.6494518381515108;117944.98973657296;0.6573465631679225;0.28465825308809517;104.28595508259605;2682.281100123652;0.08342193454504912;117944.98973657296;0.0;0.0;132.9170339313884;294.8568616829267;0.7328737726965598;117944.98973657296;0.5825217765628952;0.22446580678409586;155.69456029112462;342.20167819422954;0.7328737726965598;117944.98973657296;0.5825217765628952;0.22446580678409586;154.88320120203883;367.9701178780147;0.6400000000000002;117944.98973657296;0.6670545813555488;0.2935779717095211;124.86755561456988;313.75484553930414;0.6400000000000002;117944.98973657296;0.6670545813555488;0.2935779717095211;124.83727910025135;313.7007787159187;0.6400000000000002;20143.657931988215;0.6670545813555488;0.2935779717095211;107.41295503780924;2700.4475244397054;0.09287377269655961;20143.657931988215;0.0;0.0;60.212754385222524;252.07093296880984;0.09287377269655961;20143.657931988215;0.0;0.0;60.216912205273445;252.17042054421128;0.09287377269655961;117944.98973657296;0.0;0.0;"Zustand 3: Temperatur 428.845 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.033 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.428 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0485757375378104e-18;`gtol` termination condition is satisfied.;4;2.3524754370701025e-07;2.8455494153283687e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.2666570884038;132.8427661680882;154.96676583663123;60.241277609038264;0.10228170904414235;0.28431567951607173;0.2249361722323316;0.2931322287561405;233.9325042844594;227.60464510241795;235.6166959162143;225.87608802805076;35.46948205180697;0.5069039266120176;6.992661003483445;26.037132311158302;0.009237973364358866;0.03512746704159307;23.39325040587541;22.760464507949866;9.42466783722749;15.058405866722923;3.224498371703183;107.57062338869275;0.019584171104656486;2700.7474485564576;294.84860111454776;246.7898761326321;0.014550149991146899;0.7284044490772478;0.594827442033931;0.23343701536480393;-2.206377303082263e-09;-3.692804284582962e-08;3.940084525311249e-08;-1.601020649388829e-09;-1.447295971956919e-08;2.2919294906387222e-08;2.720690872592968e-08;2.2570532109966734e-07;-2.206377303082263e-11;-3.692804284582962e-10;3.9400845253112495e-10;-1.601020649388829e-09;-1.447295971956919e-10;2.2919294906387223e-10;2.720690872592968e-10;2.2570532109966734e-09;148.99117848591266;130.0;122.95404617475435;122.95404617475435;116.19937847056622;43.612718008517845;26.15598627078913;20.83226486868142;63.95790538017491;30.241277609038264;5.248344774543284;15.383422786061601;18.68738908635055;55.95394571352705;0.8654990320501952;8.060873451024918;4.0;0.6500000000000002;117865.88020716218;20170.224781766592;5.843558090324811;0.8654990320501952;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.2666570884038;2682.251116817801;0.09295459906839443;117865.88020716218;0.0;0.0;135.0;4.0;148.99117848591266;4.0;130.0;8.0;122.95404617475435;8.0;122.95404617475435;8.0;116.19937847056622;8.0;30.0;4.0;43.612718008517845;4.0;104.2666570884038;2682.251116817801;0.009507555256228425;117865.88020716218;0.0;0.0;107.57062338869275;294.8486011145487;0.7429545990683947;20170.224781766592;0.5831782396313934;0.2249361722323316;175.14716475670178;401.2617929155658;0.6595075552562286;117865.88020716218;0.6569673893173837;0.28431567951607173;104.2666570884038;2682.251116817801;0.083447043812166;117865.88020716218;0.0;0.0;132.8427661680882;294.8486011145487;0.7429545990683947;117865.88020716218;0.5831782396313934;0.2249361722323316;155.83226486868142;342.58971759230235;0.7429545990683947;117865.88020716218;0.5831782396313934;0.2249361722323316;154.96676583663123;367.89774369023235;0.6500000000000002;117865.88020716218;0.6665768541703906;0.2931322287561405;124.78189271706327;313.32930976098106;0.6500000000000002;117865.88020716218;0.6665768541703906;0.2931322287561405;124.75165522545672;313.275267503994;0.6500000000000002;20170.224781766592;0.6665768541703906;0.2931322287561405;107.57062338869275;2700.7474485564576;0.09295459906839443;20170.224781766592;0.0;0.0;60.241277609038264;252.19033160358597;0.09295459906839443;20170.224781766592;0.0;0.0;60.24543275703917;252.28971316681086;0.09295459906839443;117865.88020716218;0.0;0.0;"Zustand 3: Temperatur 428.982 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.932 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.297 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3137845010295816e-18;`gtol` termination condition is satisfied.;4;2.0770857574307666e-07;2.574406533952857e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.24812604911716;132.77076104746868;155.04523906860447;60.26896975171303;0.10280052374589635;0.28397914980136585;0.22539319763123905;0.292696332892737;234.03123657149166;227.81306421513392;235.74611798712016;226.05329392440086;36.23998817339335;0.5067811489901402;7.0942522217543225;26.04690762948877;0.00923627613543564;0.03565259706136049;23.403123637219093;22.781306419486157;9.429844719996902;15.070219593347923;3.294544382285884;107.72366692060433;0.019382203483933214;2701.038580399923;294.84280085731433;247.28362297275098;0.014595440019262051;0.7384376210236102;0.5953541455566407;0.2338283929118541;-1.9077646129517234e-09;-3.1751376639022055e-08;3.533170911396155e-08;-1.5210243620167319e-09;-1.2802388482668903e-08;2.0272352685424266e-08;2.418201461296121e-08;1.9930072880924854e-07;-1.9077646129517234e-11;-3.1751376639022053e-10;3.533170911396155e-10;-1.5210243620167319e-09;-1.2802388482668902e-10;2.0272352685424266e-10;2.4182014612961214e-10;1.9930072880924856e-09;148.9970835270031;130.0;122.95017589751433;122.95017589751433;116.19020897393773;43.625183266455394;26.021951399947852;20.96618680915202;64.09848365414894;30.26896975171303;5.332436847374311;15.226508976909997;18.702049848397166;55.91708663596734;0.9209477405475468;8.072998055866663;4.0;0.6600000000000003;117789.95594055175;20196.04608605079;5.832327547613794;0.9209477405475468;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.24812604911716;2682.222323093384;0.09303306104287201;117789.95594055175;0.0;0.0;135.0;4.0;148.9970835270031;4.0;130.0;8.0;122.95017589751433;8.0;122.95017589751433;8.0;116.19020897393773;8.0;30.0;4.0;43.625183266455394;4.0;104.24812604911716;2682.222323093384;0.009563847400891189;117789.95594055175;0.0;0.0;107.72366692060433;294.84280085731314;0.7530330610428723;20196.04608605079;0.5838148703624587;0.22539319763123905;175.01903492695095;400.87978836663325;0.6695638474008915;117789.95594055175;0.6565944414994545;0.28397914980136585;104.24812604911716;2682.222323093384;0.08346921364198082;117789.95594055175;0.0;0.0;132.77076104746868;294.84280085731314;0.7530330610428723;117789.95594055175;0.5838148703624587;0.22539319763123905;155.96618680915202;342.96816221024596;0.7530330610428723;117789.95594055175;0.5838148703624587;0.22539319763123905;155.04523906860447;367.82158861518286;0.6600000000000003;117789.95594055175;0.66610893774453;0.292696332892737;124.69776299160202;312.9125156223024;0.6600000000000003;117789.95594055175;0.66610893774453;0.292696332892737;124.66756315262569;312.8584965358458;0.6600000000000003;20196.04608605079;0.66610893774453;0.292696332892737;107.72366692060433;2701.038580399923;0.09303306104287201;20196.04608605079;0.0;0.0;60.26896975171303;252.30625168344844;0.09303306104287201;20196.04608605079;0.0;0.0;60.27312233797039;252.40553118722806;0.09303306104287201;117789.95594055175;0.0;0.0;"Zustand 3: Temperatur 429.116 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.848 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.818 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7312024008453862e-18;`gtol` termination condition is satisfied.;4;1.8374955153403678e-07;2.3371788125196524e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.23031768727088;132.70100573936162;155.11880978931708;60.29588434840093;0.10332741087805147;0.2836484736111822;0.22583736240455546;0.29226994159199865;234.12044067759587;228.01563129094959;235.86513252277354;226.225526621594;37.00916351083846;0.5066547787637736;7.195842635971554;26.05580185041765;0.009234690374705128;0.03617813218620573;23.412044050130074;22.801563127305723;9.434605301380156;15.081701773347971;3.3644694125856764;107.87229041095543;0.01918672113459178;2701.3213072941994;294.83941042078305;247.7636845250596;0.014641565678952917;0.7484677522834376;0.5958651410702591;0.2342086900622795;-1.6170318417607632e-09;-2.7603981322954496e-08;3.1664569632994244e-08;-1.4443765627980554e-09;-1.1730350024663494e-08;1.7892347159431665e-08;2.1374432890297612e-08;1.7629511717132118e-07;-1.6170318417607632e-11;-2.7603981322954497e-10;3.1664569632994243e-10;-1.4443765627980554e-09;-1.1730350024663494e-10;1.7892347159431666e-10;2.1374432890297612e-10;1.7629511717132119e-09;149.00241870081317;130.0;122.94661685039551;122.94661685039551;116.18149942750097;43.63729852218597;25.891183403927755;21.096448899540007;64.23499188876946;30.295884348400932;5.415017328996953;15.074326439440085;18.71629916312463;55.88146495040445;0.977639110222924;8.085859590575524;4.0;0.6700000000000003;117717.03063519241;20221.16933594996;5.821474944374786;0.977639110222924;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.23031768727088;2682.194650392897;0.0931093179623903;117717.03063519241;0.0;0.0;135.0;4.0;149.00241870081317;4.0;130.0;8.0;122.94661685039551;8.0;122.94661685039551;8.0;116.18149942750097;8.0;30.0;4.0;43.63729852218597;4.0;104.23031768727088;2682.194650392897;0.009620744753675041;117717.03063519241;0.0;0.0;107.87229041095543;294.83941042078305;0.7631093179623906;20221.16933594996;0.5844324427747198;0.22583736240455546;174.89360210474092;400.5052865487638;0.6796207447536753;117717.03063519241;0.6562275323230928;0.2836484736111822;104.23031768727088;2682.194650392897;0.08348857320871526;117717.03063519241;0.0;0.0;132.70100573936162;294.83941042078305;0.7631093179623906;117717.03063519241;0.5844324427747198;0.22583736240455546;156.09644889954;343.3372634016091;0.7631093179623906;117717.03063519241;0.5844324427747198;0.22583736240455546;155.11880978931708;367.74177767554744;0.6700000000000003;117717.03063519241;0.6656505116431495;0.29226994159199865;124.6151461487861;312.5042201942706;0.6700000000000003;117717.03063519241;0.6656505116431495;0.29226994159199865;124.58498267100305;312.45022298205237;0.6700000000000003;20221.16933594996;0.6656505116431495;0.29226994159199865;107.87229041095543;2701.3213072941994;0.0931093179623903;20221.16933594996;0.0;0.0;60.29588434840093;252.41891727720792;0.0931093179623903;20221.16933594996;0.0;0.0;60.30003447709652;252.51809843948897;0.0931093179623903;117717.03063519241;0.0;0.0;"Zustand 3: Temperatur 429.246 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.269 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.765 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.735 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.2649779132538275e-18;`gtol` termination condition is satisfied.;4;1.6281276411996743e-07;2.128369288095385e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.21319051168751;132.633482762967;155.1876609396819;60.32207147676536;0.10386251376855546;0.283323468682191;0.2262691240006164;0.2918527268821001;234.2005297754963;228.2127232289609;235.97419147710917;226.39312426595353;37.776888511127694;0.5065248381562537;7.297427800708289;26.06385320060116;0.009233211852686283;0.03670404818290032;23.42005296193399;22.82127232131185;9.438967659497118;15.092874949785545;3.434262594096023;108.0166873505828;0.018997486236881876;2701.5959952873527;294.8383763282281;248.23060101652572;0.014688543255271469;0.7584949754544308;0.5963610529714164;0.23457832009529525;-1.3589200875685492e-09;-2.3928556913688226e-08;2.8668978302448522e-08;-1.3708917334653847e-09;-1.0318785825802479e-08;1.5842402945054346e-08;1.9170357745679212e-08;1.5615640336363867e-07;-1.3589200875685492e-11;-2.3928556913688224e-10;2.866897830244852e-10;-1.3708917334653847e-09;-1.0318785825802479e-10;1.5842402945054346e-10;1.9170357745679213e-10;1.5615640336363868e-09;149.00720871863018;130.0;122.94335551802902;122.94335551802902;116.17322620385579;43.64908631752161;25.763550447747434;21.22316888514257;64.36760103306119;30.32207147676536;5.496107200422273;14.926668167446223;18.730165006341508;55.84700695760142;1.0355079454606653;8.099461629054133;4.0;0.6800000000000003;117646.92995747985;20245.63906728686;5.810976357252913;1.0355079454606653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.21319051168751;2682.1680344609904;0.09318351870970198;117646.92995747985;0.0;0.0;135.0;4.0;149.00720871863018;4.0;130.0;8.0;122.94335551802902;8.0;122.94335551802902;8.0;116.17322620385579;8.0;30.0;4.0;43.64908631752161;4.0;104.21319051168751;2682.1680344609904;0.009678274494988868;117646.92995747985;0.0;0.0;108.0166873505828;294.8383763282282;0.7731835187097023;20245.63906728686;0.5850316920753795;0.2262691240006164;174.77075916637762;400.13801359421086;0.6896782744949891;117646.92995747985;0.6558664820022705;0.283323468682191;104.21319051168751;2682.1680344609904;0.08350524421471311;117646.92995747985;0.0;0.0;132.633482762967;294.8383763282282;0.7731835187097023;117646.92995747985;0.5850316920753795;0.2262691240006164;156.22316888514257;343.6972663549714;0.7731835187097023;117646.92995747985;0.5850316920753795;0.2262691240006164;155.1876609396819;367.6584357720272;0.6800000000000003;117646.92995747985;0.6652012679934306;0.2918527268821001;124.53402113391286;312.1041879595469;0.6800000000000003;117646.92995747985;0.6652012679934306;0.2918527268821001;124.50389279957773;312.05021141810147;0.6800000000000003;20245.63906728686;0.6652012679934306;0.2918527268821001;108.0166873505828;2701.5959952873527;0.09318351870970198;20245.63906728686;0.0;0.0;60.32207147676536;252.52853798387463;0.09318351870970198;20245.63906728686;0.0;0.0;60.32621924625437;252.62762430279173;0.09318351870970198;117646.92995747985;0.0;0.0;"Zustand 3: Temperatur 429.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.684 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8877897772658063e-18;`gtol` termination condition is satisfied.;4;1.443281859028529e-07;1.943085061064392e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.19670562086628;132.56817061267606;155.25196950260494;60.3475780019744;0.10440595427960567;0.2830039603578776;0.22668891909140734;0.2914443746260522;234.2718938024396;228.40469274985116;236.0737215713289;226.5564028219003;38.54305254800583;0.5063913512110849;7.39900340594663;26.071097762446414;0.009231836508174647;0.03723032142074825;23.4271893664042;22.84046927359938;9.44294886323092;15.103760186995064;3.50391386990258;108.1570406737373;0.018814270762254684;2701.8629905236858;294.83964270926316;248.68488561548543;0.014736386743523844;0.768519415712986;0.5968424728883741;0.2349376759255331;-1.1325909099468845e-09;-2.092254902663626e-08;2.581975877546938e-08;-1.3010327815088374e-09;-9.444136139791226e-09;1.3857373915016069e-08;1.6974325944829616e-08;1.3839758139511105e-07;-1.1325909099468845e-11;-2.092254902663626e-10;2.5819758775469383e-10;-1.3010327815088374e-09;-9.444136139791226e-11;1.385737391501607e-10;1.6974325944829617e-10;1.3839758139511105e-09;149.01147690205977;130.0;122.94037913961336;122.94037913961336;116.1653670935039;43.660567748196854;25.63892762494055;21.346459707140752;64.49647292554044;30.347578001974398;5.575728072169284;14.783338465876056;18.743673518747073;55.813643588288926;1.0944902045358162;8.113804345302299;4.0;0.6900000000000003;117579.49067345116;20269.497059619443;5.800809478775429;1.0944902045358162;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.19670562086628;2682.1424150420653;0.09325580245650955;117579.49067345116;0.0;0.0;135.0;4.0;149.01147690205977;4.0;130.0;8.0;122.94037913961336;8.0;122.94037913961336;8.0;116.1653670935039;8.0;30.0;4.0;43.660567748196854;4.0;104.19670562086628;2682.1424150420653;0.009736461047582273;117579.49067345116;0.0;0.0;108.1570406737373;294.83964270926384;0.7832558024565098;20269.497059619443;0.5856133170010386;0.22668891909140734;174.65040452700032;399.77770885741404;0.6997364610475826;117579.49067345116;0.65551111793031;0.2830039603578776;104.19670562086628;2682.1424150420653;0.08351934140892728;117579.49067345116;0.0;0.0;132.56817061267606;294.83964270926384;0.7832558024565098;117579.49067345116;0.5856133170010386;0.22668891909140734;156.34645970714075;344.04841004571256;0.7832558024565098;117579.49067345116;0.5856133170010386;0.22668891909140734;155.25196950260494;367.5716870714378;0.6900000000000003;117579.49067345116;0.6647609109229953;0.2914443746260522;124.45436626737376;311.7121906234111;0.6900000000000003;117579.49067345116;0.6647609109229953;0.2914443746260522;124.42427192783072;311.6582336358448;0.6900000000000003;20269.497059619443;0.6647609109229953;0.2914443746260522;108.1570406737373;2701.8629905236858;0.09325580245650955;20269.497059619443;0.0;0.0;60.3475780019744;252.63530995797345;0.09325580245650955;20269.497059619443;0.0;0.0;60.35172350521498;252.73430472575188;0.09325580245650955;117579.49067345116;0.0;0.0;"Zustand 3: Temperatur 429.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.402 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.574 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.800 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5839567696496049e-18;`gtol` termination condition is satisfied.;4;1.2823086598874703e-07;1.77986334849033e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.18082652191788;132.50504432209885;155.31190652610212;60.37244780283737;0.10495783460715297;0.2826897811575151;0.22709716469674726;0.2910445838425057;234.3349010117235;228.59187009856862;236.16412596007186;226.71565765993412;39.30755329253089;0.5062543435772454;7.500565273051154;26.077569616732035;0.009230560443306536;0.03775692886574745;23.43349008888226;22.85918700862537;9.446565038740195;15.114377176307228;3.5734139373455696;108.29352343543974;0.018636856059241796;2702.1226205173275;294.8431518320201;249.12702602348412;0.014785108049078954;0.7785411913053228;0.5973099617751406;0.23528713132150053;-9.771596864993626e-10;-1.827037721113811e-08;2.333626980544068e-08;-1.234402857708261e-09;-8.433005405095173e-09;1.2314927744228044e-08;1.53256962676096e-08;1.2290092854527757e-07;-9.771596864993626e-12;-1.8270377211138112e-10;2.3336269805440677e-10;-1.234402857708261e-09;-8.433005405095173e-11;1.2314927744228044e-10;1.53256962676096e-10;1.2290092854527756e-09;149.0152452758208;130.0;122.93767565908877;122.93767565908877;116.1579012075357;43.67176256570389;25.517196506606865;21.466429728600986;64.62176086973585;30.37244780283737;5.653902058340975;14.64415222364903;18.75684913717089;55.78131007991561;1.154523202498865;8.128884951845407;4.0;0.7000000000000003;117514.55985159842;20292.78252107439;5.7909534944041114;1.154523202498865;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.18082652191788;2682.1177356016465;0.09332629935440151;117514.55985159842;0.0;0.0;135.0;4.0;149.0152452758208;4.0;130.0;8.0;122.93767565908877;8.0;122.93767565908877;8.0;116.1579012075357;8.0;30.0;4.0;43.67176256570389;4.0;104.18082652191788;2682.1177356016465;0.00979532629213692;117514.55985159842;0.0;0.0;108.29352343543974;294.8431518320184;0.7933262993544018;20292.78252107439;0.5861779819947861;0.22709716469674726;174.53244178242767;399.4241240956713;0.7097953262921373;117514.55985159842;0.6551612742825538;0.2826897811575151;104.18082652191788;2682.1177356016465;0.08353097306226459;117514.55985159842;0.0;0.0;132.50504432209885;294.8431518320184;0.7933262993544018;117514.55985159842;0.5861779819947861;0.22709716469674726;156.46642972860099;344.39092722345424;0.7933262993544018;117514.55985159842;0.5861779819947861;0.22709716469674726;155.31190652610212;367.48165448661246;0.7000000000000003;117514.55985159842;0.6643291560270781;0.2910445838425057;124.37615937025345;311.3280069244581;0.7000000000000003;117514.55985159842;0.6643291560270781;0.2910445838425057;124.34609794165902;311.2740684546499;0.7000000000000003;20292.78252107439;0.6643291560270781;0.2910445838425057;108.29352343543974;2702.1226205173275;0.09332629935440151;20292.78252107439;0.0;0.0;60.37244780283737;252.73941685569392;0.09332629935440151;20292.78252107439;0.0;0.0;60.37659112762009;252.83832317156802;0.09332629935440151;117514.55985159842;0.0;0.0;"Zustand 3: Temperatur 429.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.462 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.526 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3359792002670648e-18;`gtol` termination condition is satisfied.;4;1.1406388574350256e-07;1.6346126148216677e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.1655189633367;132.4440759705504;155.3676371720195;60.39672198081962;0.10551823895721513;0.2823807703783924;0.22749425923753183;0.29065306606286356;234.38989940065198;228.77456461644596;236.24578576743662;226.87116502087457;40.07029612155204;0.5061138423063046;7.602109350745575;26.083300973945597;0.009229379918296789;0.0382838480727231;23.438989929133974;22.877456460556207;9.449831431002426;15.124744333820674;3.6427541943203328;108.42629943999498;0.018465032456442723;2702.3751953341966;294.8488445766759;249.55748596340678;0.014834717172446887;0.7885604139999782;0.5977640518494469;0.23562704203943505;-7.957154934956634e-10;-1.5971622246979678e-08;2.1064920474600513e-08;-1.1709135327997444e-09;-7.624038289577584e-09;1.0883894674407202e-08;1.3564459777626325e-08;1.093122250495071e-07;-7.957154934956633e-12;-1.5971622246979679e-10;2.1064920474600514e-10;-1.1709135327997444e-09;-7.624038289577583e-11;1.0883894674407201e-10;1.3564459777626325e-10;1.093122250495071e-09;149.01853465314906;130.0;122.93523367920346;122.93523367920346;116.15080888790936;43.682689271318566;25.398244725525217;21.58318294851665;64.74361016867641;30.39672198081962;5.730651664530114;14.508934239208486;18.76971471586677;55.74994567774752;1.2155457764971516;8.1446980944242;4.0;0.7100000000000003;117451.99412888072;20315.5322602018;5.781388970003488;1.2155457764971516;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.1655189633367;2682.0939430689573;0.09339513117242482;117451.99412888072;0.0;0.0;135.0;4.0;149.01853465314906;4.0;130.0;8.0;122.93523367920346;8.0;122.93523367920346;8.0;116.15080888790936;8.0;30.0;4.0;43.682689271318566;4.0;104.1655189633367;2682.0939430689573;0.009854889768492373;117451.99412888072;0.0;0.0;108.42629943999498;294.8488445766744;0.8033951311724251;20315.5322602018;0.5867263192307521;0.22749425923753183;174.41677937867428;399.07702271250525;0.7198548897684927;117451.99412888072;0.6548167916497903;0.2823807703783924;104.1655189633367;2682.0939430689573;0.08354024140393244;117451.99412888072;0.0;0.0;132.4440759705504;294.8488445766744;0.8033951311724251;117451.99412888072;0.5867263192307521;0.22749425923753183;156.58318294851665;344.72504442751983;0.8033951311724251;117451.99412888072;0.5867263192307521;0.22749425923753183;155.3676371720195;367.38845923553225;0.7100000000000003;117451.99412888072;0.6639057298601466;0.29065306606286356;124.29937787612619;310.9514224434932;0.7100000000000003;117451.99412888072;0.6639057298601466;0.29065306606286356;124.26934833546989;310.8975015307147;0.7100000000000003;20315.5322602018;0.6639057298601466;0.29065306606286356;108.42629943999498;2702.3751953341966;0.09339513117242482;20315.5322602018;0.0;0.0;60.39672198081962;252.84103070964608;0.09339513117242482;20315.5322602018;0.0;0.0;60.400863210161845;252.93985149186926;0.09339513117242482;117451.99412888072;0.0;0.0;"Zustand 3: Temperatur 429.733 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.518 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.419 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.567 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.132076043594943e-18;`gtol` termination condition is satisfied.;4;1.0154546108786849e-07;1.5047099677977434e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.15075078080076;132.38523513733583;155.41932078794412;60.42043905312522;0.10608723510412452;0.2820767737253352;0.22788058352415147;0.29026954472453886;234.43721802895408;228.95306619513926;236.3190615065774;227.02318336838124;40.8311935634005;0.5059698756633366;7.703631711063527;26.088322295588682;0.009228291346160936;0.03881105717628654;23.44372179317162;22.895306618559836;9.45276246053851;15.134878890417598;3.711926688876287;108.55552382458308;0.018298598881869018;2702.62100868971;294.85666085598154;249.97670657162107;0.01488522238058565;0.7985771895057431;0.5982052483890683;0.23595774688012444;-6.122107265582599e-10;-1.4238665357879654e-08;1.914838776428951e-08;-1.1104626662650219e-09;-6.885358061481384e-09;9.540912060401752e-09;1.2117283176849014e-08;9.723788707560743e-08;-6.122107265582599e-12;-1.4238665357879654e-10;1.914838776428951e-10;-1.1104626662650219e-09;-6.885358061481384e-11;9.540912060401751e-11;1.2117283176849015e-10;9.723788707560743e-10;149.02136471465036;130.0;122.93304241906168;122.93304241906168;116.14407162455268;43.69336520305859;25.281965591571804;21.69681920529416;64.86215862152449;30.42043905312522;5.805999687898236;14.377518594478602;18.782291638260915;55.719493359032526;1.2774984173500457;8.161236206635408;4.0;0.7200000000000003;117391.65903581445;20337.780845600853;5.772097748865592;1.2774984173500457;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.15075078080076;2682.0709875994366;0.09346241188632842;117391.65903581445;0.0;0.0;135.0;4.0;149.02136471465036;4.0;130.0;8.0;122.93304241906168;8.0;122.93304241906168;8.0;116.14407162455268;8.0;30.0;4.0;43.69336520305859;4.0;104.15075078080076;2682.0709875994366;0.009915168863183445;117391.65903581445;0.0;0.0;108.55552382458308;294.8566608559807;0.8134624118863287;20337.780845600853;0.587258930499768;0.22788058352415147;174.30333030622216;398.73617905606017;0.7299151688631837;117391.65903581445;0.6544775166963723;0.2820767737253352;104.15075078080076;2682.0709875994366;0.08354724302314498;117391.65903581445;0.0;0.0;132.38523513733583;294.8566608559807;0.8134624118863287;117391.65903581445;0.587258930499768;0.22788058352415147;156.69681920529416;345.0509820277697;0.8134624118863287;117391.65903581445;0.587258930499768;0.22788058352415147;155.41932078794412;367.29222047447155;0.7200000000000003;117391.65903581445;0.663490369452954;0.29026954472453886;124.22399893070042;310.5822294133428;0.7200000000000003;117391.65903581445;0.663490369452954;0.29026954472453886;124.19400031210176;310.52832516726465;0.7200000000000003;20337.780845600853;0.663490369452954;0.29026954472453886;108.55552382458308;2702.62100868971;0.09346241188632842;20337.780845600853;0.0;0.0;60.42043905312522;252.9403127367925;0.09346241188632842;20337.780845600853;0.0;0.0;60.424578265520154;253.03905073381085;0.09346241188632842;117391.65903581445;0.0;0.0;"Zustand 3: Temperatur 429.847 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.569 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.344 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.660246180771614e-19;`gtol` termination condition is satisfied.;4;9.070384224280267e-08;1.3899817395039126e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.13649175454867;132.32848930757382;155.46711099825183;60.44363513121573;0.10666487583188893;0.28177764296731606;0.2282565016842744;0.2898937545970256;234.47716823602912;229.12764662020479;236.38429439241244;227.1719546371996;41.590164779855634;0.5058224729509594;7.8051285453514865;26.092662406234126;0.00922729128726397;0.03933853488033008;23.447716814923226;22.912764661164445;9.455371775940057;15.14479697507829;3.780924072041805;108.68134360129216;0.018137362497277865;2702.860338968501;294.8665399851229;250.38510770001093;0.014936630364764003;0.8085916178579728;0.5986340313972217;0.23627956867382408;-4.5415049498842563e-10;-1.2604225219092768e-08;1.736083277137368e-08;-1.053300280329239e-09;-6.088981763241463e-09;8.560334663343383e-09;1.1025264257114031e-08;8.679685947754479e-08;-4.541504949884256e-12;-1.2604225219092768e-10;1.736083277137368e-10;-1.053300280329239e-09;-6.088981763241463e-11;8.560334663343383e-11;1.1025264257114032e-10;8.679685947754479e-10;149.0237540811022;130.0;122.93109167486807;122.93109167486807;116.13767197877957;43.703806616040936;25.168257736079624;21.807434369674354;64.97753698525122;30.44363513121573;5.879969128441985;14.249748073575915;18.7945999203194;55.68989957792252;1.340323371422528;8.178489827274802;4.0;0.7300000000000003;117333.42837400363;20359.560754278;5.763062857303994;1.340323371422528;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.13649175454867;2682.048822355013;0.09352824822273653;117333.42837400363;0.0;0.0;135.0;4.0;149.0237540811022;4.0;130.0;8.0;122.93109167486807;8.0;122.93109167486807;8.0;116.13767197877957;8.0;30.0;4.0;43.703806616040936;4.0;104.13649175454867;2682.048822355013;0.009976178983452278;117333.42837400363;0.0;0.0;108.68134360129216;294.8665399851232;0.8235282482227368;20359.560754278;0.5877763889665635;0.2282565016842744;174.19201181718182;398.4013777692399;0.7399761789834526;117333.42837400363;0.6541433018432945;0.28177764296731606;104.13649175454867;2682.048822355013;0.08355206923928425;117333.42837400363;0.0;0.0;132.32848930757382;294.8665399851232;0.8235282482227368;117333.42837400363;0.5877763889665635;0.2282565016842744;156.80743436967435;345.3689542855576;0.8235282482227368;117333.42837400363;0.5877763889665635;0.2282565016842744;155.46711099825183;367.1930549953628;0.7300000000000003;117333.42837400363;0.6630828218524929;0.2898937545970256;124.14999948029902;310.220226529185;0.7300000000000003;117333.42837400363;0.6630828218524929;0.2898937545970256;124.12003087155801;310.16633812523935;0.7300000000000003;20359.560754278;0.6630828218524929;0.2898937545970256;108.68134360129216;2702.860338968501;0.09352824822273653;20359.560754278;0.0;0.0;60.44363513121573;253.03741408553142;0.09352824822273653;20359.560754278;0.0;0.0;60.44777240085705;253.13607188638417;0.09352824822273653;117333.42837400363;0.0;0.0;"Zustand 3: Temperatur 429.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.617 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.300 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.270 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.342 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.269338092547234e-19;`gtol` termination condition is satisfied.;4;8.101677171692127e-08;1.2860278451532248e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.1227134777306;132.27380423438342;155.51115581167585;60.466344085893866;0.10725120026711918;0.281483235616522;0.22862236203465533;0.2895254412393336;234.5100447657473;229.2985608129076;236.44180755602363;227.31770538541272;42.34713508294643;0.5056716643467781;7.9065961603537165;26.096348597114797;0.009226376443887591;0.039866260446879506;23.451004468827463;22.929856080529472;9.45767230246292;15.154513691701764;3.8497395540125456;108.80389816092026;0.01798113834711493;2703.093450172394;294.87842100637255;250.78308913448657;0.014988946385999347;0.8186037937757668;0.599050857148461;0.23659281519922637;-3.27794680288207e-10;-1.119157388984604e-08;1.57752424456703e-08;-9.987971005820384e-10;-5.5493387662863825e-09;7.612868557771435e-09;9.88626425169059e-09;7.747266295154986e-08;-3.27794680288207e-12;-1.119157388984604e-10;1.5775242445670301e-10;-9.987971005820384e-10;-5.5493387662863825e-11;7.612868557771435e-11;9.886264251690591e-11;7.747266295154987e-10;149.0257203807265;130.0;122.92937178361171;122.92937178361171;116.13159351251682;43.71402875675284;25.057024782382314;21.915120528212697;65.08986940416742;30.466344085893866;5.952583110257592;14.125473622691459;18.806658305881115;55.661114029545274;1.4039647165368478;8.196447884024508;4.0;0.7400000000000003;117277.18364302862;20380.90250951513;5.754268418107393;1.4039647165368478;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.1227134777306;2682.027403301203;0.09359274016176578;117277.18364302862;0.0;0.0;135.0;4.0;149.0257203807265;4.0;130.0;8.0;122.92937178361171;8.0;122.92937178361171;8.0;116.13159351251682;8.0;30.0;4.0;43.71402875675284;4.0;104.1227134777306;2682.027403301203;0.01003793371863799;117277.18364302862;0.0;0.0;108.80389816092026;294.87842100637334;0.8335927401617661;20380.90250951513;0.5882792408091166;0.22862236203465533;174.08274516310883;398.07241318570675;0.7500379337186384;117277.18364302862;0.6538140049715276;0.281483235616522;104.1227134777306;2682.027403301203;0.08355480644312778;117277.18364302862;0.0;0.0;132.27380423438342;294.87842100637334;0.8335927401617661;117277.18364302862;0.5882792408091166;0.22862236203465533;156.9151205282127;345.67916943267153;0.8335927401617661;117277.18364302862;0.5882792408091166;0.22862236203465533;155.51115581167585;367.09107698117083;0.7400000000000003;117277.18364302862;0.6626828436842632;0.2895254412393336;124.07735635035891;309.86521876053;0.7400000000000003;117277.18364302862;0.6626828436842632;0.2895254412393336;124.04741688974241;309.8113454356018;0.7400000000000003;20380.90250951513;0.6626828436842632;0.2895254412393336;108.80389816092026;2703.093450172394;0.09359274016176578;20380.90250951513;0.0;0.0;60.466344085893866;253.1324765264923;0.09359274016176578;20380.90250951513;0.0;0.0;60.47047948297154;253.23105657049936;0.09359274016176578;117277.18364302862;0.0;0.0;"Zustand 3: Temperatur 430.065 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.197 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.233 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.102253037879847e-19;`gtol` termination condition is satisfied.;4;7.233359303822865e-08;1.191826584523088e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.10938923447424;132.22114426096675;155.5515977420785;60.48859770014417;0.10784623511423003;0.2811934146324671;0.2289784978997591;0.28916436048622296;234.53612681038533;229.46604798114348;236.49190717276582;227.46064786121283;43.10203548455836;0.505517480754489;8.008030974295123;26.09940672229476;0.009225543654823651;0.040394213683904646;23.453612674124717;22.946604797455983;9.459676287106943;15.164043190164923;3.9183668631379835;108.9233197412525;0.01782974902135377;2703.320592801681;294.89224297122274;251.17103173457338;0.015042174408772202;0.8286138069938246;0.5994561596231459;0.23689778004021203;-2.113935693159874e-10;-9.959464364328596e-09;1.4426689176616492e-08;-9.47272649209907e-10;-4.907747097604442e-09;6.583633194168215e-09;8.738993528822903e-09;6.913816719134047e-08;-2.113935693159874e-12;-9.959464364328597e-11;1.442668917661649e-10;-9.47272649209907e-10;-4.9077470976044424e-11;6.583633194168214e-11;8.738993528822903e-11;6.913816719134048e-10;149.02728031162593;130.0;122.92787358933117;122.92787358933117;116.1258207226681;43.724045931886565;24.948175041108584;22.019966157028648;65.19927380936593;30.48859770014417;6.023864811865792;14.004553848078672;18.818484354856935;55.63308943157358;1.4683684149501346;8.215097946076867;4.0;0.7500000000000003;117222.81351100803;20401.83480911927;5.7456995710313;1.4683684149501346;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.10938923447424;2682.0066890191247;0.09365598140259646;117222.81351100803;0.0;0.0;135.0;4.0;149.02728031162593;4.0;130.0;8.0;122.92787358933117;8.0;122.92787358933117;8.0;116.1258207226681;8.0;30.0;4.0;43.724045931886565;4.0;104.10938923447424;2682.0066890191247;0.010100444990198373;117222.81351100803;0.0;0.0;108.9233197412525;294.89224297122246;0.8436559814025968;20401.83480911927;0.5887680067477606;0.2289784978997591;173.9754553527345;397.74908877165893;0.7601004449901987;117222.81351100803;0.6534894891489117;0.2811934146324671;104.10938923447424;2682.0066890191247;0.08355553641239809;117222.81351100803;0.0;0.0;132.22114426096675;294.89224297122246;0.8436559814025968;117222.81351100803;0.5887680067477606;0.2289784978997591;157.01996615702865;345.9818297633415;0.8436559814025968;117222.81351100803;0.5887680067477606;0.2289784978997591;155.5515977420785;366.98639781123836;0.7500000000000003;117222.81351100803;0.6622902007349767;0.28916436048622296;124.00604631488989;309.5170171648787;0.7500000000000003;117222.81351100803;0.6622902007349767;0.28916436048622296;123.97613518813421;309.4631582133002;0.7500000000000003;20401.83480911927;0.6622902007349767;0.28916436048622296;108.9233197412525;2703.320592801681;0.09365598140259646;20401.83480911927;0.0;0.0;60.48859770014417;253.2256330922319;0.09365598140259646;20401.83480911927;0.0;0.0;60.492731291094515;253.32413767802194;0.09365598140259646;117222.81351100803;0.0;0.0;"Zustand 3: Temperatur 430.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.702 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.125 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
