config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.128434802520987e-19;`gtol` termination condition is satisfied.;4;6.471605713584441e-08;1.1071074746853611e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.09649388715519;132.17047260661792;155.58857394054502;60.510425810437425;0.10844999578250603;0.2809080481437489;0.22932522838239883;0.2888102779626101;234.55567897677764;229.63033268312813;236.53488350737564;227.60098098756524;43.85480227797318;0.5053599536679078;8.109429513106832;26.101861287707266;0.009224789890011137;0.0409223749327946;23.455567891496635;22.96303326772936;9.46139534047767;15.173398731978747;3.9868002078987996;109.0397338627181;0.017683024331700003;2703.542004675169;294.90794518504924;251.54929850061365;0.015096317223739053;0.8386217425696972;0.5998503518415949;0.23719474338663693;-1.4210854715202004e-10;-8.913616511563305e-09;1.3046133062744047e-08;-8.983044308408239e-10;-4.566118150250986e-09;5.834522198711056e-09;7.88404008744692e-09;6.181130629556719e-08;-1.4210854715202004e-12;-8.913616511563304e-11;1.3046133062744047e-10;-8.983044308408239e-10;-4.566118150250986e-11;5.834522198711057e-11;7.884040087446919e-11;6.181130629556719e-10;149.02844969956806;130.0;122.92658841186079;122.92658841186079;116.12033898041449;43.73387157195742;24.841621227056805;22.12205628720841;65.30586229076067;30.510425810437425;6.09383740473254;13.886854549142697;18.8300945247056;55.60578132235884;1.5334823466633907;8.23442644886643;4.0;0.7600000000000003;117170.21332627532;20422.384644499703;5.737342399817761;1.5334823466633907;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.09649388715519;2681.9866405316366;0.09371805979343595;117170.21332627532;0.0;0.0;135.0;4.0;149.02844969956806;4.0;130.0;8.0;122.92658841186079;8.0;122.92658841186079;8.0;116.12033898041449;8.0;30.0;4.0;43.73387157195742;4.0;104.09649388715519;2681.9866405316366;0.010163723189342775;117170.21332627532;0.0;0.0;109.0397338627181;294.9079451850492;0.8537180597934363;20422.384644499703;0.5892431834746011;0.22932522838239883;173.87007092662486;397.4312166048902;0.7701637231893431;117170.21332627532;0.6531696223727166;0.2809080481437489;104.09649388715519;2681.9866405316366;0.08355433660409317;117170.21332627532;0.0;0.0;132.17047260661792;294.9079451850492;0.8537180597934363;117170.21332627532;0.5892431834746011;0.22932522838239883;157.1220562872084;346.2771317389616;0.8537180597934363;117170.21332627532;0.5892431834746011;0.22932522838239883;155.58857394054502;366.8791259121837;0.7600000000000003;117170.21332627532;0.6619046675558474;0.2888102779626101;123.93604615775149;309.1754387041373;0.7600000000000003;117170.21332627532;0.6619046675558474;0.2888102779626101;123.90616259526746;309.1215934739626;0.7600000000000003;20422.384644499703;0.6619046675558474;0.2888102779626101;109.0397338627181;2703.542004675169;0.09371805979343595;20422.384644499703;0.0;0.0;60.510425810437425;253.31700866846003;0.09371805979343595;20422.384644499703;0.0;0.0;60.51455765805565;253.41543996238934;0.09371805979343595;117170.21332627532;0.0;0.0;"Zustand 3: Temperatur 430.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.318178107606494e-19;`gtol` termination condition is satisfied.;4;5.813177562864983e-08;1.0313271166420957e-09;1;True;;True;0;zulässig;feasible;True;True;True;104.08400377190151;132.12175161983504;155.6222163358259;60.53185643776891;0.10906248743588319;0.28062700919047506;0.22966285908833506;0.2884629686233327;234.56895218370624;229.79162581290325;236.5710118858101;227.7388912734636;44.605376649011475;0.5051991150471785;8.210788406721537;26.103735533888255;0.009224112245223353;0.041450725055193115;23.45689521282574;22.979162580769277;9.462840475596897;15.182592751082131;4.055034241550572;109.15325973389474;0.017540801000603276;2703.757911693592;294.92546741698146;251.9182355727624;0.015151376560124663;0.8486276811695403;0.600233827104039;0.23748397278188116;-3.5342395676707383e-11;-8.044814592267358e-09;1.195513732454856e-08;-8.519259742101326e-10;-4.112337137485156e-09;5.210495146457106e-09;7.231619747471996e-09;5.544885084418638e-08;-3.5342395676707385e-13;-8.044814592267357e-11;1.195513732454856e-10;-8.519259742101326e-10;-4.112337137485156e-11;5.210495146457106e-11;7.231619747471996e-11;5.544885084418639e-10;149.0292435516571;130.0;122.92550801776883;122.92550801776883;116.1151344749021;43.74351829024539;24.737280196863708;22.22147266159635;65.40974144364935;30.53185643776891;6.162523999055566;13.772248283874092;18.841504245867327;55.579147873350166;1.5992563257704546;8.254418893152149;4.0;0.7700000000000004;117119.28466579242;20442.57741157417;5.7291838650189915;1.5992563257704546;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.08400377190151;2681.967221142134;0.09377905772966466;117119.28466579242;0.0;0.0;135.0;4.0;149.0292435516571;4.0;130.0;8.0;122.92550801776883;8.0;122.92550801776883;8.0;116.1151344749021;8.0;30.0;4.0;43.74351829024539;4.0;104.08400377190151;2681.967221142134;0.010227777305390517;117119.28466579242;0.0;0.0;109.15325973389474;294.9254674169826;0.863779057729665;20442.57741157417;0.5897052449889766;0.22966285908833506;173.7665237485208;397.1186168921165;0.7802277773053908;117119.28466579242;0.6528542773315923;0.28062700919047506;104.08400377190151;2681.967221142134;0.08355128042427415;117119.28466579242;0.0;0.0;132.12175161983504;294.9254674169826;0.863779057729665;117119.28466579242;0.5897052449889766;0.22966285908833506;157.22147266159635;346.56526610144147;0.863779057729665;117119.28466579242;0.5897052449889766;0.22966285908833506;155.6222163358259;366.76936664686144;0.7700000000000004;117119.28466579242;0.6615260270841808;0.2884629686233327;123.86733272668289;308.8403060636838;0.7700000000000004;117119.28466579242;0.6615260270841808;0.2884629686233327;123.83747600094443;308.78647395322247;0.7700000000000004;20442.57741157417;0.6615260270841808;0.2884629686233327;109.15325973389474;2703.757911693592;0.09377905772966466;20442.57741157417;0.0;0.0;60.53185643776891;253.40672054258073;0.09377905772966466;20442.57741157417;0.0;0.0;60.53598660155194;253.50508058658772;0.09377905772966466;117119.28466579242;0.0;0.0;"Zustand 3: Temperatur 430.371 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.017 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.619791440767647e-19;`gtol` termination condition is satisfied.;4;5.207889254684238e-08;9.61227490323456e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.0718966018265;132.07494300200113;155.6526517816576;60.55291590890033;0.10968370594284131;0.28035017548309726;0.2299916828086961;0.28812221631766016;234.57618449574665;229.95012551322486;236.6005535985595;227.87455365709693;45.3537043152906;0.5050349972073556;8.312104385474399;26.105051512860427;0.00922350793688976;0.04197924541968786;23.45761844460779;22.995012550865624;9.46402214409328;15.19163691004962;4.1230640293227365;109.26401062903278;0.017402922362898494;2703.9685285504825;294.944750079278;252.27817316666642;0.015207353188715689;0.8586316993336602;0.6006069601450518;0.23776572382200323;4.148859034103225e-11;-7.259501444423222e-09;1.0789392490551108e-08;-8.079619195910936e-10;-3.772498757825815e-09;4.568619260680862e-09;6.352621539917891e-09;4.966875621903455e-08;4.148859034103225e-13;-7.259501444423222e-11;1.0789392490551108e-10;-8.079619195910936e-10;-3.772498757825815e-11;4.568619260680862e-11;6.352621539917891e-11;4.966875621903455e-10;149.02967610620493;130.0;122.9246245933445;122.9246245933445;116.11019416101504;43.75299793739384;24.63507270517448;22.31829388387996;65.51101269163894;30.55291590890033;6.229947596266413;13.660613964311722;18.85272799151801;55.553149715849145;1.665642102222364;8.275060021374543;4.0;0.7800000000000004;117069.93491787123;20462.43701377696;5.721211742230426;1.665642102222364;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.0718966018265;2681.948396285205;0.09383905252237557;117069.93491787123;0.0;0.0;135.0;4.0;149.02967610620493;4.0;130.0;8.0;122.9246245933445;8.0;122.9246245933445;8.0;116.11019416101504;8.0;30.0;4.0;43.75299793739384;4.0;104.0718966018265;2681.948396285205;0.010292615042819083;117069.93491787123;0.0;0.0;109.26401062903278;294.9447500792781;0.8738390525223759;20462.43701377696;0.590154643847031;0.2299916828086961;173.6647488113794;396.81111751922845;0.7902926150428194;117069.93491787123;0.6525433311824509;0.28035017548309726;104.0718966018265;2681.948396285205;0.08354643747955648;117069.93491787123;0.0;0.0;132.07494300200113;294.9447500792781;0.8738390525223759;117069.93491787123;0.590154643847031;0.2299916828086961;157.31829388387996;346.84641799441084;0.8738390525223759;117069.93491787123;0.590154643847031;0.2299916828086961;155.6526517816576;366.6572222377618;0.7800000000000004;117069.93491787123;0.6611540702832942;0.28812221631766016;123.79988298062659;308.51144747462195;0.7800000000000004;117069.93491787123;0.6611540702832942;0.28812221631766016;123.77005240373359;308.4576279292121;0.7800000000000004;20462.43701377696;0.6611540702832942;0.28812221631766016;109.26401062903278;2703.9685285504825;0.09383905252237557;20462.43701377696;0.0;0.0;60.55291590890033;253.4948789109135;0.09383905252237557;20462.43701377696;0.0;0.0;60.5570444451659;253.59316962985156;0.09383905252237557;117069.93491787123;0.0;0.0;"Zustand 3: Temperatur 430.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.950 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.815 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.031950067447894e-19;`gtol` termination condition is satisfied.;4;4.6821525300497476e-08;8.979922123769108e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.06015137731254;132.0300080042477;155.68000220871238;60.573628968823584;0.11031363876034381;0.28007742917699846;0.23031198016248597;0.2877878133765622;234.57760189931753;230.10601802216036;236.6237567424301;228.00813228695577;46.09973519205179;0.5048676327174814;8.41337427658749;26.105830159720824;0.009222974297054931;0.0425079178882965;23.457760185469876;23.010601801816144;9.464950269836555;15.20054215208372;4.190885018052533;109.37209423979539;0.017269238079417805;2704.1740593945947;294.9657343785987;252.62942644995883;0.015264247015931431;0.8686338697240303;0.6009701082082651;0.23804024080936328;9.335821005151956e-11;-6.5260792325716466e-09;9.880182005872484e-09;-7.663049084172258e-10;-3.4837910334317712e-09;3.998934516857844e-09;5.699973826267524e-09;4.4618758465730934e-08;9.335821005151955e-13;-6.526079232571646e-11;9.880182005872485e-11;-7.663049084172258e-10;-3.483791033431771e-11;3.998934516857844e-11;5.699973826267524e-11;4.4618758465730934e-10;149.02976087914578;130.0;122.92393071942496;122.92393071942496;116.10550571084377;43.762321652043056;24.53492317792029;22.412595560130114;65.60977258775233;30.573628968823584;6.296131047424467;13.551836479629571;18.863779342112423;55.52774978001503;1.7325933514177336;8.296333973071967;4.0;0.7900000000000004;117022.07689611701;20481.985957977373;5.713414565179846;1.7325933514177336;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.06015137731254;2681.930133388157;0.0938981167399614;117022.07689611701;0.0;0.0;135.0;4.0;149.02976087914578;4.0;130.0;8.0;122.92393071942496;8.0;122.92393071942496;8.0;116.10550571084377;8.0;30.0;4.0;43.762321652043056;4.0;104.06015137731254;2681.930133388157;0.010358242930328694;117022.07689611701;0.0;0.0;109.37209423979539;294.96573437859956;0.8838981167399618;20481.985957977373;0.5905918123310031;0.23031198016248597;173.56468405706607;396.5085536323765;0.8003582429303291;117022.07689611701;0.6522366653418242;0.28007742917699846;104.06015137731254;2681.930133388157;0.08353987380963271;117022.07689611701;0.0;0.0;132.0300080042477;294.96573437859956;0.8838981167399618;117022.07689611701;0.5905918123310031;0.23031198016248597;157.41259556013011;347.12076708992515;0.8838981167399618;117022.07689611701;0.5905918123310031;0.23031198016248597;155.68000220871238;366.542791719154;0.7900000000000004;117022.07689611701;0.6607885957992586;0.2877878133765622;123.73367403117572;308.18869653945984;0.7900000000000004;117022.07689611701;0.6607885957992586;0.2877878133765622;123.70386895257553;308.134889048462;0.7900000000000004;20481.985957977373;0.6607885957992586;0.2877878133765622;109.37209423979539;2704.1740593945947;0.0938981167399614;20481.985957977373;0.0;0.0;60.573628968823584;253.5815873495059;0.0938981167399614;20481.985957977373;0.0;0.0;60.577755930828744;253.67981055799257;0.0938981167399614;117022.07689611701;0.0;0.0;"Zustand 3: Temperatur 430.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.830 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.854 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.715 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5293767364522283e-19;`gtol` termination condition is satisfied.;4;4.214689799327852e-08;8.401638812103539e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.04874830271086;131.98690760042302;155.7043847798713;60.59401888497786;0.11095226573315943;0.27980865666221644;0.23062402020240866;0.2874595602218532;234.5734190243959;230.25947845723053;236.6408570038056;228.13978124444003;46.843423082593524;0.5046970543103972;8.514595000796438;26.1060913592284;0.009222508768412322;0.043036724802748706;23.45734189842827;23.025947845371395;9.465634280279994;15.209318749284018;4.25849300804839;109.47761300318348;0.01713960386233109;2704.3746984475915;294.9883624429066;252.97229636402741;0.015322057169733894;0.878634261354538;0.6013236120485014;0.2383077573647256;1.9034018805541564e-10;-5.9387659234744206e-09;9.058737759914948e-09;-7.268370350033138e-10;-3.1942590794642456e-09;3.5165896861144574e-09;5.179771278562839e-09;4.011317855656671e-08;1.9034018805541563e-12;-5.93876592347442e-11;9.058737759914948e-11;-7.268370350033138e-10;-3.194259079464246e-11;3.5165896861144573e-11;5.179771278562839e-11;4.011317855656671e-10;149.0295107072007;130.0;122.9234193479723;122.9234193479723;116.10105746865293;43.771499907729094;24.436759501519134;22.50445043331132;65.70611309545438;30.594018884977856;6.361097016979215;13.44580634478882;18.874671045261437;55.50291314543864;1.800065653440015;8.318224421758202;4.0;0.8000000000000004;116975.62848172226;20501.245443677148;5.705781573275056;1.800065653440015;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.04874830271086;2681.912401742374;0.09395631852427155;116975.62848172226;0.0;0.0;135.0;4.0;149.0295107072007;4.0;130.0;8.0;122.9234193479723;8.0;122.9234193479723;8.0;116.10105746865293;8.0;30.0;4.0;43.771499907729094;4.0;104.04874830271086;2681.912401742374;0.010424666420214347;116975.62848172226;0.0;0.0;109.47761300318348;294.9883624429052;0.8939563185242719;20501.245443677148;0.591017163544924;0.23062402020240866;173.46627020871983;396.21076724792056;0.8104246664202147;116975.62848172226;0.6519341652912654;0.27980865666221644;104.04874830271086;2681.912401742374;0.0835316521040572;116975.62848172226;0.0;0.0;131.98690760042302;294.9883624429052;0.8939563185242719;116975.62848172226;0.591017163544924;0.23062402020240866;157.50445043331132;347.3884877196322;0.8939563185242719;116975.62848172226;0.591017163544924;0.23062402020240866;155.7043847798713;366.42617091456475;0.8000000000000004;116975.62848172226;0.6604294096340969;0.2874595602218532;123.66868317866482;307.8718920615608;0.8000000000000004;116975.62848172226;0.6604294096340969;0.2874595602218532;123.63890298302078;307.8180961555574;0.8000000000000004;20501.245443677148;0.6604294096340969;0.2874595602218532;109.47761300318348;2704.3746984475915;0.09395631852427155;20501.245443677148;0.0;0.0;60.59401888497786;253.6669432501799;0.09395631852427155;20501.245443677148;0.0;0.0;60.598144323214285;253.76510065899782;0.09395631852427155;116975.62848172226;0.0;0.0;"Zustand 3: Temperatur 430.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.854 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.096025590261386e-19;`gtol` termination condition is satisfied.;4;3.792548986332559e-08;7.868958749747499e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.03766870908674;131.9456026386024;155.7259120474385;60.61410754396576;0.1115995598316436;0.2795437483660171;0.23092806098581098;0.28713726499553444;234.5638398176772;230.41067154330642;236.6520783893912;228.26964521395814;47.58472539171436;0.5045232948026251;8.615763569068509;26.10585400791706;0.009222108899529543;0.04356564897087811;23.456383978160662;23.04106715402695;9.466083135690456;15.217976347283537;4.325884127004566;109.5806644073686;0.0170138812119086;2704.570630580219;295.0125774264465;253.3070703943642;0.015380782078068367;0.8886329398058501;0.6016677968661435;0.23856849700025712;2.361417728025117e-10;-5.3358704121819756e-09;8.28578095024568e-09;-6.895058968225953e-10;-2.870194748538779e-09;3.036916496057529e-09;4.705071887656231e-09;3.6070588294023764e-08;2.3614177280251168e-12;-5.3358704121819753e-11;8.285780950245681e-11;-6.895058968225953e-10;-2.870194748538779e-11;3.036916496057529e-11;4.7050718876562315e-11;3.607058829402376e-10;149.0289377881386;130.0;122.92308378022153;122.92308378022153;116.09683840899072;43.780542556417856;24.340512826461918;22.59392851109726;65.80012185095075;30.61410754396576;6.424867951343117;13.34241937285293;18.885415071134787;55.4786069027727;1.868016463658762;8.340714695144356;4.0;0.8100000000000004;116930.51229234962;20520.235446072526;5.6983026632245375;1.868016463658762;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.03766870908674;2681.895172384011;0.0940137218839181;116930.51229234962;0.0;0.0;135.0;4.0;149.0289377881386;4.0;130.0;8.0;122.92308378022153;8.0;122.92308378022153;8.0;116.09683840899072;8.0;30.0;4.0;43.780542556417856;4.0;104.03766870908674;2681.895172384011;0.01049188998037982;116930.51229234962;0.0;0.0;109.5806644073686;295.01257742644685;0.9040137218839185;20520.235446072526;0.5914310924412322;0.23092806098581098;173.3694506146005;395.9176068881744;0.8204918899803803;116930.51229234962;0.6516357203944587;0.2795437483660171;104.03766870908674;2681.895172384011;0.08352183190353828;116930.51229234962;0.0;0.0;131.9456026386024;295.01257742644685;0.9040137218839185;116930.51229234962;0.5914310924412322;0.23092806098581098;157.59392851109726;347.6497490089204;0.9040137218839185;116930.51229234962;0.5914310924412322;0.23092806098581098;155.7259120474385;366.3074524356893;0.8100000000000004;116930.51229234962;0.6600763248341603;0.28713726499553444;123.60488794345804;307.5608778783088;0.8100000000000004;116930.51229234962;0.6600763248341603;0.28713726499553444;123.57513204865688;307.5070931264929;0.8100000000000004;20520.235446072526;0.6600763248341603;0.28713726499553444;109.5806644073686;2704.570630580219;0.0940137218839181;20520.235446072526;0.0;0.0;60.61410754396576;253.75103822536894;0.0940137218839181;20520.235446072526;0.0;0.0;60.618231506218024;253.8491314474511;0.0940137218839181;116930.51229234962;0.0;0.0;"Zustand 3: Temperatur 430.744 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.876 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.725 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.519 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7274432108355833e-19;`gtol` termination condition is satisfied.;4;3.4296745456955396e-08;7.385720290987986e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.02689498244013;131.9060539731526;155.74469211087018;60.63391554126264;0.11225548782431245;0.27928259856780585;0.23122435011339157;0.28682074320854933;234.54905817004317;230.5597522880506;236.65763390832666;228.3978601040614;48.32360286098813;0.5043463870223525;8.716877079437726;26.105136072021935;0.009221772340213647;0.044094673653030415;23.454905813748425;23.055975228531437;9.466305356437951;15.226524006650063;4.393054805987208;109.68134127707657;0.01689193716418709;2704.7620318500353;295.03832359509767;253.6340232931762;0.015440419540278194;0.8986299674259789;0.6020029731793892;0.23882267365657245;2.8754243430739734e-10;-4.871154146712797e-09;7.681308034079848e-09;-6.541442942875619e-10;-2.622130068630213e-09;2.7362148102838546e-09;4.310464873924502e-09;3.255891556364077e-08;2.8754243430739735e-12;-4.871154146712797e-11;7.681308034079848e-11;-6.541442942875619e-10;-2.622130068630213e-11;2.7362148102838547e-11;4.310464873924502e-11;3.2558915563640766e-10;149.02805371830402;130.0;122.92291764628209;122.92291764628209;116.09283809771568;43.78945886890256;24.246117384250965;22.681097187367072;65.89188240817401;30.63391554126264;6.487466051790818;13.241576369205518;18.89602266384196;55.454800024940994;1.9364050764968965;8.363787880229097;4.0;0.8200000000000004;116886.65537506108;20538.974793343412;5.690968344386085;1.9364050764968965;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.02689498244013;2681.8784179831005;0.09407038696625669;116886.65537506108;0.0;0.0;135.0;4.0;149.02805371830402;4.0;130.0;8.0;122.92291764628209;8.0;122.92291764628209;8.0;116.09283809771568;8.0;30.0;4.0;43.78945886890256;4.0;104.02689498244013;2681.8784179831005;0.01055991717871899;116886.65537506108;0.0;0.0;109.68134127707657;295.03832359509664;0.9140703869662571;20538.974793343412;0.5918339767837891;0.23122435011339157;173.274171102555;395.62892724121446;0.8305599171787194;116886.65537506108;0.6513412237256737;0.27928259856780585;104.02689498244013;2681.8784179831005;0.0835104697875377;116886.65537506108;0.0;0.0;131.9060539731526;295.03832359509664;0.9140703869662571;116886.65537506108;0.5918339767837891;0.23122435011339157;157.68109718736707;347.90471501312646;0.9140703869662571;116886.65537506108;0.5918339767837891;0.23122435011339157;155.74469211087018;366.1867256992126;0.8200000000000004;116886.65537506108;0.6597291611933375;0.28682074320854933;123.54226609292351;307.25550269835827;0.8200000000000004;116886.65537506108;0.6597291611933375;0.28682074320854933;123.51253394820918;307.2017287060985;0.8200000000000004;20538.974793343412;0.6597291611933375;0.28682074320854933;109.68134127707657;2704.7620318500353;0.09407038696625669;20538.974793343412;0.0;0.0;60.63391554126264;253.83395848351438;0.09407038696625669;20538.974793343412;0.0;0.0;60.63803807277469;253.93198903954388;0.09407038696625669;116886.65537506108;0.0;0.0;"Zustand 3: Temperatur 430.831 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.692 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.663 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.424 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.406063228292413e-19;`gtol` termination condition is satisfied.;4;3.097763731226192e-08;6.936949226125867e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.01641049701277;131.86822257970624;155.760828774346;60.65346226457359;0.1129200108907708;0.2790251052257281;0.2315131252375032;0.2865098174074798;234.52925850220964;230.7068666087684;236.65772620863976;228.52455362324957;49.06001932373034;0.5041663637466272;8.817932713963009;26.10395464153885;0.009221496837021552;0.044623782548591104;23.452925847283115;23.07068666064254;9.466309048445769;15.234970241295732;4.4600017571047434;109.77973204011982;0.016773644049354376;2704.9490700037168;295.0655463948691;253.9534177575772;0.015500966792195814;0.9086254035174479;0.6023294376388779;0.23907049220622476;2.9689317671000026e-10;-4.421842447754898e-09;7.0842247623659205e-09;-6.207171443506354e-10;-2.5044641915883403e-09;2.343000460314215e-09;3.813596549662179e-09;2.9378497856669128e-08;2.9689317671000024e-12;-4.4218424477548976e-11;7.08422476236592e-11;-6.207171443506354e-10;-2.5044641915883402e-11;2.3430004603142152e-11;3.813596549662179e-11;2.9378497856669126e-10;149.02686952764412;130.0;122.92291488610527;122.92291488610527;116.08904665574494;43.798257572294744;24.15351031676977;22.766021357679563;65.98147446782508;30.65346226457359;6.548913251202521;13.14318284598545;18.906504389092504;55.43146324751734;2.005192583333553;8.38742691513363;4.0;0.8300000000000004;116843.98892151375;20557.481238695585;5.683769697504427;2.005192583333553;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.01641049701277;2681.862112740486;0.09412637030964333;116843.98892151375;0.0;0.0;135.0;4.0;149.02686952764412;4.0;130.0;8.0;122.92291488610527;8.0;122.92291488610527;8.0;116.08904665574494;8.0;30.0;4.0;43.798257572294744;4.0;104.01641049701277;2681.862112740486;0.01062875076047365;116843.98892151375;0.0;0.0;109.77973204011982;295.0655463948698;0.9241263703096437;20557.481238695585;0.5922261780514756;0.2315131252375032;173.1803798444139;395.3445888432816;0.840628750760474;116843.98892151375;0.65105057190903;0.2790251052257281;104.01641049701277;2681.862112740486;0.08349761954916968;116843.98892151375;0.0;0.0;131.86822257970624;295.0655463948698;0.9241263703096437;116843.98892151375;0.5922261780514756;0.2315131252375032;157.76602135767956;348.15354485474705;0.9241263703096437;116843.98892151375;0.5922261780514756;0.2315131252375032;155.760828774346;366.0640769590955;0.8300000000000004;116843.98892151375;0.6593877449699551;0.2865098174074798;123.48079566457261;306.95561994291063;0.8300000000000004;116843.98892151375;0.6593877449699551;0.2865098174074798;123.45108674879748;306.9018563494786;0.8300000000000004;20557.481238695585;0.6593877449699551;0.2865098174074798;109.77973204011982;2704.9490700037168;0.09412637030964333;20557.481238695585;0.0;0.0;60.65346226457359;253.9157851779843;0.09412637030964333;20557.481238695585;0.0;0.0;60.657583408227595;254.01375450163596;0.09412637030964333;116843.98892151375;0.0;0.0;"Zustand 3: Temperatur 430.916 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.631 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.601 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.330 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1242844146255939e-19;`gtol` termination condition is satisfied.;4;2.7880961555737765e-08;6.518104654921695e-10;1;True;;True;0;zulässig;feasible;True;True;True;104.00619955327596;131.83206965460346;155.77442170300435;60.6727659711795;0.1135930851840026;0.27877116981338823;0.2317946145421923;0.2862043168586724;234.50461631205775;230.8521519152297;236.65254817280885;228.64984581482068;49.793941478851494;0.503983257645333;8.918927735779373;26.10232598076925;0.009221280228957981;0.045152959782688976;23.45046162856599;23.085215191314305;9.466101926998254;15.243323054085826;4.526721952992014;109.87592097634473;0.016658879260413813;2705.131904946296;295.09419250522774;254.26550506622047;0.015562420565356283;0.9186193045124511;0.602647473789274;0.23931214892620464;3.537934389896691e-10;-4.060666469740681e-09;6.48765308142174e-09;-5.892001331275765e-10;-2.1475159428518964e-09;2.0866650629614014e-09;3.533301651259535e-09;2.63978563452838e-08;3.537934389896691e-12;-4.0606664697406814e-11;6.48765308142174e-11;-5.892001331275765e-10;-2.1475159428518965e-11;2.0866650629614013e-11;3.533301651259535e-11;2.63978563452838e-10;149.02539571244364;130.0;122.92306973167439;122.92306973167439;116.08545472525032;43.806946884882166;24.062631516874774;22.84876352910277;66.06897409146256;30.6727659711795;6.6092311942914534;13.047148755329658;18.916870178398426;55.408568957662624;2.0743418260984186;8.411614668882919;4.0;0.8400000000000004;116802.44800359696;20575.77152739648;5.676698336588517;2.0743418260984186;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;104.00619955327596;2681.8462322919854;0.09418172507780698;116802.44800359696;0.0;0.0;135.0;4.0;149.02539571244364;4.0;130.0;8.0;122.92306973167439;8.0;122.92306973167439;8.0;116.08545472525032;8.0;30.0;4.0;43.806946884882166;4.0;104.00619955327596;2681.8462322919854;0.010698392719539642;116802.44800359696;0.0;0.0;109.87592097634473;295.0941925052287;0.9341817250778074;20575.77152739648;0.5926080422868251;0.2317946145421923;173.0880272293184;395.06445778133684;0.8506983927195401;116802.44800359696;0.6507636649669817;0.27877116981338823;104.00619955327596;2681.8462322919854;0.08348333235826734;116802.44800359696;0.0;0.0;131.83206965460346;295.0941925052287;0.9341817250778074;116802.44800359696;0.5926080422868251;0.2317946145421923;157.84876352910277;348.39639286105796;0.9341817250778074;116802.44800359696;0.5926080422868251;0.2317946145421923;155.77442170300435;365.93958935144036;0.8400000000000004;116802.44800359696;0.6590519086172478;0.2862043168586724;123.42045498572054;306.6610875913241;0.8400000000000004;116802.44800359696;0.6590519086172478;0.2862043168586724;123.39076880570855;306.60733406777325;0.8400000000000004;20575.77152739648;0.6590519086172478;0.2862043168586724;109.87592097634473;2705.131904946296;0.09418172507780698;20575.77152739648;0.0;0.0;60.6727659711795;253.99659473070707;0.09418172507780698;20575.77152739648;0.0;0.0;60.67688576758769;254.0945041735564;0.09418172507780698;116802.44800359696;0.0;0.0;"Zustand 3: Temperatur 430.999 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.924 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.238 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.8848666594049022e-19;`gtol` termination condition is satisfied.;4;2.5300707479676947e-08;6.139815403421999e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.99624732022693;131.7975567006763;155.78556657734572;60.69184385988359;0.11427466234045908;0.2785206971659969;0.23206903719647065;0.2859040772480794;234.4752986856481;230.99573765052753;236.64228347360165;228.7738495526238;50.525338681640456;0.5037971012329214;9.019859486289816;26.10026557550532;0.009221120443292477;0.04568218989307291;23.447529866171273;23.09957376486961;9.465691339022886;15.251589969956356;4.59321260775714;109.96998845037962;0.016547525031848916;2705.3106891799353;295.12420987936684;254.57052567724864;0.015624777140870072;0.9286117241363399;0.6029573527814136;0.23954783194136153;3.8601655205638963e-10;-3.6880862808175152e-09;5.9307012634235434e-09;-5.594569252309611e-10;-1.9705055365193402e-09;1.8314381122763734e-09;3.2784441827971023e-09;2.3935399440233596e-08;3.860165520563896e-12;-3.6880862808175155e-11;5.930701263423543e-11;-5.594569252309611e-10;-1.97050553651934e-11;1.8314381122763734e-11;3.278444182797102e-11;2.3935399440233597e-10;149.02364226588804;130.0;122.92337669038272;122.92337669038272;116.08205343821095;43.815534548476535;23.97342347941492;22.929383924585352;66.15445390190308;30.69184385988359;6.668441220969271;12.953388240003108;18.927129370155797;55.38609109072729;2.143817347239633;8.43633401065523;4.0;0.8500000000000004;116761.97132784387;20593.861459310025;5.669746373624282;2.143817347239633;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.99624732022693;2681.8307536191746;0.0942365012772095;116761.97132784387;0.0;0.0;135.0;4.0;149.02364226588804;4.0;130.0;8.0;122.92337669038272;8.0;122.92337669038272;8.0;116.08205343821095;8.0;30.0;4.0;43.815534548476535;4.0;103.99624732022693;2681.8307536191746;0.010768844363599357;116761.97132784387;0.0;0.0;109.96998845037962;295.1242098793675;0.9442365012772099;20593.861459310025;0.5929799008931258;0.23206903719647065;172.99706574530296;394.78840541428116;0.8607688443635998;116761.97132784387;0.6504804061774037;0.2785206971659969;103.99624732022693;2681.8307536191746;0.08346765691361015;116761.97132784387;0.0;0.0;131.7975567006763;295.1242098793675;0.9442365012772099;116761.97132784387;0.5929799008931258;0.23206903719647065;157.92938392458535;348.6334087011648;0.9442365012772099;116761.97132784387;0.5929799008931258;0.23206903719647065;155.78556657734572;365.8133429497534;0.8500000000000004;116761.97132784387;0.6587214905259194;0.2859040772480794;123.36122269002107;306.37176803063056;0.8500000000000004;116761.97132784387;0.6587214905259194;0.2859040772480794;123.33155877903073;306.3180242778152;0.8500000000000004;20593.861459310025;0.6587214905259194;0.2859040772480794;109.96998845037962;2705.3106891799353;0.0942365012772095;20593.861459310025;0.0;0.0;60.69184385988359;254.07645913332018;0.0942365012772095;20593.861459310025;0.0;0.0;60.69596234748366;254.1743099694433;0.0942365012772095;116761.97132784387;0.0;0.0;"Zustand 3: Temperatur 431.079 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.511 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.482 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.673882166445277e-19;`gtol` termination condition is satisfied.;4;2.29531655482888e-08;5.785986806838186e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.98653978171978;131.76464560073822;155.7943552451103;60.710712137836424;0.11496468994626537;0.2782735953359034;0.23233660378298307;0.2856089403969234;234.4414647754308;231.13774579437506;236.62710709496258;228.89667100193768;51.25418275089692;0.5036079268256648;9.12072538245109;26.09778817720769;0.009221015491577214;0.04621145781729641;23.44414647537346;23.1137745792815;9.46508428387262;15.25977806660128;4.659471159478629;110.06201112934679;0.01643946822784695;2705.4855682144403;295.155547773057;254.8687097903683;0.01568803239832406;0.938602713560841;0.603259334039295;0.2397777216412525;4.033822165183665e-10;-3.3680009892123053e-09;5.4726569942431524e-09;-5.311495687720935e-10;-1.8529249246057589e-09;1.560067630634876e-09;2.9184832328610355e-09;2.1696195062759216e-08;4.033822165183665e-12;-3.368000989212305e-11;5.4726569942431524e-11;-5.311495687720935e-10;-1.852924924605759e-11;1.560067630634876e-11;2.918483232861035e-11;2.1696195062759216e-10;149.02161870666453;130.0;122.92383052945684;122.92383052945684;116.07883438705437;43.82402785851525;23.885831162110833;23.0079405823883;66.23798327083153;30.710712137836424;6.726564352409525;12.86181940011005;18.937290747737052;55.36400503397812;2.2135853372780048;8.461567869432258;4.0;0.8600000000000004;116722.50100736636;20611.765947128846;5.662906385933683;2.2135853372780048;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.98653978171978;2681.8156549664063;0.09429074595916465;116722.50100736636;0.0;0.0;135.0;4.0;149.02161870666453;4.0;130.0;8.0;122.92383052945684;8.0;122.92383052945684;8.0;116.07883438705437;8.0;30.0;4.0;43.82402785851525;4.0;103.98653978171978;2681.8156549664063;0.010840106373997438;116722.50100736636;0.0;0.0;110.06201112934679;295.1555477730573;0.9542907459591651;20611.765947128846;0.5933420713842039;0.23233660378298307;172.90744986877536;394.5163081122298;0.8708401063739979;116722.50100736636;0.6502007019393798;0.2782735953359034;103.98653978171978;2681.8156549664063;0.08345063958516721;116722.50100736636;0.0;0.0;131.76464560073822;295.1555477730573;0.9542907459591651;116722.50100736636;0.5933420713842039;0.23233660378298307;158.0079405823883;348.8647375225408;0.9542907459591651;116722.50100736636;0.5933420713842039;0.23233660378298307;155.7943552451103;365.6854148289723;0.8600000000000004;116722.50100736636;0.6583963347792882;0.2856089403969234;123.30307773130596;306.0875279097938;0.8600000000000004;116722.50100736636;0.6583963347792882;0.2856089403969234;123.27343564759047;306.03379365651784;0.8600000000000004;20611.765947128846;0.6583963347792882;0.2856089403969234;110.06201112934679;2705.4855682144403;0.09429074595916465;20611.765947128846;0.0;0.0;60.710712137836424;254.15544622690177;0.09429074595916465;20611.765947128846;0.0;0.0;60.714829353076254;254.25323965718783;0.09429074595916465;116722.50100736636;0.0;0.0;"Zustand 3: Temperatur 431.158 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.944 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.423 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4863706963058294e-19;`gtol` termination condition is satisfied.;4;2.0699515381165515e-08;5.452285202198853e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.9770636864476;131.73329868014406;155.80087587001543;60.72938608277383;0.1156631119634162;0.27802977545639296;0.23259751670273915;0.2853187539910865;234.40326624814776;231.2782913315192;236.60718581977557;229.01841004798732;51.98044779053394;0.5034157665050656;9.22152291415587;26.094907844380145;0.009220963465813865;0.04674074888009697;23.44032662286351;23.127829133015556;9.464287432859688;15.267894003019249;4.725495253966988;110.1520621865393;0.016334600139860017;2705.6566809513433;295.18815676327694;255.1602778748573;0.015752181860238856;0.9485923215475959;0.6035536658841166;0.24000199107141834;4.418581056597759e-10;-3.102933021637e-09;5.055596830061404e-09;-5.044329398629088e-10;-1.7166428278869716e-09;1.3636451967613539e-09;2.6985844669979997e-09;1.9512668814058998e-08;4.418581056597759e-12;-3.102933021637e-11;5.055596830061404e-11;-5.044329398629088e-10;-1.7166428278869717e-11;1.363645196761354e-11;2.6985844669979997e-11;1.9512668814058997e-10;149.0193341057505;130.0;122.92442626137034;122.92442626137034;116.07578959725589;43.832433692076506;23.799801855322073;23.08448945045575;66.31962849446279;30.72938608277383;6.783621279674378;12.772364074831046;18.94736257492275;55.34228753708197;2.283613580440317;8.487299285272343;4.0;0.8700000000000004;116683.98234963299;20629.49907075216;5.656171385909403;2.283613580440317;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.9770636864476;2681.800915763446;0.09434450340783429;116683.98234963299;0.0;0.0;135.0;4.0;149.0193341057505;4.0;130.0;8.0;122.92442626137034;8.0;122.92442626137034;8.0;116.07578959725589;8.0;30.0;4.0;43.832433692076506;4.0;103.9770636864476;2681.800915763446;0.010912178860793239;116683.98234963299;0.0;0.0;110.1520621865393;295.188156763277;0.9643445034078347;20629.49907075216;0.593694858088953;0.23259751670273915;172.81913596107256;394.24804701188793;0.8809121788607936;116683.98234963299;0.649924461646571;0.27802977545639296;103.9770636864476;2681.800915763446;0.08343232454704105;116683.98234963299;0.0;0.0;131.73329868014406;295.188156763277;0.9643445034078347;116683.98234963299;0.593694858088953;0.23259751670273915;158.08448945045575;349.0905200855582;0.9643445034078347;116683.98234963299;0.593694858088953;0.23259751670273915;155.80087587001543;365.5558791357016;0.8700000000000004;116683.98234963299;0.6580762909190527;0.2853187539910865;123.24599939487172;305.8082379976648;0.8700000000000004;116683.98234963299;0.6580762909190527;0.2853187539910865;123.21637872032562;305.754512998952;0.8700000000000004;20629.49907075216;0.6580762909190527;0.2853187539910865;110.1520621865393;2705.6566809513433;0.09434450340783429;20629.49907075216;0.0;0.0;60.72938608277383;254.2336199623547;0.09434450340783429;20629.49907075216;0.0;0.0;60.73350206017392;254.33135711855078;0.09434450340783429;116683.98234963299;0.0;0.0;"Zustand 3: Temperatur 431.234 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.396 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
