config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3244867620590618e-19;`gtol` termination condition is satisfied.;4;1.87979473091812e-08;5.146817972415698e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.96780650134588;131.70347875977023;155.80521307722842;60.7478801008744;0.11636986911433957;0.2777891516122241;0.23285197055834073;0.2850333713245257;234.36084770361617;231.41748268697674;236.5826786860872;229.13916069363484;52.70411002491157;0.5032206520865606;9.322249641748536;26.09163798125951;0.009220962534758634;0.04727004878107492;23.436084768591996;23.141748268583108;9.463307147506024;15.275944046078273;4.7912827297961265;110.24021149221102;0.01623281629309287;2705.8241600437727;295.221988758592;255.44544116655382;0.015817220732395776;0.9585805945823791;0.6038405861197597;0.2402208063018159;4.4502002083390835e-10;-2.8458231327022077e-09;4.676394382840954e-09;-4.791492758116078e-10;-1.5633929706382332e-09;1.1456506854301551e-09;2.460751602484379e-09;1.7696208942652447e-08;4.450200208339083e-12;-2.8458231327022076e-11;4.6763943828409535e-11;-4.791492758116078e-10;-1.5633929706382334e-11;1.145650685430155e-11;2.4607516024843788e-11;1.7696208942652448e-10;149.01679711146028;130.0;122.92515913020077;122.92515913020077;116.0729115018026;43.840758533910105;23.715285059863675;23.159084476368378;66.39945295830091;30.747880100874397;6.839632354510741;12.684947637989751;18.957352628854892;55.32091662870073;2.353871399139962;8.513511453170736;4.0;0.8800000000000004;116646.36365904934;20647.074127953827;5.649534792976949;2.353871399139962;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.96780650134588;2681.786516553394;0.09439781531477442;116646.36365904934;0.0;0.0;135.0;4.0;149.01679711146028;4.0;130.0;8.0;122.92515913020077;8.0;122.92515913020077;8.0;116.0729115018026;8.0;30.0;4.0;43.840758533910105;4.0;103.96780650134588;2681.786516553394;0.010985061412859898;116646.36365904934;0.0;0.0;110.24021149221102;295.22198875859186;0.9743978153147749;20647.074127953827;0.5940385528149641;0.23285197055834073;172.73208217132395;393.9835077860023;0.8909850614128604;116646.36365904934;0.649651597566556;0.2777891516122241;103.96780650134588;2681.786516553394;0.08341275390191452;116646.36365904934;0.0;0.0;131.70347875977023;295.22198875859186;0.9743978153147749;116646.36365904934;0.5940385528149641;0.23285197055834073;158.15908447636838;349.3108928966679;0.9743978153147749;116646.36365904934;0.5940385528149641;0.23285197055834073;155.80521307722842;365.4248071642307;0.8800000000000004;116646.36365904934;0.657761213722331;0.2850333713245257;123.1899673065995;305.5337730455187;0.8800000000000004;116646.36365904934;0.657761213722331;0.2850333713245257;123.16036764548926;305.48005708099475;0.8800000000000004;20647.074127953827;0.657761213722331;0.2850333713245257;110.24021149221102;2705.8241600437727;0.09439781531477442;20647.074127953827;0.0;0.0;60.7478801008744;254.31104064261788;0.09439781531477442;20647.074127953827;0.0;0.0;60.751994873101864;254.40872259112496;0.09439781531477442;116646.36365904934;0.0;0.0;"Zustand 3: Temperatur 431.309 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.310 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.882 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.184359410528935e-19;`gtol` termination condition is satisfied.;4;1.7250340196338463e-08;4.866948552283936e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.95875636818698;131.67514920032505;155.8074480950425;60.76620778061999;0.11708489923492865;0.2775516407181221;0.23310015251648863;0.2847526510555123;234.3143470674499;231.55542213171225;236.5537374153572;229.25901142973214;53.42514764700065;0.5030226150924294;9.422903193624654;26.087991374110572;0.009221010940415424;0.04779934358274208;23.43143470512246;23.155542213066877;9.462149496671495;15.283934095164168;4.856831604511135;110.32652579226323;0.01613401626158851;2705.9881322335323;295.2569970019199;255.72440213533505;0.01588314394040302;0.9685675770011175;0.6041203225817734;0.24043432677342044;4.504414619077579e-10;-2.6218387461085513e-09;4.3294789975334425e-09;-4.5512105195655295e-10;-1.4301804185379297e-09;1.0434746400278527e-09;2.269615606564912e-09;1.622530021450075e-08;4.5044146190775795e-12;-2.6218387461085512e-11;4.3294789975334423e-11;-4.5512105195655295e-10;-1.4301804185379296e-11;1.0434746400278527e-11;2.269615606564912e-11;1.622530021450075e-10;149.01401597293363;130.0;122.92602459882306;122.92602459882306;116.07019291731194;43.849008500700506;23.632232372787712;23.23177769296234;66.47751729156272;30.766207780619993;6.894617582126557;12.599498806559836;18.96726823063608;55.299871538650734;2.4243295979198365;8.540187760222182;4.0;0.8900000000000005;116609.59605330799;20664.503681657963;5.642990407595026;2.4243295979198365;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.95875636818698;2681.7724389255286;0.09445072094152007;116609.59605330799;0.0;0.0;135.0;4.0;149.01401597293363;4.0;130.0;8.0;122.92602459882306;8.0;122.92602459882306;8.0;116.07019291731194;8.0;30.0;4.0;43.849008500700506;4.0;103.95875636818698;2681.7724389255286;0.011058753144104243;116609.59605330799;0.0;0.0;110.32652579226323;295.25699700192143;0.9844507209415205;20664.503681657963;0.5943734354732829;0.23310015251648863;172.64624834572135;393.7225804276479;0.9010587531441047;116609.59605330799;0.6493820247276415;0.2775516407181221;103.95875636818698;2681.7724389255286;0.08339196779741583;116609.59605330799;0.0;0.0;131.67514920032505;295.25699700192143;0.9844507209415205;116609.59605330799;0.5943734354732829;0.23310015251648863;158.23177769296234;349.52598833945154;0.9844507209415205;116609.59605330799;0.5943734354732829;0.23310015251648863;155.8074480950425;365.2922674364106;0.8900000000000005;116609.59605330799;0.6574509629889455;0.2847526510555123;123.13496144010287;305.26401165376996;0.8900000000000005;116609.59605330799;0.6574509629889455;0.2847526510555123;123.10538241787344;305.2103045261489;0.8900000000000005;20664.503681657963;0.6574509629889455;0.2847526510555123;110.32652579226323;2705.9881322335323;0.09445072094152007;20664.503681657963;0.0;0.0;60.76620778061999;254.3877651481219;0.09445072094152007;20664.503681657963;0.0;0.0;60.77032137866121;254.48539289355887;0.09445072094152007;116609.59605330799;0.0;0.0;"Zustand 3: Temperatur 431.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.957 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.285 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.796 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0551390653258463e-19;`gtol` termination condition is satisfied.;4;1.5486364240122138e-08;4.593776366620052e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.94990206307159;131.64827393913947;155.80765889259146;60.784381943024755;0.11780813759571943;0.2773171624036291;0.23334224265098638;0.28447645697474877;234.26389595904396;231.69220616022776;236.52050681359555;229.37804557944406;54.143540677907275;0.5028216867293787;9.523481263941871;26.083980225229766;0.009221106994653547;0.04832861969882198;23.42638959445228;23.169220615941278;9.46082027259771;15.291869705161753;4.9221400618481725;110.41106887579599;0.016038103491621113;2706.1487186672275;295.29313606707575;255.99735492524528;0.015949946162863493;0.9785533111079431;0.6043930936524371;0.24064270562444814;4.6143355802996666e-10;-2.422623879283492e-09;4.017920218757354e-09;-4.3250869552480253e-10;-1.34718902700115e-09;8.149925179168349e-10;2.017770839302102e-09;1.4521162938763155e-08;4.614335580299666e-12;-2.422623879283492e-11;4.017920218757354e-11;-4.3250869552480253e-10;-1.34718902700115e-11;8.149925179168349e-12;2.0177708393021023e-11;1.4521162938763155e-10;149.01099856214375;130.0;122.92701833691399;122.92701833691399;116.06762702173921;43.85718936364998;23.550597380187014;23.302619299759215;66.55387951214601;30.784381943024755;6.9485966157147345;12.515949461117998;18.977116273842398;55.27913262552818;2.4949604071677527;8.567311817007294;4.0;0.9000000000000005;116573.63329222947;20681.79960412805;5.636532387102406;2.4949604071677527;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.94990206307159;2681.7586654526167;0.0945032572708061;116573.63329222947;0.0;0.0;135.0;4.0;149.01099856214375;4.0;130.0;8.0;122.92701833691399;8.0;122.92701833691399;8.0;116.06762702173921;8.0;30.0;4.0;43.85718936364998;4.0;103.94990206307159;2681.7586654526167;0.011133252735802799;116573.63329222947;0.0;0.0;110.41106887579599;295.2931360670756;0.9945032572708066;20681.79960412805;0.5946997746668182;0.23334224265098638;172.56159594233077;393.46515904708684;0.9111332527358033;116573.63329222947;0.6491156608114361;0.2773171624036291;103.94990206307159;2681.7586654526167;0.0833700045350033;116573.63329222947;0.0;0.0;131.64827393913947;295.2931360670756;0.9945032572708066;116573.63329222947;0.5946997746668182;0.23334224265098638;158.30261929975921;349.735934803092;0.9945032572708066;116573.63329222947;0.5946997746668182;0.23334224265098638;155.80765889259146;365.15832578431883;0.9000000000000005;116573.63329222947;0.6571454033381835;0.28447645697474877;123.08096212213218;304.9988361427124;0.9000000000000005;116573.63329222947;0.6571454033381835;0.28447645697474877;123.05140338428527;304.94513767638034;0.9000000000000005;20681.79960412805;0.6571454033381835;0.28447645697474877;110.41106887579599;2706.1487186672275;0.0945032572708061;20681.79960412805;0.0;0.0;60.784381943024755;254.46384714691027;0.0945032572708061;20681.79960412805;0.0;0.0;60.788494396211036;254.5614216354618;0.0945032572708061;116573.63329222947;0.0;0.0;"Zustand 3: Temperatur 431.453 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.231 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.712 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.473543610612609e-20;`gtol` termination condition is satisfied.;4;1.436012480024311e-08;4.3528251999391405e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.94123295860777;131.62281752017856;155.80592031335476;60.80241468838369;0.11853951718992861;0.2770856389032223;0.2335784142675456;0.28420465778511655;234.2096200373182;231.8279258430527;236.48312514849363;229.49634161941023;54.859270837241255;0.5026178978696798;9.623981610401708;26.07961618490225;0.009221249075995874;0.048857863882847484;23.420962002384172;23.182792584232907;9.459325005991056;15.299756107837664;4.987206439952172;110.49390173220371;0.015944985133026262;2706.306035192716;295.33036184978255;256.2644857689235;0.016017621861409537;0.9885378372862333;0.6046591087444536;0.24084608999768892;4.917026785733469e-10;-2.2326389625959564e-09;3.6916958379151765e-09;-4.109336204649594e-10;-1.2827854334318545e-09;7.23616722098086e-10;1.8452510630595498e-09;1.3476466165229795e-08;4.917026785733469e-12;-2.2326389625959563e-11;3.691695837915177e-11;-4.109336204649594e-10;-1.2827854334318544e-11;7.23616722098086e-12;1.8452510630595498e-11;1.3476466165229794e-10;149.00775239457647;130.0;122.92813620967422;122.92813620967422;116.06520733349566;43.86530656956057;23.470335556266264;23.37165774047736;66.62859516264314;30.802414688383692;7.0015887525632365;12.434234477470511;18.98690325106645;55.25868130899363;2.565737427122599;8.59486748378066;4.0;0.9100000000000005;116538.43161816758;20698.97311817616;5.630155223296222;2.565737427122599;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.94123295860777;2681.74517963238;0.0945554591476424;116538.43161816758;0.0;0.0;135.0;4.0;149.00775239457647;4.0;130.0;8.0;122.92813620967422;8.0;122.92813620967422;8.0;116.06520733349566;8.0;30.0;4.0;43.86530656956057;4.0;103.94123295860777;2681.74517963238;0.01120855847503355;116538.43161816758;0.0;0.0;110.49390173220371;295.3303618497834;1.0045554591476429;20698.97311817616;0.5950178282449744;0.2335784142675456;172.47808795084273;393.21114167966755;0.921208558475034;116538.43161816758;0.6488524260500521;0.2770856389032223;103.94123295860777;2681.74517963238;0.08334690067260886;116538.43161816758;0.0;0.0;131.62281752017856;295.3303618497834;1.0045554591476429;116538.43161816758;0.5950178282449744;0.2335784142675456;158.37165774047736;349.940856808209;1.0045554591476429;116538.43161816758;0.5950178282449744;0.2335784142675456;155.80592031335476;365.02304543482586;0.9100000000000005;116538.43161816758;0.6568444040150145;0.28420465778511655;123.0279500363979;304.7381324274088;0.9100000000000005;116538.43161816758;0.6568444040150145;0.28420465778511655;122.99841124743676;304.684442467098;0.9100000000000005;20698.97311817616;0.6568444040150145;0.28420465778511655;110.49390173220371;2706.306035192716;0.0945554591476424;20698.97311817616;0.0;0.0;60.80241468838369;254.53933729039846;0.0945554591476424;20698.97311817616;0.0;0.0;60.806526024502034;254.63685941296146;0.0945554591476424;116538.43161816758;0.0;0.0;"Zustand 3: Temperatur 431.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.956 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.178 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.148 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.628 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.490969771016501e-20;`gtol` termination condition is satisfied.;4;1.297342952882509e-08;4.120914891384315e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.93273898866272;131.5987451182097;155.80230420452529;60.82031743989904;0.11927896900442353;0.27685699495399513;0.23380883421162296;0.28393712689221606;234.15163932415675;231.96266715441007;236.44172450232372;229.61397347790336;55.57232142344619;0.502411279035775;9.724402052165935;26.074910381298935;0.009221435626531285;0.04938706321719858;23.41516393120264;23.196266715380165;9.457668980139582;15.307598231745398;5.052029220501619;110.57508269867304;0.01585457187817754;2706.460192637492;295.3686315543961;256.52597337834516;0.016086165307899303;0.9985211941024504;0.6049185687556838;0.24104462133036686;5.038600647822022e-10;-2.0716157678180025e-09;3.430727701925207e-09;-3.911568846604041e-10;-1.165830099125742e-09;6.084235337766586e-10;1.7223840131919133e-09;1.2130357163187e-08;5.0386006478220225e-12;-2.0716157678180025e-11;3.430727701925207e-11;-3.911568846604041e-10;-1.165830099125742e-11;6.084235337766586e-12;1.7223840131919132e-11;1.2130357163187e-10;149.00428464857396;130.0;122.92937426727502;122.92937426727502;116.06292769197887;43.87336526043123;23.39140416927006;23.43893977697178;66.70171743824181;30.820317439899043;7.053612931505029;12.35429156860198;18.996635278612302;55.238500006727406;2.636635572446494;8.622838892151606;4.0;0.9200000000000005;116503.9496074447;20716.034835699662;5.623853721595168;2.636635572446494;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.93273898866272;2681.731965832926;0.09460735941034926;116503.9496074447;0.0;0.0;135.0;4.0;149.00428464857396;4.0;130.0;8.0;122.92937426727502;8.0;122.92937426727502;8.0;116.06292769197887;8.0;30.0;4.0;43.87336526043123;4.0;103.93273898866272;2681.731965832926;0.011284668290697407;116503.9496074447;0.0;0.0;110.57508269867304;295.3686315543956;1.0146073594103497;20716.034835699662;0.5953278438269026;0.23380883421162296;172.39568881784402;392.96043010685503;0.9312846682906979;116503.9496074447;0.648592243130629;0.27685699495399513;103.93273898866272;2681.731965832926;0.08332269111965185;116503.9496074447;0.0;0.0;131.5987451182097;295.3686315543956;1.0146073594103497;116503.9496074447;0.5953278438269026;0.23380883421162296;158.43893977697178;350.14087513021855;1.0146073594103497;116503.9496074447;0.5953278438269026;0.23380883421162296;155.80230420452529;364.8864870955202;0.9200000000000005;116503.9496074447;0.6565478387050765;0.28393712689221606;122.9759062260581;304.48178989666985;0.9200000000000005;116503.9496074447;0.6565478387050765;0.28393712689221606;122.94638706849497;304.42810830621636;0.9200000000000005;20716.034835699662;0.6565478387050765;0.28393712689221606;110.57508269867304;2706.460192637492;0.09460735941034926;20716.034835699662;0.0;0.0;60.82031743989904;254.61428339594016;0.09460735941034926;20716.034835699662;0.0;0.0;60.824427685251464;254.71175399108208;0.09460735941034926;116503.9496074447;0.0;0.0;"Zustand 3: Temperatur 431.589 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.952 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.577940558627749e-20;`gtol` termination condition is satisfied.;4;1.1695826401144545e-08;3.8930554988666033e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.92441061541916;131.57602255769507;155.79687954202382;60.83810098428762;0.1200264222471281;0.27663115769483265;0.23403366316026808;0.2836737422054276;234.0900685085257;232.09651127830836;236.39643110395394;229.73101081311913;56.28267720341955;0.5022018603877259;9.824740467844585;26.06987344859465;0.009221665148983876;0.04991620510245247;23.40900684976365;23.209651127778038;9.455857244203342;15.315400720769063;5.11660701866855;110.6546675986196;0.015766777808260805;2706.61129707001;295.4079036767067;256.78198931313875;0.016155570609003078;1.0085034184038675;0.6051716664968753;0.24123843562763791;4.905373884867004e-10;-1.934502336098376e-09;3.1678837331128307e-09;-3.7133995878235737e-10;-1.1295924196019769e-09;5.279616743791848e-10;1.5831744804017944e-09;1.0889209534070687e-08;4.905373884867004e-12;-1.934502336098376e-11;3.1678837331128304e-11;-3.7133995878235737e-10;-1.1295924196019769e-11;5.279616743791848e-12;1.5831744804017943e-11;1.0889209534070688e-10;149.00060218352428;130.0;122.93072873492963;122.93072873492963;116.06078223932201;43.88137029176488;23.313762191839544;23.50451055968307;66.77329730685472;30.83810098428762;7.104687731618469;12.276061136310034;19.006318119510468;55.21857207554456;2.707631017659253;8.651210462735492;4.0;0.9300000000000005;116470.14803166864;20732.99479361382;5.617622981680571;2.707631017659253;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.92441061541916;2681.7190092417527;0.09465898901287007;116470.14803166864;0.0;0.0;135.0;4.0;149.00060218352428;4.0;130.0;8.0;122.93072873492963;8.0;122.93072873492963;8.0;116.06078223932201;8.0;30.0;4.0;43.88137029176488;4.0;103.92441061541916;2681.7190092417527;0.011361579784745002;116470.14803166864;0.0;0.0;110.6546675986196;295.40790367670536;1.0246589890128706;20732.99479361382;0.5956300592953642;0.23403366316026808;172.31436437536382;392.7129296836637;0.9413615797847454;116470.14803166864;0.648335037100368;0.27663115769483265;103.92441061541916;2681.7190092417527;0.08329740922812506;116470.14803166864;0.0;0.0;131.57602255769507;295.40790367670536;1.0246589890128706;116470.14803166864;0.5956300592953642;0.23403366316026808;158.50451055968307;350.33610691985535;1.0246589890128706;116470.14803166864;0.5956300592953642;0.23403366316026808;155.79687954202382;364.748709041193;0.9300000000000005;116470.14803166864;0.656255585358348;0.2836737422054276;122.92481209495958;304.2297012961081;0.9300000000000005;116470.14803166864;0.656255585358348;0.2836737422054276;122.89531226838153;304.1760279572882;0.9300000000000005;20732.99479361382;0.656255585358348;0.2836737422054276;110.6546675986196;2706.61129707001;0.09465898901287007;20732.99479361382;0.0;0.0;60.83810098428762;254.6887306167393;0.09465898901287007;20732.99479361382;0.0;0.0;60.84221016377745;254.78615047348137;0.09465898901287007;116470.14803166864;0.0;0.0;"Zustand 3: Temperatur 431.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.075 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 396.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.464 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.816953593916833e-20;`gtol` termination condition is satisfied.;4;1.0804470835952975e-08;3.6924121096965417e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.91623879846571;131.55461632699877;155.78971255065858;60.85577550991678;0.1207818045860539;0.276408056576676;0.23425305589772463;0.2834143859475108;234.02501723337326;232.22953489535055;236.34736564200983;229.84751927375515;56.99032430983277;0.5019896717134903;9.9249947935157;26.064515553491503;0.009221936203897706;0.05044527724676545;23.402501722334563;23.222953489488393;9.453894625721759;15.323167951481464;5.180938573785555;110.73270987168786;0.015681520246600963;2706.7594500451028;295.4481379830012;257.0326983272984;0.016225831728478912;1.018484545410876;0.6054185870926415;0.2414276637195698;4.918234708384261e-10;-1.8083383679368126e-09;2.9847342375433072e-09;-3.5309755119783404e-10;-1.0341523193346802e-09;4.66627625428373e-10;1.5331806935137138e-09;1.002763383439742e-08;4.918234708384261e-12;-1.8083383679368127e-11;2.9847342375433075e-11;-3.5309755119783404e-10;-1.0341523193346803e-11;4.66627625428373e-12;1.533180693513714e-11;1.002763383439742e-10;148.99671155701992;130.0;122.93219600352842;122.93219600352842;116.05876540323669;43.88932624972193;23.237370218381045;23.568413694253593;66.84338362196593;30.855775509916782;7.154831372026479;12.199486131840558;19.015957205062705;55.198881756092874;2.778701143595015;8.6799669192132;4.0;0.9400000000000005;116436.98972777862;20749.862487675484;5.61145837939587;2.778701143595015;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.91623879846571;2681.706295817871;0.09471037713935437;116436.98972777862;0.0;0.0;135.0;4.0;148.99671155701992;4.0;130.0;8.0;122.93219600352842;8.0;122.93219600352842;8.0;116.05876540323669;8.0;30.0;4.0;43.88932624972193;4.0;103.91623879846571;2681.706295817871;0.011439290263916968;116436.98972777862;0.0;0.0;110.73270987168786;295.44813798300135;1.0347103771393549;20749.862487675484;0.5959247032614797;0.23425305589772463;172.23408177540097;392.46854918162575;0.9514392902639175;116436.98972777862;0.6480807352830694;0.276408056576676;103.91623879846571;2681.706295817871;0.08327108687543741;116436.98972777862;0.0;0.0;131.55461632699877;295.44813798300135;1.0347103771393549;116436.98972777862;0.5959247032614797;0.23425305589772463;158.5684136942536;350.52666581935387;1.0347103771393549;116436.98972777862;0.5959247032614797;0.23425305589772463;155.78971255065858;364.60976719875083;0.9400000000000005;116436.98972777862;0.6559675260195144;0.2834143859475108;122.87464940778557;303.9817626143456;0.9400000000000005;116436.98972777862;0.6559675260195144;0.2834143859475108;122.84516862797352;303.9280974257852;0.9400000000000005;20749.862487675484;0.6559675260195144;0.2834143859475108;110.73270987168786;2706.7594500451028;0.09471037713935437;20749.862487675484;0.0;0.0;60.85577550991678;254.7627216015648;0.09471037713935437;20749.862487675484;0.0;0.0;60.85988364714382;254.86009146200078;0.09471037713935437;116436.98972777862;0.0;0.0;"Zustand 3: Temperatur 431.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 396.025 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.995 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.384 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.127567360981084e-20;`gtol` termination condition is satisfied.;4;9.909532300422045e-09;3.5007334548580196e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.9082149661449;131.53449358884575;155.7808668207964;60.873350642048024;0.12154504232805405;0.2761876232704806;0.23446716157865485;0.28315894447524464;233.95659036258849;232.36181044797706;236.29464355644984;229.96356073955252;57.69525014731926;0.5017747424216089;10.025163020946522;26.05884641990508;0.009222247406971494;0.05097426765616813;23.3956590353389;23.236181044765516;9.451785742297783;15.330904049212698;5.245022740817025;110.80926069610553;0.015598719618684224;2706.9047488350398;295.48929548780217;257.27825869764746;0.016296942507265433;1.0284646088026814;0.6056595083614575;0.24161243150569603;5.000657665732433e-10;-1.668020388478908e-09;2.7339410735294223e-09;-3.357718547647437e-10;-9.947314083547099e-10;3.219042810087558e-10;1.3620535810332512e-09;9.199510486723739e-09;5.000657665732433e-12;-1.668020388478908e-11;2.7339410735294222e-11;-3.357718547647437e-10;-9.947314083547099e-12;3.219042810087558e-12;1.3620535810332513e-11;9.199510486723739e-11;148.99261904082465;130.0;122.93377262091957;122.93377262091957;116.05687188110039;43.89723746698428;23.16219038563173;23.630691305922937;66.91202322912125;30.873350642048024;7.20406171257747;12.124511924814044;19.025557654774673;55.17941412175054;2.8498244851265326;8.709093299523147;4.0;0.9500000000000005;116404.4394776801;20766.646903772304;5.605355550035139;2.8498244851265326;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.9082149661449;2681.6938122474407;0.09476155130994635;116404.4394776801;0.0;0.0;135.0;4.0;148.99261904082465;4.0;130.0;8.0;122.93377262091957;8.0;122.93377262091957;8.0;116.05687188110039;8.0;30.0;4.0;43.89723746698428;4.0;103.9082149661449;2681.6938122474407;0.011517796765039494;116404.4394776801;0.0;0.0;110.80926069610553;295.48929548780256;1.0447615513099469;20766.646903772304;0.596211995506137;0.23446716157865485;172.15480942645638;392.2272006342592;0.96151779676504;116404.4394776801;0.6478292671920004;0.2761876232704806;103.9082149661449;2681.6938122474407;0.08324375454490685;116404.4394776801;0.0;0.0;131.53449358884575;295.48929548780256;1.0447615513099469;116404.4394776801;0.596211995506137;0.23446716157865485;158.63069130592294;350.71266207798726;1.0447615513099469;116404.4394776801;0.596211995506137;0.23446716157865485;155.7808668207964;364.46971523407996;0.9500000000000005;116404.4394776801;0.6556835466679899;0.28315894447524464;122.8254002893226;303.7378729742703;0.9500000000000005;116404.4394776801;0.6556835466679899;0.28315894447524464;122.79593828742253;303.6842158504217;0.9500000000000005;20766.646903772304;0.6556835466679899;0.28315894447524464;110.80926069610553;2706.9047488350398;0.09476155130994635;20766.646903772304;0.0;0.0;60.873350642048024;254.83629664215172;0.09476155130994635;20766.646903772304;0.0;0.0;60.87745775934985;254.93361720391425;0.09476155130994635;116404.4394776801;0.0;0.0;"Zustand 3: Temperatur 431.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.975 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.946 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.305 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.508831261118046e-20;`gtol` termination condition is satisfied.;4;9.059805862770433e-09;3.319286447752904e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.90033098854138;131.51562218701469;155.77040341987163;60.89083547605537;0.12231606061014878;0.27596979158421586;0.23467612397623405;0.282907308107144;233.88488823456197;232.4934063907075;236.23837531549538;230.07919354821166;58.397443304845076;0.5015571015359293;10.125243195778385;26.052875352410865;0.00922259742651462;0.051503164624692135;23.38848882261717;23.24934063904893;9.449535012657291;15.338612903133924;5.30885848240028;110.88436910358922;0.015518299318633624;2707.047286646517;295.53133842836536;257.51882253273476;0.01636889668167152;1.0384436407989361;0.6058946011713953;0.241792860184345;4.889315619038825e-10;-1.557999951273814e-09;2.5579538487363607e-09;-3.1934122013410615e-10;-9.368932296638377e-10;2.1816504158778116e-10;1.2028067430946976e-09;8.390259154111845e-09;4.8893156190388255e-12;-1.557999951273814e-11;2.5579538487363607e-11;-3.1934122013410615e-10;-9.368932296638377e-12;2.1816504158778118e-12;1.2028067430946976e-11;8.390259154111845e-11;148.98833063603837;130.0;122.9354552836275;122.9354552836275;116.05509662488913;43.90510803772173;23.08818629888208;23.691384100111918;66.97926106586749;30.890835476055372;7.252396255425083;12.051086180038283;19.03512429508612;55.1601550303522;2.920980680240291;8.738574964180373;4.0;0.9600000000000005;116372.46389491929;20783.35654748265;5.599310372655601;2.920980680240291;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.90033098854138;2681.6815459019326;0.09481253748060714;116372.46389491929;0.0;0.0;135.0;4.0;148.98833063603837;4.0;130.0;8.0;122.9354552836275;8.0;122.9354552836275;8.0;116.05509662488913;8.0;30.0;4.0;43.90510803772173;4.0;103.90033098854138;2681.6815459019326;0.011597096081079946;116372.46389491929;0.0;0.0;110.88436910358922;295.5313384283664;1.0548125374806077;20783.35654748265;0.5964921473948733;0.23467612397623405;172.07651693492045;391.9887991951512;0.9715970960810805;116372.46389491929;0.6475805644520761;0.27596979158421586;103.90033098854138;2681.6815459019326;0.08321544139952719;116372.46389491929;0.0;0.0;131.51562218701469;295.5313384283664;1.0548125374806077;116372.46389491929;0.5964921473948733;0.23467612397623405;158.69138410011192;350.8942026623523;1.0548125374806077;116372.46389491929;0.5964921473948733;0.23467612397623405;155.77040341987163;364.3286046356174;0.9600000000000005;116372.46389491929;0.6554035370633777;0.282907308107144;122.77704722283431;303.4979345269131;0.9600000000000005;116372.46389491929;0.6554035370633777;0.282907308107144;122.74760374457492;303.4442853970957;0.9600000000000005;20783.35654748265;0.6554035370633777;0.282907308107144;110.88436910358922;2707.047286646517;0.09481253748060714;20783.35654748265;0.0;0.0;60.89083547605537;254.9094938122999;0.09481253748060714;20783.35654748265;0.0;0.0;60.89494159453693;255.00676573088347;0.09481253748060714;116372.46389491929;0.0;0.0;"Zustand 3: Temperatur 431.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.927 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.898 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.227 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.958517145460225e-20;`gtol` termination condition is satisfied.;4;8.297837769766132e-09;3.1491323076238716e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.89257915228524;131.49797065001115;155.75838099990085;60.908238608356214;0.12309478355926497;0.2757544973820473;0.23488008171827635;0.28265937095998184;233.81000689929175;232.6243874226865;236.1786666748273;230.19447270593622;59.096893475147795;0.501336777692081;10.225233415848919;26.046611258176142;0.009222984981009832;0.05203195672501854;23.381000689163084;23.26243874225187;9.447146667027134;15.346298180320995;5.372444861509114;110.95808208753658;0.015440185581779852;2707.1871528250203;295.5742302379096;257.75453606507136;0.016441687899733992;1.048421672236038;0.6061240297762792;0.24196906647006117;4.912052986583149e-10;-1.4524559333040088e-09;2.389924702583812e-09;-3.0379954107928597e-10;-8.510596671840176e-10;1.6780177247710526e-10;1.121293280448299e-09;7.660901246708818e-09;4.912052986583148e-12;-1.4524559333040089e-11;2.3899247025838122e-11;-3.0379954107928597e-10;-8.510596671840176e-12;1.6780177247710526e-12;1.1212932804482988e-11;7.660901246708818e-11;148.9838520872782;130.0;122.93724082910205;122.93724082910205;116.05343482713027;43.912941831500405;23.015322962068183;23.75053142050615;67.04514025603618;30.908238608356214;7.299852147314539;11.97915874156547;19.044661676816816;55.14109107911946;2.9921504206052987;8.768397602280913;4.0;0.9700000000000005;116341.03131906888;20799.999471636882;5.5933189554986695;2.9921504206052987;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.89257915228524;2681.6694847990857;0.09486336013577146;116341.03131906888;0.0;0.0;135.0;4.0;148.9838520872782;4.0;130.0;8.0;122.93724082910205;8.0;122.93724082910205;8.0;116.05343482713027;8.0;30.0;4.0;43.912941831500405;4.0;103.89257915228524;2681.6694847990857;0.011677184783617392;116341.03131906888;0.0;0.0;110.95808208753658;295.57423023790903;1.064863360135772;20799.999471636882;0.5967653622709572;0.23488008171827635;171.99917504934638;391.75326300211896;0.9816771847836179;116341.03131906888;0.647334560723609;0.2757544973820473;103.89257915228524;2681.6694847990857;0.08318617535215407;116341.03131906888;0.0;0.0;131.49797065001115;295.57423023790903;1.064863360135772;116341.03131906888;0.5967653622709572;0.23488008171827635;158.75053142050615;351.0713913643965;1.064863360135772;116341.03131906888;0.5967653622709572;0.23488008171827635;155.75838099990085;364.1864847974424;0.9700000000000005;116341.03131906888;0.6551273905984458;0.28265937095998184;122.72957304773024;303.26185234934286;0.9700000000000005;116341.03131906888;0.6551273905984458;0.28265937095998184;122.70014785268546;303.2082111568428;0.9700000000000005;20799.999471636882;0.6551273905984458;0.28265937095998184;110.95808208753658;2707.1871528250203;0.09486336013577146;20799.999471636882;0.0;0.0;60.908238608356214;254.98234909735245;0.09486336013577146;20799.999471636882;0.0;0.0;60.91234374801081;255.07957298830266;0.09486336013577146;116341.03131906888;0.0;0.0;"Zustand 3: Temperatur 431.901 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.908 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.46338856288984e-20;`gtol` termination condition is satisfied.;4;7.561197782327e-09;2.987771263965781e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.88495213695592;131.48150819213885;155.74485590075392;60.925568165332436;0.12388113444110577;0.2755416785075575;0.23507916851137214;0.282415030793094;233.73203834176957;232.75481470534444;236.11561892164485;230.3094500843244;59.7935913800546;0.5011137991358228;10.325131829576941;26.040062667619168;0.009223408836798725;0.052560632799433245;23.37320383348022;23.27548147052861;9.444624756898657;15.35396333888869;5.435781034673893;111.03044470487856;0.015364307363154863;2707.3244330472335;295.61793551767363;257.9855399272486;0.01651530973602089;1.0583987326389868;0.6063479521326693;0.24214116279918518;4.915037266073341e-10;-1.3582166502601467e-09;2.1888126866542734e-09;-2.8906566029718306e-10;-8.215579327952582e-10;5.834976946061943e-11;9.940492873283802e-10;6.96738311489753e-09;4.915037266073341e-12;-1.3582166502601467e-11;2.1888126866542734e-11;-2.8906566029718306e-10;-8.215579327952582e-12;5.834976946061943e-13;9.940492873283802e-12;6.967383114897529e-11;148.97918889603886;130.0;122.9391262284197;122.9391262284197;116.05188190771622;43.920742506300485;22.94356671190343;23.808171304424434;67.10970219857808;30.925568165332436;7.346446182498823;11.908681523541134;19.05417409146378;55.122209562646276;3.063315403670515;8.798547235530918;4.0;0.9800000000000005;116310.11171692087;20816.58330212739;5.587377622389854;3.063315403670515;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.88495213695592;2681.657617566359;0.09491404237500711;116310.11171692087;0.0;0.0;135.0;4.0;148.97918889603886;4.0;130.0;8.0;122.9391262284197;8.0;122.9391262284197;8.0;116.05188190771622;8.0;30.0;4.0;43.920742506300485;4.0;103.88495213695592;2681.657617566359;0.011758059243807066;116310.11171692087;0.0;0.0;111.03044470487856;295.61793551767414;1.0749140423750077;20816.58330212739;0.5970318358270835;0.23507916851137214;171.9227556079423;391.52051304887345;0.9917580592438076;116310.11171692087;0.6470911916297947;0.2755416785075575;103.88495213695592;2681.657617566359;0.08315598313120004;116310.11171692087;0.0;0.0;131.48150819213885;295.61793551767414;1.0749140423750077;116310.11171692087;0.5970318358270835;0.23507916851137214;158.80817130442443;351.24432890624826;1.0749140423750077;116310.11171692087;0.5970318358270835;0.23507916851137214;155.74485590075392;364.04340310074224;0.9800000000000005;116310.11171692087;0.6548550041586346;0.282415030793094;122.68296095660793;303.02953434608605;0.9800000000000005;116310.11171692087;0.6548550041586346;0.282415030793094;122.65355381750118;302.97590104731114;0.9800000000000005;20816.58330212739;0.6548550041586346;0.282415030793094;111.03044470487856;2707.3244330472335;0.09491404237500711;20816.58330212739;0.0;0.0;60.925568165332436;255.0548965151586;0.09491404237500711;20816.58330212739;0.0;0.0;60.929672345069946;255.15207295613618;0.09491404237500711;116310.11171692087;0.0;0.0;"Zustand 3: Temperatur 431.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.895 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.833 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.073 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.031548063588344e-20;`gtol` termination condition is satisfied.;4;6.999233184670601e-09;2.839559143102444e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.87744299297117;131.4662047121821;155.72988224919663;60.94283183039039;0.1246750357959279;0.2753312747106958;0.2352735133536483;0.2821741888599833;233.65107069262444;232.8847460663603;236.04932910499912;230.42417460471754;60.48752870144958;0.5008881937226256;10.424936634399716;26.03323775389498;0.00922386780588901;0.05308918195107775;23.365107068619285;23.288474606629244;9.441973164228854;15.361611640251807;5.498866245700599;111.10150017198691;0.01529059622157776;2707.4592095022535;295.66242000786326;258.2119694128424;0.01658975570496013;1.0683748502892145;0.6065665201987858;0.24230925752422602;4.889884053227433e-10;-1.2570140484058356e-09;2.0780248632945586e-09;-2.752083005930217e-10;-7.222240583359962e-10;6.784262041037437e-11;9.404175216332078e-10;6.431605470424984e-09;4.889884053227434e-12;-1.2570140484058356e-11;2.0780248632945586e-11;-2.752083005930217e-10;-7.222240583359963e-12;6.784262041037437e-13;9.404175216332078e-12;6.431605470424984e-11;148.97434633329095;130.0;122.94110857939597;122.94110857939597;116.05043350150368;43.92851352071534;22.872885155746985;23.86434053558429;67.17298665127157;30.94283183039039;7.392194806211478;11.83960840740906;19.063665586424804;55.10349843344761;3.1344582863876553;8.829010220440694;4.0;0.9900000000000005;116279.6765899855;20833.115262093495;5.581482900042319;3.1344582863876553;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.87744299297117;2681.64593340666;0.09496460599417411;116279.6765899855;0.0;0.0;135.0;4.0;148.97434633329095;4.0;130.0;8.0;122.94110857939597;8.0;122.94110857939597;8.0;116.05043350150368;8.0;30.0;4.0;43.92851352071534;4.0;103.87744299297117;2681.64593340666;0.011839715651669845;116279.6765899855;0.0;0.0;111.10150017198691;295.6624200078627;1.0849646059941747;20833.115262093495;0.5972917564568986;0.2352735133536483;171.84723148903794;391.2904730636152;1.0018397156516703;116279.6765899855;0.6468503946876398;0.2753312747106958;103.87744299297117;2681.64593340666;0.08312489034250427;116279.6765899855;0.0;0.0;131.4662047121821;295.6624200078627;1.0849646059941747;116279.6765899855;0.5972917564568986;0.2352735133536483;158.8643405355843;351.41311304178305;1.0849646059941747;116279.6765899855;0.5972917564568986;0.2352735133536483;155.72988224919663;363.8994049932788;0.9900000000000005;116279.6765899855;0.6545862779877042;0.2821741888599833;122.63719449174141;302.8008911539247;0.9900000000000005;116279.6765899855;0.6545862779877042;0.2821741888599833;122.60780519378852;302.74726571761045;0.9900000000000005;20833.115262093495;0.6545862779877042;0.2821741888599833;111.10150017198691;2707.4592095022535;0.09496460599417411;20833.115262093495;0.0;0.0;60.94283183039039;255.12716822945217;0.09496460599417411;20833.115262093495;0.0;0.0;60.946935068056064;255.22429776217993;0.09496460599417411;116279.6765899855;0.0;0.0;"Zustand 3: Temperatur 432.014 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.880 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.787 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
