config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.368256477718284e-17;`gtol` termination condition is satisfied.;8;1.512555598093099e-07;1.1285616046736912e-08;1;True;;True;0;zulässig;feasible;True;True;True;103.87004484731074;131.45203051871;155.7135112016116;60.96003719102981;0.12547644415000586;0.27512323339089606;0.23546323895938198;0.28193674800217305;233.56719098040128;233.01423860553743;235.9798928633599;230.53869479443946;61.178696851289075;0.5006599890329074;10.524645958764902;26.026144582062273;0.009224360710561161;0.05361759287860247;23.35671908511823;23.30142386134515;9.439195715214593;15.36924631774584;5.56169971529272;111.17128977190413;0.015218986232126534;2707.5915606771177;295.70764931639656;258.4339534111072;0.01666501931407094;1.0783500532991035;0.6067798778196566;0.24247345325251735;2.5449807594668528e-08;-1.6930847834828455e-08;6.301820576481987e-08;-1.118435577485144e-08;-1.700490770417673e-08;-7.914053412605426e-09;2.8251861294847913e-08;1.2921898928652809e-07;2.5449807594668526e-10;-1.6930847834828455e-10;6.301820576481987e-10;-1.118435577485144e-08;-1.700490770417673e-10;-7.914053412605427e-11;2.825186129484791e-10;1.2921898928652808e-09;148.969329604091;130.0;122.94318502202873;122.94318502202873;116.0490852973146;43.93625828980487;22.803248474226393;23.919073783127317;67.23503148209926;30.960037191029812;7.437114220567594;11.7718952501246;19.07314017471799;55.08494579378828;3.2055625815157214;8.859773080030493;4.0;1.0;116249.69777950004;20849.602503006263;5.575631370561536;3.2055625815157214;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.87004484731074;2681.6344216405746;0.09501507261317443;116249.69777950004;0.0;0.0;135.0;4.0;148.969329604091;4.0;130.0;8.0;122.94318502202873;8.0;122.94318502202873;8.0;116.0490852973146;8.0;30.0;4.0;43.93625828980487;4.0;103.87004484731074;2681.6344216405746;0.011922153452155733;116249.69777950004;0.0;0.0;111.17128977190413;295.7076493163967;1.0950150726131744;20849.602503006263;0.5975453032131879;0.23546323895938198;171.7725780783174;391.06307465484514;1.0119221534521556;116249.69777950004;0.646612115902197;0.27512323339089606;103.87004484731074;2681.6344216405746;0.0830929191610187;116249.69777950004;0.0;0.0;131.45203051871;295.7076493163967;1.0950150726131744;116249.69777950004;0.5975453032131879;0.23546323895938198;158.91907378312732;351.577836295002;1.0950150726131744;116249.69777950004;0.5975453032131879;0.23546323895938198;155.7135112016116;363.75453162598836;1.0;116249.69777950004;0.6543211135876503;0.28193674800217305;122.5922574386795;302.5758348001491;1.0;116249.69777950004;0.6543211135876503;0.28193674800217305;122.5628857794324;302.5222172072705;1.0;20849.602503006263;0.6543211135876503;0.28193674800217305;111.17128977190413;2707.5915606771177;0.09501507261317443;20849.602503006263;0.0;0.0;60.96003719102981;255.19919600266763;0.09501507261317443;20849.602503006263;0.0;0.0;60.964139503526326;255.29627913334224;0.09501507261317443;116249.69777950004;0.0;0.0;"Zustand 3: Temperatur 432.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.36825737241529e-17;`gtol` termination condition is satisfied.;1;1.5125606923642609e-07;1.1285616839513284e-08;1;True;;True;0;zulässig;feasible;True;True;True;103.87004484731074;131.45203051871;155.7135112016116;60.96003719102981;0.12547644415000586;0.27512323339089606;0.23546323895938198;0.28193674800217305;233.56719098040173;233.014238605538;235.97989286336042;230.53869479444;61.17869685128911;0.5006599890329072;10.524645958764882;26.02614458206233;0.009224360710561182;0.05361759287860249;23.35671908511823;23.30142386134512;9.439195715214593;15.369246317745787;5.56169971529272;111.17128977190407;0.015218986232126322;2707.5915606771177;295.7076493163959;258.433953411107;0.016665019314070717;1.0783500532991044;0.6067798778196565;0.24247345325251732;2.5449814700095885e-08;-1.6930812307691667e-08;6.301814892140101e-08;-1.1184355885873742e-08;-1.7004396113406983e-08;-7.913200761322514e-09;2.8253197115191142e-08;1.2921944403387897e-07;2.5449814700095885e-10;-1.6930812307691667e-10;6.301814892140101e-10;-1.1184355885873737e-08;-1.7004396113406984e-10;-7.913200761322514e-11;2.825319711519114e-10;1.2921944403387898e-09;148.969329604091;130.0;122.94318502202867;122.94318502202867;116.04908529731455;43.936258289804925;22.803248474226393;23.919073783127317;67.23503148209915;30.960037191029812;7.437114220567594;11.7718952501246;19.073140174717935;55.08494579378822;3.2055625815157214;8.859773080030493;4.0;1.0000000000000004;116249.69777950004;20849.602503006263;5.575631370561536;3.2055625815157214;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.87004484731074;2681.6344216405746;0.09501507261317466;116249.69777950004;0.0;0.0;135.0;4.0;148.969329604091;4.0;130.0;8.0;122.94318502202867;8.0;122.94318502202867;8.0;116.04908529731455;8.0;30.0;4.0;43.936258289804925;4.0;103.87004484731074;2681.6344216405746;0.01192215345215576;116249.69777950004;0.0;0.0;111.17128977190407;295.7076493163967;1.095015072613175;20849.602503006263;0.5975453032131879;0.23546323895938198;171.7725780783174;391.06307465484514;1.0119221534521563;116249.69777950004;0.646612115902197;0.27512323339089606;103.87004484731074;2681.6344216405746;0.0830929191610189;116249.69777950004;0.0;0.0;131.45203051871;295.7076493163967;1.095015072613175;116249.69777950004;0.5975453032131879;0.23546323895938198;158.91907378312732;351.577836295002;1.095015072613175;116249.69777950004;0.5975453032131879;0.23546323895938198;155.7135112016116;363.75453162598836;1.0000000000000004;116249.69777950004;0.6543211135876503;0.28193674800217305;122.5922574386795;302.5758348001491;1.0000000000000004;116249.69777950004;0.6543211135876503;0.28193674800217305;122.5628857794324;302.5222172072705;1.0000000000000004;20849.602503006263;0.6543211135876503;0.28193674800217305;111.17128977190407;2707.5915606771177;0.09501507261317466;20849.602503006263;0.0;0.0;60.96003719102981;255.19919600266763;0.09501507261317466;20849.602503006263;0.0;0.0;60.964139503526326;255.29627913334224;0.09501507261317466;116249.69777950004;0.0;0.0;"Zustand 3: Temperatur 432.069 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.742 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.923 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.030390855671296e-20;`gtol` termination condition is satisfied.;4;1.0830772428783185e-08;4.2497978435853383e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.86275224780348;131.43895767796175;155.69579528353432;60.97719015878221;0.1262851776933701;0.274917480551162;0.23564847081186913;0.281702621310762;233.48047258450282;233.14333683227247;235.90739161200264;230.6530470618513;61.86709272497786;0.5004292118040378;10.624258441611746;26.01878997550864;0.009224886547311706;0.05414585714268159;23.348047257454006;23.314333683221715;9.43629566452811;15.376869804018533;5.624281156967145;111.23985385266656;0.015149413765812211;2707.7215634385425;295.75359507776085;258.6516211810889;0.016741093869160117;1.088324364633258;0.6069881729427398;0.24263385621918618;7.686935532547068e-10;-1.660737325437367e-09;3.2571279007242993e-09;-4.1507741688207034e-10;-1.2001066806988092e-09;5.53086465515662e-11;1.5733121472294442e-09;9.962775493477238e-09;7.686935532547067e-12;-1.660737325437367e-11;3.257127900724299e-11;-4.1096773948719806e-10;-1.2001066806988092e-11;5.53086465515662e-13;1.573312147229444e-11;9.962775493477239e-11;148.96414309715925;130.0;122.94535312165061;122.94535312165061;116.04783377171486;43.943979475614356;22.734622579287475;23.972408192548528;67.2958743770522;30.977190158782207;7.4812198807440495;11.705499268984056;19.082600873847127;55.06654220962059;3.2766129090142044;8.890823345616923;4.0;1.0100000000000007;116220.15291076712;20866.05058857031;5.569820336505292;3.2766129090142044;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.86275224780348;2681.6230737982623;0.09506545850241754;116220.15291076712;0.0;0.0;135.0;4.0;148.96414309715925;4.0;130.0;8.0;122.94535312165061;8.0;122.94535312165061;8.0;116.04783377171486;8.0;30.0;4.0;43.943979475614356;4.0;103.86275224780348;2681.6230737982623;0.012005358319479503;116220.15291076712;0.0;0.0;111.23985385266656;295.75359507776125;1.1050654585024182;20866.05058857031;0.5977926579598758;0.23564847081186913;171.69876567644673;390.8382309744617;1.0220053583194801;116220.15291076712;0.6463762764993082;0.274917480551162;103.86275224780348;2681.6230737982623;0.08306010018293804;116220.15291076712;0.0;0.0;131.43895767796175;295.75359507776125;1.1050654585024182;116220.15291076712;0.5977926579598758;0.23564847081186913;158.97240819254853;351.7385978203318;1.1050654585024182;116220.15291076712;0.5977926579598758;0.23564847081186913;155.69579528353432;363.6088320955754;1.0100000000000007;116220.15291076712;0.6540594234235733;0.281702621310762;122.54813433234483;302.3542848438832;1.0100000000000007;116220.15291076712;0.6540594234235733;0.281702621310762;122.51878011925595;302.300675084336;1.0100000000000007;20866.05058857031;0.6540594234235733;0.281702621310762;111.23985385266656;2707.7215634385425;0.09506545850241754;20866.05058857031;0.0;0.0;60.97719015878221;255.2710045813152;0.09506545850241754;20866.05058857031;0.0;0.0;60.98129156209427;255.36804178802132;0.09506545850241754;116220.15291076712;0.0;0.0;"Zustand 3: Temperatur 432.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.846 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.669 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.315827339336498e-20;`gtol` termination condition is satisfied.;4;9.879224845916472e-09;3.8251345961512254e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.85555842644266;131.42695731039447;155.67678000785975;60.99429818837547;0.12710126011559955;0.27471397850514206;0.23582931968315687;0.28147171446329117;233.39100079472507;233.2720968355256;235.83191868356187;230.7672795406019;62.5527070601156;0.5001958890692292;10.723772073053574;26.011181826346046;0.009225444154166098;0.05467396263052116;23.339100078564023;23.32720968354869;9.433276747385493;15.384485302612372;5.686609732875038;111.30723008753517;0.015081817617934722;2707.849289356264;295.8002225855359;258.8650895346221;0.016817972893811817;1.0982978122097373;0.6071915340506775;0.24279055811557393;6.978240207899944e-10;-1.509810942934564e-09;2.998717718583066e-09;-3.769460299452021e-10;-1.0754774848464876e-09;3.8681946534779854e-11;1.4163106243358925e-09;9.084828889172059e-09;6.978240207899944e-12;-1.509810942934564e-11;2.998717718583066e-11;-3.695549313188254e-10;-1.0754774848464876e-11;3.868194653477985e-13;1.4163106243358925e-11;9.084828889172059e-11;148.9587919135601;130.0;122.94761008721406;122.94761008721406;116.04667469425345;43.95168043274674;22.666982591099497;24.02437437574912;67.35554965478843;30.994298188375467;7.52452751263786;11.640379999678885;19.092051660771403;55.04827599669727;3.3475943678893714;8.92214787566229;4.0;1.0200000000000005;116191.01430251311;20882.466579194635;5.564046462704512;3.3475943678893714;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.85555842644266;2681.611879361144;0.09511578510354868;116191.01430251311;0.0;0.0;135.0;4.0;148.9587919135601;4.0;130.0;8.0;122.94761008721406;8.0;122.94761008721406;8.0;116.04667469425345;8.0;30.0;4.0;43.95168043274674;4.0;103.85555842644266;2681.611879361144;0.01208933614354561;116191.01430251311;0.0;0.0;111.30723008753517;295.8002225855358;1.1151157851035491;20882.466579194635;0.5980339820749712;0.23582931968315687;171.6257745046596;390.615888899882;1.0320893361435461;116191.01430251311;0.6461428390578081;0.27471397850514206;103.85555842644266;2681.611879361144;0.08302644896000307;116191.01430251311;0.0;0.0;131.42695731039447;295.8002225855358;1.1151157851035491;116191.01430251311;0.5980339820749712;0.23582931968315687;159.02437437574912;351.8954800428652;1.1151157851035491;116191.01430251311;0.5980339820749712;0.23582931968315687;155.67678000785975;363.4623392634088;1.0200000000000005;116191.01430251311;0.6538011112158167;0.28147171446329117;122.50480943473218;302.1361558718228;1.0200000000000005;116191.01430251311;0.6538011112158167;0.28147171446329117;122.47547248736214;302.0825539476752;1.0200000000000005;20882.466579194635;0.6538011112158167;0.28147171446329117;111.30723008753517;2707.849289356264;0.09511578510354868;20882.466579194635;0.0;0.0;60.99429818837547;255.34262517248231;0.09511578510354868;20882.466579194635;0.0;0.0;60.99839869755618;255.43961689834697;0.09511578510354868;116191.01430251311;0.0;0.0;"Zustand 3: Temperatur 432.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.625 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.903730167372334e-20;`gtol` termination condition is satisfied.;4;8.914234981930802e-09;3.4361985295882816e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.84845799100071;131.4160022703595;155.6565123968756;61.01136711310903;0.12792457818542877;0.27451266824958237;0.23600589940726058;0.2812439430728103;233.29884768503285;233.40056252426464;235.75355365483006;230.88142862251772;63.23553593017204;0.4999600470295861;10.823185346850622;26.003326824907163;0.009226032538486953;0.05520190005246348;23.329884767685478;23.340056252420695;9.430142146232086;15.392095241414978;5.748685084688478;111.37345536428279;0.015016138684293155;2707.974808660933;295.8475030551673;259.0744760364667;0.01689564973008384;1.1082704189448578;0.6073900941333364;0.24294365451668506;6.411511321857688e-10;-1.4012115912009904e-09;2.733372639340814e-09;-3.4182956465400594e-10;-9.720793059386779e-10;5.7696070143720135e-11;1.2930456705362303e-09;8.178062671504449e-09;6.411511321857688e-12;-1.4012115912009904e-11;2.7333726393408143e-11;-3.318733637417531e-10;-9.720793059386778e-12;5.769607014372014e-13;1.2930456705362303e-11;8.17806267150445e-11;148.95328036393738;130.0;122.94995353903022;122.94995353903022;116.04560459696927;43.95936378733643;22.60029930672283;24.07500547811975;67.41409157694636;31.01136711310903;7.567052108472126;11.576498174747428;19.101495548029504;55.03013785457961;3.4184930812441507;8.95373452649335;4.0;1.0300000000000007;116162.2598707117;20898.855997193135;5.558307109552461;3.4184930812441507;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.84845799100071;2681.6008299502905;0.09516606867494093;116162.2598707117;0.0;0.0;135.0;4.0;148.95328036393738;4.0;130.0;8.0;122.94995353903022;8.0;122.94995353903022;8.0;116.04560459696927;8.0;30.0;4.0;43.95936378733643;4.0;103.84845799100071;2681.6008299502905;0.012174079192807365;116162.2598707117;0.0;0.0;111.37345536428279;295.8475030551668;1.1251660686749416;20898.855997193135;0.5982694402443645;0.23600589940726058;171.5535796706602;390.39597683427394;1.042174079192808;116162.2598707117;0.6459117414926628;0.27451266824958237;103.84845799100071;2681.6008299502905;0.08299198948213357;116162.2598707117;0.0;0.0;131.4160022703595;295.8475030551668;1.1251660686749416;116162.2598707117;0.5982694402443645;0.23600589940726058;159.07500547811975;352.04857211570265;1.1251660686749416;116162.2598707117;0.5982694402443645;0.23600589940726058;155.6565123968756;363.31509399345293;1.0300000000000007;116162.2598707117;0.6535460913476786;0.2812439430728103;122.46226774386616;301.9213697900249;1.0300000000000007;116162.2598707117;0.6535460913476786;0.2812439430728103;122.43294789152787;301.8677757123041;1.0300000000000007;20898.855997193135;0.6535460913476786;0.2812439430728103;111.37345536428279;2707.974808660933;0.09516606867494093;20898.855997193135;0.0;0.0;61.01136711310903;255.41408219558178;0.09516606867494093;20898.855997193135;0.0;0.0;61.01546674238966;255.51102885595083;0.09516606867494093;116162.2598707117;0.0;0.0;"Zustand 3: Temperatur 432.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.612 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.583 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.7593622315049326e-20;`gtol` termination condition is satisfied.;4;8.113515056314562e-09;3.0852430152274656e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.84144555999848;131.40606579844547;155.63503685919142;61.028402750783414;0.12875505242613283;0.2743134980772347;0.23617831827942018;0.2810192238681277;233.2040848653541;233.52877768488386;235.67237539375236;230.99553084667016;63.91557494832354;0.4997217116216467;10.92249668456982;25.995231612573605;0.009226650711089628;0.055729659695606976;23.320408485790256;23.352877768485854;9.426895015786158;15.399702056368254;5.810506813599347;111.43856495433619;0.014952319982407751;2708.098188481093;295.89540747011677;259.2798927333217;0.01697411774868951;1.1182422077887868;0.6075839790913016;0.2430932359287838;5.911644507250458e-10;-1.269278016025055e-09;2.473768745403504e-09;-3.095881329073791e-10;-9.015934665512759e-10;2.532374310248997e-11;1.1463612281659152e-09;7.451546935044462e-09;5.911644507250458e-12;-1.2692780160250549e-11;2.473768745403504e-11;-2.976808970263259e-10;-9.01593466551276e-12;2.532374310248997e-13;1.1463612281659152e-11;7.451546935044462e-11;148.9476127311815;130.0;122.95238111860789;122.95238111860789;116.04462002869548;43.96703215818684;22.534545868043608;24.124332726213595;67.47153279614935;31.028402750783414;7.6088084351375755;11.513816164271702;19.110935558609413;55.01211851512488;3.4892958670221788;8.98557131530066;4.0;1.0400000000000005;116133.86759594984;20915.224365046688;5.552599655112072;3.4892958670221788;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.84144555999848;2681.589917202454;0.09521632553747583;116133.86759594984;0.0;0.0;135.0;4.0;148.9476127311815;4.0;130.0;8.0;122.95238111860789;8.0;122.95238111860789;8.0;116.04462002869548;8.0;30.0;4.0;43.96703215818684;4.0;103.84144555999848;2681.589917202454;0.01225958298640143;116133.86759594984;0.0;0.0;111.43856495433619;295.8954074701157;1.1352163255374763;20915.224365046688;0.598499189019744;0.23617831827942018;171.4821585992251;390.1784305624401;1.0522595829864019;116133.86759594984;0.6456829298503252;0.2743134980772347;103.84144555999848;2681.589917202454;0.08295674255107441;116133.86759594984;0.0;0.0;131.40606579844547;295.8954074701157;1.1352163255374763;116133.86759594984;0.598499189019744;0.23617831827942018;159.1243327262136;352.1979583676834;1.1352163255374763;116133.86759594984;0.598499189019744;0.23617831827942018;155.63503685919142;363.16713318361036;1.0400000000000005;116133.86759594984;0.6532942790347624;0.2810192238681277;122.42049448314481;301.70984958002157;1.0400000000000005;116133.86759594984;0.6532942790347624;0.2810192238681277;122.39119156486242;301.6562633687758;1.0400000000000005;20915.224365046688;0.6532942790347624;0.2810192238681277;111.43856495433619;2708.098188481093;0.09521632553747583;20915.224365046688;0.0;0.0;61.028402750783414;255.48540000533797;0.09521632553747583;20915.224365046688;0.0;0.0;61.032501513570594;255.58230198783946;0.09521632553747583;116133.86759594984;0.0;0.0;"Zustand 3: Temperatur 432.274 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.785 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.570 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.541 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.632 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.820265261439659e-20;`gtol` termination condition is satisfied.;4;7.328841127336948e-09;2.7641509587718464e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.83451601615326;131.39712177893063;155.612396103344;61.045410606184305;0.12959260321359717;0.2741164178124143;0.23634668096011158;0.2807974763168799;233.10678112246745;233.65678374807544;235.58845965834348;231.10962068296345;64.59282036791986;0.49948090841083204;11.021704548765904;25.98690256887795;0.009227297717291963;0.05625723206141256;23.310678111574944;23.36567837480307;9.423538386367131;15.407308045461715;5.872074579008698;111.50259275921479;0.014890306542819663;2708.2194933473634;295.9439077727997;259.48144762898795;0.017053370316871375;1.1282132007796635;0.6077733103054613;0.24323938974413928;5.426556981547037e-10;-1.175820329990529e-09;2.247020347567741e-09;-2.7986379880218237e-10;-8.348024493898265e-10;4.473577064345591e-11;1.0377334547229111e-09;6.718011036355165e-09;5.426556981547037e-12;-1.175820329990529e-11;2.247020347567741e-11;-2.665369512401735e-10;-8.348024493898266e-12;4.473577064345591e-13;1.0377334547229111e-11;6.718011036355165e-11;148.9417931293342;130.0;122.95489056045625;122.95489056045625;116.04371769314275;43.97468802321026;22.46969638023978;24.172386362867996;67.52790473600453;31.045410606184305;7.6498109388591615;11.452297801241457;19.12037454430299;54.99420917799074;3.5599902595239996;9.017646581829922;4.0;1.0500000000000007;116105.81654867;20931.57691914689;5.546921619768824;3.5599902595239996;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.83451601615326;2681.579133164535;0.09526657109653414;116105.81654867;0.0;0.0;135.0;4.0;148.9417931293342;4.0;130.0;8.0;122.95489056045625;8.0;122.95489056045625;8.0;116.04371769314275;8.0;30.0;4.0;43.97468802321026;4.0;103.83451601615326;2681.579133164535;0.012345842947633093;116105.81654867;0.0;0.0;111.50259275921479;295.9439077728006;1.1452665710965348;20931.57691914689;0.5987233794064687;0.23634668096011158;171.41148950957398;389.9631879950074;1.0623458429476338;116105.81654867;0.6454563517144953;0.2741164178124143;103.83451601615326;2681.579133164535;0.08292072814890104;116105.81654867;0.0;0.0;131.39712177893063;295.9439077728006;1.1452665710965348;116105.81654867;0.5987233794064687;0.23634668096011158;159.172386362868;352.3437207055011;1.1452665710965348;116105.81654867;0.5987233794064687;0.23634668096011158;155.612396103344;363.0184922301429;1.0500000000000007;116105.81654867;0.6530455921601672;0.2807974763168799;122.3794751971007;301.50152045168846;1.0500000000000007;116105.81654867;0.6530455921601672;0.2807974763168799;122.35018906114084;301.4479421354395;1.0500000000000007;20931.57691914689;0.6530455921601672;0.2807974763168799;111.50259275921479;2708.2194933473634;0.09526657109653414;20931.57691914689;0.0;0.0;61.045410606184305;255.55660164624663;0.09526657109653414;20931.57691914689;0.0;0.0;61.04950851515201;255.65345931217377;0.09526657109653414;116105.81654867;0.0;0.0;"Zustand 3: Temperatur 432.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.762 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.529 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.500 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.561 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.058995510677535e-20;`gtol` termination condition is satisfied.;4;6.625438351735859e-09;2.4734573013001597e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.8276644922966;131.38914472891668;155.58863121055043;61.062395888210574;0.13043715084527735;0.27392137875651984;0.23651108862375259;0.2805786225174624;233.00700255817134;233.784619917455;235.5018792482304;231.22373064738483;65.26726904251026;0.4992376625964111;11.120807441874966;25.978345824299424;0.009227972635362536;0.056784607859282965;23.300700255209588;23.37846199174367;9.420075169958862;15.414915376431217;5.93338809487156;111.56557137521787;0.014830045325011238;2708.3387853148133;295.9929768336524;259.67924486323426;0.01713340080375847;1.1381834190890685;0.6079582048371078;0.2433822003732163;4.836095968130394e-10;-1.0768985703180078e-09;2.0342554307717364e-09;-2.5261970293399827e-10;-7.411244951072149e-10;1.8275159163749777e-11;9.165717074210988e-10;6.075453029552591e-09;4.836095968130394e-12;-1.0768985703180078e-11;2.0342554307717365e-11;-2.38320474466036e-10;-7.411244951072149e-12;1.8275159163749776e-13;9.165717074210989e-12;6.075453029552591e-11;148.93582551185233;130.0;122.9574796875529;122.9574796875529;116.04289444092058;43.98233372712053;22.405725869546927;24.219195685111913;67.58323764809734;31.062395888210574;7.690073751256648;11.391908312335033;19.1298151952563;54.97640148563829;3.6305644745614813;9.049948983600814;4.0;1.0600000000000005;116078.08683058308;20947.918625234506;5.541270658305492;3.6305644745614813;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.8276644922966;2681.5684702717404;0.09531681989282648;116078.08683058308;0.0;0.0;135.0;4.0;148.93582551185233;4.0;130.0;8.0;122.9574796875529;8.0;122.9574796875529;8.0;116.04289444092058;8.0;30.0;4.0;43.98233372712053;4.0;103.8276644922966;2681.5684702717404;0.01243285441445274;116078.08683058308;0.0;0.0;111.56557137521787;295.99297683365216;1.155316819892827;20947.918625234506;0.598942157103661;0.23651108862375259;171.34155138139926;389.7501890829633;1.0724328544144532;116078.08683058308;0.6452319561537351;0.27392137875651984;103.8276644922966;2681.5684702717404;0.08288396547837373;116078.08683058308;0.0;0.0;131.38914472891668;295.99297683365216;1.155316819892827;116078.08683058308;0.598942157103661;0.23651108862375259;159.2191956851119;352.4859386937286;1.155316819892827;116078.08683058308;0.598942157103661;0.23651108862375259;155.58863121055043;362.8692050901641;1.0600000000000005;116078.08683058308;0.6527999511742938;0.2805786225174624;122.33919574531586;301.29630976749746;1.0600000000000005;116078.08683058308;0.6527999511742938;0.2805786225174624;122.30992624874335;301.24273938272455;1.0600000000000005;20947.918625234506;0.6527999511742938;0.2805786225174624;111.56557137521787;2708.3387853148133;0.09531681989282648;20947.918625234506;0.0;0.0;61.062395888210574;255.62770892430123;0.09531681989282648;20947.918625234506;0.0;0.0;61.066492955282285;255.72452260992083;0.09531681989282648;116078.08683058308;0.0;0.0;"Zustand 3: Temperatur 432.369 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.492 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4380887862162492e-20;`gtol` termination condition is satisfied.;4;5.959706200674926e-09;2.2082068681245648e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.8208863580565;131.382109787402;155.56378170458095;61.079363525982956;0.13128861559938154;0.27372833363683474;0.23667163910158043;0.2803625870976878;232.90481272099197;233.9123232910581;235.41270414893984;231.33789141097344;65.9389183882001;0.4989919990173761;11.219803905111874;25.96956727245589;0.009228674575046463;0.05731177800003241;23.290481271553208;23.391232329105716;9.416508165984592;15.422526094011463;5.994447126289588;111.62753215371458;0.014771485138147186;2708.4561240770063;296.04258842221327;259.87338488065063;0.017214202586171456;1.1481528830642742;0.6081387756198079;0.24352174937197577;4.382627594168298e-10;-9.853664550973917e-10;1.842522578954231e-09;-2.2752322248464907e-10;-6.749587555532344e-10;9.379164112033322e-13;8.01492205937393e-10;5.459895646708901e-09;4.382627594168298e-12;-9.853664550973917e-12;1.842522578954231e-11;-2.1263852568658777e-10;-6.749587555532343e-12;9.379164112033323e-15;8.01492205937393e-12;5.459895646708901e-11;148.9297136794852;130.0;122.9601464070293;122.9601464070293;116.04214726196432;43.989971488699666;22.342610243365698;24.264789080719027;67.63756066501492;31.079363525982956;7.72961069496364;11.332614253314716;19.1392600489728;54.958687499606526;3.7010073761380795;9.082467490622605;4.0;1.0700000000000007;116050.6595193092;20964.25419293576;5.535644552450347;3.7010073761380795;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.8208863580565;2681.5579213269293;0.09536708565044494;116050.6595193092;0.0;0.0;135.0;4.0;148.9297136794852;4.0;130.0;8.0;122.9601464070293;8.0;122.9601464070293;8.0;116.04214726196432;8.0;30.0;4.0;43.989971488699666;4.0;103.8208863580565;2681.5579213269293;0.01252061264879456;116050.6595193092;0.0;0.0;111.62753215371458;296.0425884222119;1.1653670856504457;20964.25419293576;0.5991556627338089;0.23667163910158043;171.2723239228509;389.53937573712676;1.0825206126487954;116050.6595193092;0.6450096936723309;0.27372833363683474;103.8208863580565;2681.5579213269293;0.08284647300165038;116050.6595193092;0.0;0.0;131.382109787402;296.0425884222119;1.1653670856504457;116050.6595193092;0.5991556627338089;0.23667163910158043;159.26478908071903;352.6246896331763;1.1653670856504457;116050.6595193092;0.5991556627338089;0.23667163910158043;155.56378170458095;362.71930434335036;1.0700000000000007;116050.6595193092;0.6525572790009905;0.2803625870976878;122.29964229677938;301.09414697161037;1.0700000000000007;116050.6595193092;0.6525572790009905;0.2803625870976878;122.27038930503636;301.04058456226454;1.0700000000000007;20964.25419293576;0.6525572790009905;0.2803625870976878;111.62753215371458;2708.4561240770063;0.09536708565044494;20964.25419293576;0.0;0.0;61.079363525982956;255.69874247438665;0.09536708565044494;20964.25419293576;0.0;0.0;61.08345976235779;255.7955124921774;0.09536708565044494;116050.6595193092;0.0;0.0;"Zustand 3: Temperatur 432.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.420 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.9398477909932153e-20;`gtol` termination condition is satisfied.;4;5.391982497603103e-09;1.969694286427828e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.81417720731486;131.37599270375244;155.53788561837013;61.09631818403494;0.1321469177915696;0.27353723655767104;0.2368284270172295;0.2801492971173257;232.80027273063087;234.0399289755166;235.3210016681744;231.4521319020961;66.60776634855931;0.498743942158753;11.31869251741016;25.960572581621875;0.00922940267615291;0.057838733589573005;23.280027272569072;23.40399289755282;9.412840066751885;15.430142126759746;6.055251486315205;111.68850525834597;0.014714576565274938;2708.5715670742047;296.09271717828994;260.0639645908915;0.017295769053617294;1.1581216122683662;0.608315131640447;0.24365811556217365;3.8886582842678763e-10;-9.079457186089712e-10;1.6652847989462316e-09;-2.046131042376942e-10;-6.227196536201518e-10;-1.1596057447604835e-11;6.999130164331291e-10;4.940147846355103e-09;3.888658284267876e-12;-9.079457186089712e-12;1.6652847989462315e-11;-1.894565779978649e-10;-6.227196536201518e-12;-1.1596057447604835e-13;6.999130164331291e-12;4.940147846355103e-11;148.92346128771715;130.0;122.96288870609527;122.96288870609527;116.04147327840099;43.99760340762657;22.280326252480222;24.309194062947597;67.6909018507194;31.096318184034942;7.768435289457159;11.274383447749301;19.148711498780415;54.94105967815682;3.771308444577471;9.115191379716578;4.0;1.0800000000000005;116023.51661627863;20980.588089487628;5.530041203869422;3.771308444577471;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.81417720731486;2681.547479481159;0.09541738132198296;116023.51661627863;0.0;0.0;135.0;4.0;148.92346128771715;4.0;130.0;8.0;122.96288870609527;8.0;122.96288870609527;8.0;116.04147327840099;8.0;30.0;4.0;43.99760340762657;4.0;103.81417720731486;2681.547479481159;0.01260911284544293;116023.51661627863;0.0;0.0;111.68850525834597;296.09271717829006;1.1754173813219835;20980.588089487628;0.5993640320601084;0.2368284270172295;171.20378754019737;389.33069175165286;1.0926091128454434;116023.51661627863;0.6447895161633596;0.27353723655767104;103.81417720731486;2681.547479481159;0.08280826847654003;116023.51661627863;0.0;0.0;131.37599270375244;296.09271717829006;1.1754173813219835;116023.51661627863;0.5993640320601084;0.2368284270172295;159.3091940629476;352.7600486360281;1.1754173813219835;116023.51661627863;0.5993640320601084;0.2368284270172295;155.53788561837013;362.5688212506947;1.0800000000000005;116023.51661627863;0.6523175009469236;0.2801492971173257;122.26080132403587;300.8949635209073;1.0800000000000005;116023.51661627863;0.6523175009469236;0.2801492971173257;122.23156471054284;300.841409137954;1.0800000000000005;20980.588089487628;0.6523175009469236;0.2801492971173257;111.68850525834597;2708.5715670742047;0.09541738132198296;20980.588089487628;0.0;0.0;61.09631818403494;255.76972182384952;0.09541738132198296;20980.588089487628;0.0;0.0;61.10041360024417;255.8664484636743;0.09541738132198296;116023.51661627863;0.0;0.0;"Zustand 3: Temperatur 432.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.688 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.411 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.382 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_desorber_to_evaporator;Serie Desorber → Verdampfer;series_desorber_to_evaporator;130.0;nan;30.0;130.0;8.0;8.0;4.0;130.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.536608997079412e-20;`gtol` termination condition is satisfied.;4;4.860584780122817e-09;1.7530596094140165e-10;1;True;;True;0;zulässig;feasible;True;True;True;103.80753284644828;131.3707698257915;155.51097955774878;61.11326427651852;0.13301197782254756;0.27334804295292264;0.23698154391620974;0.2799386819752906;232.69344139514868;234.16747019301803;235.22683656435294;231.5664794021355;67.27381136231917;0.4984935161579177;11.417471894422134;25.951367205581676;0.00923015610722008;0.05836546592295157;23.269344139069442;23.416747019304125;9.409073462596012;15.437765293434166;6.1158010330132155;111.74851971916814;0.01465927189096858;2708.6851695958335;296.1433385838009;260.2510775209585;0.01737809361270415;1.1680896255180533;0.6084873781112765;0.24379137514597432;3.5197444958612323e-10;-8.262048822871293e-10;1.5021441868157126e-09;-1.8360279963047788e-10;-5.473737019201508e-10;-2.3220536604640074e-11;6.230038707144558e-10;4.454250301932916e-09;3.5197444958612324e-12;-8.262048822871293e-12;1.5021441868157125e-11;-1.6844293544080528e-10;-5.473737019201508e-12;-2.3220536604640074e-13;6.230038707144558e-12;4.454250301932916e-11;148.91707185377686;130.0;122.96570464819519;122.96570464819519;116.04086973784422;44.005231470874264;22.21885145509384;24.35243730389766;67.74328824829388;31.11326427651852;7.806560756952706;11.217184929027042;19.158171801746903;54.92351085533619;3.841457746148876;9.148110228522114;4.0;1.0900000000000007;115996.64099791368;20996.92455258118;5.524458627616208;3.841457746148876;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;103.80753284644828;2681.5371382154517;0.09546771913075669;115996.64099791368;0.0;0.0;135.0;4.0;148.91707185377686;4.0;130.0;8.0;122.96570464819519;8.0;122.96570464819519;8.0;116.04086973784422;8.0;30.0;4.0;44.005231470874264;4.0;103.80753284644828;2681.5371382154517;0.012698350139789408;115996.64099791368;0.0;0.0;111.74851971916814;296.14333858380115;1.1854677191307574;20996.92455258118;0.5995673961933207;0.23698154391620974;171.1359233088707;389.12408273063903;1.1026983501397902;115996.64099791368;0.6445713768629119;0.27334804295292264;103.80753284644828;2681.5371382154517;0.08276936899096728;115996.64099791368;0.0;0.0;131.3707698257915;296.14333858380115;1.1854677191307574;115996.64099791368;0.5995673961933207;0.23698154391620974;159.35243730389766;352.89208869877484;1.1854677191307574;115996.64099791368;0.5995673961933207;0.23698154391620974;155.51097955774878;362.4177858113102;1.0900000000000007;115996.64099791368;0.6520805446151032;0.2799386819752906;122.2226595972694;300.6986928186798;1.0900000000000007;115996.64099791368;0.6520805446151032;0.2799386819752906;122.1934392430473;300.6451465196679;1.0900000000000007;20996.92455258118;0.6520805446151032;0.2799386819752906;111.74851971916814;2708.6851695958335;0.09546771913075669;20996.92455258118;0.0;0.0;61.11326427651852;255.84066545205928;0.09546771913075669;20996.92455258118;0.0;0.0;61.11735888250803;255.93734898227518;0.09546771913075669;115996.64099791368;0.0;0.0;"Zustand 3: Temperatur 432.502 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 395.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 395.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.286 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
