config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.128236369855378e-20;`gtol` termination condition is satisfied.;5;2.0621527213046378e-08;2.0631220855079702e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.42180459886515;130.53485557198871;151.5304340260787;59.6630797470641;0.08864324514993178;0.2682332510073412;0.18949080627205045;0.2795314347558098;226.47687330275033;223.25295991994165;225.13188568254338;224.5562544900159;23.069310348705574;0.50363096793223;4.352249086454742;18.5452675420305;0.01221810653194953;0.029474943610452504;22.647687330272475;22.325295991994647;9.005275427303129;14.970416966001274;2.097210033575186;96.16902114184353;0.029850968550078603;2678.90128759814;284.37103511017506;210.69261566939895;0.01468388559369821;0.4772226188490042;0.5461785046016451;0.19977184233336318;9.695355629446567e-12;-2.0621474305926313e-08;-1.2079226507921703e-11;-6.3239968817185854e-12;-3.484501576167531e-11;-4.831690603168681e-12;-3.211653165635653e-12;2.5579538487363607e-11;9.695355629446567e-14;-2.0621474305926313e-10;-1.2079226507921703e-13;-6.3239968817185854e-12;-3.484501576167531e-13;-4.831690603168681e-14;-3.2116531656356525e-14;2.5579538487363607e-13;148.5452675420305;123.28480100209282;116.55238815273447;130.0;123.28480100209282;43.352449755977375;29.990446685453776;16.61407919165788;52.816571385866155;29.663079747064103;2.9369169470901397;20.383367010890936;18.57819540113485;63.61621051575588;0.08364516557918478;10.146738299274375;4.0;0.4;150362.37056507063;19637.472826922247;7.656910432941727;0.08364516557918478;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.42180459886515;2693.2148847105873;0.09190650444270237;150362.37056507063;0.0;0.0;135.0;4.0;148.5452675420305;4.0;123.28480100209282;8.0;116.55238815273447;8.0;130.0;8.0;123.28480100209282;8.0;30.0;4.0;43.352449755977375;4.0;111.42180459886515;2693.2148847105873;0.008146890804187762;150362.37056507063;0.0;0.0;96.16902114184353;284.3710351101738;0.4919065044427024;19637.472826922247;0.5298745472380524;0.18949080627205045;178.53571422748428;401.4424977869511;0.40814689080418776;150362.37056507063;0.6386150236690216;0.2682332510073412;111.42180459886515;2693.2148847105873;0.08375961363851461;150362.37056507063;0.0;0.0;130.53485557198871;284.3710351101738;0.4919065044427024;150362.37056507063;0.5298745472380524;0.18949080627205045;151.61407919165788;331.26878933857455;0.4919065044427024;150362.37056507063;0.5298745472380524;0.18949080627205045;151.5304340260787;354.7654493261218;0.4;150362.37056507063;0.6516218408125748;0.2795314347558098;120.38811727271434;297.09217345438213;0.4;150362.37056507063;0.6516218408125748;0.2795314347558098;120.34788405500268;297.018486095356;0.4;19637.472826922247;0.6516218408125748;0.2795314347558098;96.16902114184353;2678.90128759814;0.09190650444270237;19637.472826922247;0.0;0.0;59.6630797470641;249.77006044843253;0.09190650444270237;19637.472826922247;0.0;0.0;59.66859048633694;249.90300105591223;0.09190650444270237;150362.37056507063;0.0;0.0;"Zustand 3: Temperatur 424.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.538 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.498 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.686 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.129449948703933e-21;`gtol` termination condition is satisfied.;5;1.0125790066783962e-08;1.0128622758010027e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.38051439243355;130.3794647864533;151.78260284512072;59.73753522795539;0.08915260132079955;0.2676381996104856;0.1903779560327109;0.27870899424107676;226.99525526321713;223.81333351004133;225.71084991454825;225.05533278600703;23.982952411278635;0.5035764970284171;4.450481696501111;18.576271247800094;0.012221882513928561;0.030184190193293013;22.69952552632085;22.381333351004454;9.028433996582866;15.003688852400725;2.180268401945854;96.50490672533533;0.029342120113393363;2679.5381633845145;284.0140259609059;211.59947245928709;0.014733407932793319;0.4873914513430767;0.5473716929882735;0.20054267881688556;4.099831585335778e-12;-1.0125756233492211e-08;-4.035882739117369e-12;-2.3954171979312378e-12;-2.3391066861222498e-11;-3.211653165635653e-12;-3.836930773104541e-12;8.611777957412414e-12;4.099831585335778e-14;-1.0125756233492212e-10;-4.035882739117369e-14;-2.3954171979312378e-12;-2.33910668612225e-13;-3.2116531656356525e-14;-3.836930773104541e-14;8.611777957412414e-14;148.5762712478001;123.26987641190169;116.52015003885896;130.0;123.26987641190169;43.38596492284938;29.71731659558185;16.884483613579903;53.11894180248595;29.73753522795539;3.0604466505185997;20.015243313523627;18.619485607566446;63.52683567468989;0.10188076845918204;10.129902764179008;4.0;0.41000000000000003;150155.69349871692;19705.39655269987;7.620029015764407;0.10188076845918204;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.38051439243355;2693.152525114217;0.09212485927587;150155.69349871692;0.0;0.0;135.0;4.0;148.5762712478001;4.0;123.26987641190169;8.0;116.52015003885896;8.0;130.0;8.0;123.26987641190169;8.0;30.0;4.0;43.38596492284938;4.0;111.38051439243355;2693.152525114217;0.0082131708507564;150155.69349871692;0.0;0.0;96.50490672533533;284.01402596090554;0.50212485927587;19705.39655269987;0.5313106470259401;0.1903779560327109;178.29358784338194;400.7567111835677;0.41821317085075643;150155.69349871692;0.6379145910908475;0.2676381996104856;111.38051439243355;2693.152525114217;0.0839116884251136;150155.69349871692;0.0;0.0;130.3794647864533;284.01402596090554;0.50212485927587;150155.69349871692;0.5313106470259401;0.1903779560327109;151.8844836135799;331.77695179147526;0.50212485927587;150155.69349871692;0.5313106470259401;0.1903779560327109;151.78260284512072;354.83515392167686;0.41000000000000003;150155.69349871692;0.650693375291882;0.27870899424107676;120.24956202227429;296.34014804051947;0.41000000000000003;150155.69349871692;0.650693375291882;0.27870899424107676;120.20942976138309;296.26652806443826;0.41000000000000003;19705.39655269987;0.650693375291882;0.27870899424107676;96.50490672533533;2679.5381633845145;0.09212485927587;19705.39655269987;0.0;0.0;59.73753522795539;250.08171406905694;0.09212485927587;19705.39655269987;0.0;0.0;59.7430407372118;250.21438056765456;0.09212485927587;150155.69349871692;0.0;0.0;"Zustand 3: Temperatur 425.034 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 424.933 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.444 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3092778341753732e-21;`gtol` termination condition is satisfied.;5;5.116255448764779e-09;5.11718249464561e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.34154761724392;130.22528676694498;152.02324948244205;59.807944627222355;0.08965632219656773;0.2670607233728616;0.19123267530669988;0.27791381451716946;227.47912525695293;224.34325511382042;226.2529330278689;225.52632756764476;24.901967297184363;0.5035182999704345;4.548850844342319;18.60521084072684;0.012225337430413333;0.030894437831042412;22.74791252569505;22.43432551138211;9.050117321115415;15.035088504509734;2.263815209300054;96.82640100120301;0.028852157554331487;2680.147875595649;283.66972197364163;212.47194729734787;0.014781855066173466;0.4975491565171981;0.5485147625703872;0.201283555994804;1.765698698363849e-12;-5.116227441703813e-09;-1.7053025658242404e-12;-9.74054170654881e-13;-1.6484591469634324e-11;-6.821210263296962e-13;-1.2505552149377763e-12;2.4158453015843406e-12;1.765698698363849e-14;-5.116227441703813e-11;-1.7053025658242404e-14;-9.74054170654881e-13;-1.6484591469634324e-13;-6.8212102632969615e-15;-1.2505552149377763e-14;2.4158453015843406e-14;148.60521084072684;123.25579163972355;116.48985464726337;130.0;123.25579163972355;43.41765879867347;29.454653031336704;17.145835864556886;53.40874220252954;29.807944627222355;3.1825906837948423;19.66345364606036;18.65845238275608;63.44234645561244;0.1225863821148323;10.11204912460829;4.0;0.42000000000000004;149960.8604310865;19769.81311722327;7.585345371850887;0.1225863821148323;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.34154761724392;2693.093664564672;0.09233101158337154;149960.8604310865;0.0;0.0;135.0;4.0;148.60521084072684;4.0;123.25579163972355;8.0;116.48985464726337;8.0;130.0;8.0;123.25579163972355;8.0;30.0;4.0;43.41765879867347;4.0;111.34154761724392;2693.093664564672;0.008278058923253786;149960.8604310865;0.0;0.0;96.82640100120301;283.66972197364134;0.5123310115833716;19769.81311722327;0.5326889282198297;0.19123267530669988;178.05986387206354;400.0938416092352;0.4282780589232538;149960.8604310865;0.6372333388762431;0.2670607233728616;111.34154761724392;2693.093664564672;0.08405295266011775;149960.8604310865;0.0;0.0;130.22528676694498;283.66972197364134;0.5123310115833716;149960.8604310865;0.5326889282198297;0.19123267530669988;152.1458358645569;332.27495322877115;0.5123310115833716;149960.8604310865;0.5326889282198297;0.19123267530669988;152.02324948244205;354.89958531057493;0.42000000000000004;149960.8604310865;0.6497929939383984;0.27791381451716946;120.11323764233668;295.6091869839497;0.42000000000000004;149960.8604310865;0.6497929939383984;0.27791381451716946;120.07320095592871;295.53562879863773;0.42000000000000004;19769.81311722327;0.6497929939383984;0.27791381451716946;96.82640100120301;2680.147875595649;0.09233101158337154;19769.81311722327;0.0;0.0;59.807944627222355;250.37643405515823;0.09233101158337154;19769.81311722327;0.0;0.0;59.81344518411112;250.50884176109324;0.09233101158337154;149960.8604310865;0.0;0.0;"Zustand 3: Temperatur 425.296 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.173 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.210 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.515091754135468e-22;`gtol` termination condition is satisfied.;5;2.6510618378375725e-09;2.65144932221435e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.30473039655544;130.072701967956;152.25264065672326;59.87460277015958;0.09015600442976243;0.2664999270033656;0.19205653756314792;0.27714457101548573;227.93065128756504;224.8449436721344;226.76042030862314;225.97134049812627;25.825713255694726;0.5034562869664854;4.647348997386274;18.6322159860984;0.012228504360609764;0.03160564859058011;22.79306512875644;22.484494367213735;9.070416812345298;15.064756033208592;2.34779211439507;97.1343540871697;0.02838029510773601;2680.7320204916955;283.33791802758947;213.3118041325223;0.014829438335985934;0.5076964296893846;0.5496106487944731;0.2019960846781991;1.0871303857129533e-12;-2.6510420525482914e-09;-8.810729923425242e-13;-4.533040609544514e-13;-9.322320693172514e-12;-2.9274360713316128e-12;-2.6147972675971687e-12;6.536993168992922e-13;1.0871303857129533e-14;-2.6510420525482915e-11;-8.810729923425242e-15;-4.533040609544514e-13;-9.322320693172514e-14;-2.927436071331613e-14;-2.6147972675971688e-14;6.536993168992922e-15;148.6322159860984;123.24248383677855;116.46137078927188;130.0;123.24248383677855;43.44766409522333;29.20183116188167;17.39849635880023;53.686689991946366;29.874602770159584;3.3032531274524786;19.327016702102185;18.695269603444558;63.36238520368693;0.14585570207697174;10.093525157858664;4.0;0.43000000000000005;149776.96597276736;19830.962875085086;7.552682485273662;0.14585570207697174;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.30473039655544;2693.038042090328;0.09252586802537044;149776.96597276736;0.0;0.0;135.0;4.0;148.6322159860984;4.0;123.24248383677855;8.0;116.46137078927188;8.0;130.0;8.0;123.24248383677855;8.0;30.0;4.0;43.44766409522333;4.0;111.30473039655544;2693.038042090328;0.00834176256756291;149776.96597276736;0.0;0.0;97.1343540871697;283.3379180275874;0.5225258680253705;19830.962875085086;0.5340125363873317;0.19205653756314792;177.83404714798007;399.4526018745914;0.43834176256756296;149776.96597276736;0.6365703383548014;0.2664999270033656;111.30473039655544;2693.038042090328;0.08418410545780752;149776.96597276736;0.0;0.0;130.072701967956;283.3379180275874;0.5225258680253705;149776.96597276736;0.5340125363873317;0.19205653756314792;152.39849635880023;332.76267350101557;0.5225258680253705;149776.96597276736;0.5340125363873317;0.19205653756314792;152.25264065672326;354.95831077994063;0.43000000000000005;149776.96597276736;0.648919451423768;0.27714457101548573;119.97917681009733;294.89851251088567;0.43000000000000005;149776.96597276736;0.648919451423768;0.27714457101548573;119.93923070932607;294.82501100253546;0.43000000000000005;19830.962875085086;0.648919451423768;0.27714457101548573;97.1343540871697;2680.7320204916955;0.09252586802537044;19830.962875085086;0.0;0.0;59.87460277015958;250.65545411479508;0.09252586802537044;19830.962875085086;0.0;0.0;59.88009863309162;250.78761720195743;0.09252586802537044;149776.96597276736;0.0;0.0;"Zustand 3: Temperatur 425.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 393.129 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 393.089 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.941415260280626e-23;`gtol` termination condition is satisfied.;5;1.4099020287588717e-09;1.4100649105825324e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.26990289688769;129.92204953462118;152.47104758224594;59.93778120564747;0.09065315850856825;0.2659549753353496;0.19285101929550913;0.276400022179064;228.3518193640142;225.32044294079077;227.2354096107623;226.39230349855774;26.75357764709285;0.5033903634299863;4.745968642135944;18.657405464354895;0.012231412588269729;0.03231778289721529;22.835181936401398;22.53204429407915;9.089416384430614;15.092820233237251;2.432143422591159;97.42955745484642;0.02792579035682145;2681.292084735809;283.0184163008042;214.12070559249804;0.014876355119568307;0.5178339076692681;0.5506620714613231;0.20268176828150514;5.933031843596837e-13;-1.4098979761456576e-09;-3.694822225952521e-13;-2.1432855490388647e-13;-3.0411229090532288e-12;-7.389644451905042e-13;-1.0231815394945443e-12;2.2737367544323206e-13;5.933031843596836e-15;-1.4098979761456577e-11;-3.694822225952521e-15;-2.1432855490388647e-13;-3.041122909053229e-14;-7.389644451905042e-15;-1.0231815394945442e-14;2.2737367544323206e-15;148.6574054643549;123.22989523030628;116.43457795725715;130.0;123.22989523030628;43.47610304669803;28.958273337399135;17.642809172573607;53.95345440814839;29.937781205647468;3.4223526340194894;19.00502050241073;18.730097103112314;63.286622615154954;0.17176159032766236;10.074646795945966;4.0;0.44000000000000006;149603.18033499282;19889.069076041684;7.521879468718041;0.17176159032766236;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.26990289688769;2692.985417682394;0.09271026278883632;149603.18033499282;0.0;0.0;135.0;4.0;148.6574054643549;4.0;123.22989523030628;8.0;116.43457795725715;8.0;130.0;8.0;123.22989523030628;8.0;30.0;4.0;43.47610304669803;4.0;111.26990289688769;2692.985417682394;0.008404478147967395;149603.18033499282;0.0;0.0;97.42955745484642;283.01841630080287;0.5327102627888364;19889.069076041684;0.535284397896241;0.19285101929550913;177.61567880175403;398.8317958092334;0.44840447814796747;149603.18033499282;0.63592472012777;0.2659549753353496;111.26990289688769;2692.985417682394;0.08430578464086892;149603.18033499282;0.0;0.0;129.92204953462118;283.01841630080287;0.5327102627888364;149603.18033499282;0.535284397896241;0.19285101929550913;152.6428091725736;333.2400461733586;0.5327102627888364;149603.18033499282;0.535284397896241;0.19285101929550913;152.47104758224594;355.0109685748844;0.44000000000000006;149603.18033499282;0.6480715733410696;0.276400022179064;119.84740273867521;294.2073830133111;0.44000000000000006;149603.18033499282;0.6480715733410696;0.276400022179064;119.8075425962868;294.1339335067265;0.44000000000000006;19889.069076041684;0.6480715733410696;0.276400022179064;97.42955745484642;2681.292084735809;0.09271026278883632;19889.069076041684;0.0;0.0;59.93778120564747;250.91991057859522;0.09271026278883632;19889.069076041684;0.0;0.0;59.94327261515133;251.05184217085193;0.09271026278883632;149603.18033499282;0.0;0.0;"Zustand 3: Temperatur 425.793 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.621 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.997 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.945085819746265e-23;`gtol` termination condition is satisfied.;5;7.674056830916365e-10;7.674745363523489e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.23691805682842;129.77362896430787;152.67874631471972;59.997730256011835;0.09114920580983892;0.2654250886056275;0.19361750706108308;0.27567900241257054;228.74445227788794;225.77163691836645;227.6798301952928;226.79099411294388;27.684977973535446;0.5033204334427113;4.8447023107345615;18.680888294132046;0.012234088082140613;0.03303079993594017;22.874445227788748;22.57716369183677;9.107193207811871;15.119399607529667;2.5168161794820763;97.7127482274687;0.027487939682940627;2681.8294533654293;282.71102012831614;214.90021810746234;0.01492278914677736;0.5279621749103374;0.5516715525478866;0.20334201055286444;3.623767952376511e-13;-7.673932600482658e-10;-1.7053025658242404e-13;-1.028066520802895e-13;-3.979039320256561e-12;-1.2505552149377763e-12;-1.1368683772161603e-12;4.547473508864641e-13;3.623767952376511e-15;-7.673932600482658e-12;-1.7053025658242404e-15;-1.028066520802895e-13;-3.979039320256561e-14;-1.2505552149377763e-14;-1.1368683772161604e-14;4.547473508864641e-15;148.68088829413205;123.21797266408663;116.4093653017872;130.0;123.21797266408663;43.50308833243821;28.723444886621962;17.879102618860713;54.209659895030484;29.997730256011835;3.53982097300684;18.69661707431851;18.763081943171585;63.214755228102945;0.20035630414099614;10.055698794605007;4.0;0.45000000000000007;149438.74217470305;19944.33914880465;7.4927898618119695;0.20035630414099614;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.23691805682842;2692.935570411728;0.09288496405711466;149438.74217470305;0.0;0.0;135.0;4.0;148.68088829413205;4.0;123.21797266408663;8.0;116.4093653017872;8.0;130.0;8.0;123.21797266408663;8.0;30.0;4.0;43.50308833243821;4.0;111.23691805682842;2692.935570411728;0.008466390705481434;149438.74217470305;0.0;0.0;97.7127482274687;282.7110201283172;0.5428849640571147;19944.33914880465;0.536507238186656;0.19361750706108308;177.404333180754;398.23031081813093;0.4584663907054815;149438.74217470305;0.635295669702763;0.2654250886056275;111.23691805682842;2692.935570411728;0.08441857335163322;149438.74217470305;0.0;0.0;129.77362896430787;282.7110201283172;0.5428849640571147;149438.74217470305;0.536507238186656;0.19361750706108308;152.8791026188607;333.70705023870875;0.5428849640571147;149438.74217470305;0.536507238186656;0.19361750706108308;152.67874631471972;355.0572635255914;0.45000000000000007;149438.74217470305;0.6472482504874324;0.27567900241257054;119.71793016970287;293.535090251069;0.45000000000000007;149438.74217470305;0.6472482504874324;0.27567900241257054;119.67815169107979;293.4616884734336;0.45000000000000007;19944.33914880465;0.6472482504874324;0.27567900241257054;97.7127482274687;2681.8294533654293;0.09288496405711466;19944.33914880465;0.0;0.0;59.997730256011835;251.17085097268662;0.09288496405711466;19944.33914880465;0.0;0.0;60.003217435983686;251.30256322780056;0.09288496405711466;149438.74217470305;0.0;0.0;"Zustand 3: Temperatur 426.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 425.829 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.868 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.554 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.127345217775306e-24;`gtol` termination condition is satisfied.;5;4.272255478350499e-10;4.272550811348018e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.20564044919502;129.62770204430888;152.87601768160835;60.054680858659594;0.09164547687606511;0.26490953819502466;0.19435730397207843;0.2749804158976357;229.11022627189712;226.20026370691238;228.0954595055443;227.1690492613545;28.61936251388154;0.5032464026076859;4.943542604220885;18.702764729180444;0.012236553909809732;0.03374465800109702;22.91102262718981;22.620026370691257;9.123818380221891;15.14460328409031;2.6017602285735233;97.98461316939233;0.027066074431440865;2682.345417201638;282.41552956342184;215.6518169802715;0.014968910864137763;0.5380817689473893;0.5526414324770059;0.203978122775246;2.2026824808563106e-13;-4.2721381987576024e-10;-2.8421709430404007e-13;-5.0237591864288333e-14;-2.9842794901924208e-12;-1.7053025658242404e-13;-1.4210854715202004e-13;-9.663381206337363e-13;2.2026824808563106e-15;-4.272138198757602e-12;-2.842170943040401e-15;-5.0237591864288333e-14;-2.984279490192421e-14;-1.7053025658242404e-15;-1.4210854715202005e-15;-9.663381206337363e-15;148.70276472918044;123.20666718716046;116.38563071869322;130.0;123.20666718716046;43.5287239059158;28.496850356032212;18.10768986737662;54.455889263476536;30.054680858659594;3.6556016934151216;18.40101754930089;18.794359550804984;63.1465031697025;0.23167218576827509;10.036935747393613;4.0;0.4600000000000001;149282.95222852658;19996.96587989;7.465280139256194;0.23167218576827509;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.20564044919502;2692.8882967414647;0.09305067981152704;149282.95222852658;0.0;0.0;135.0;4.0;148.70276472918044;4.0;123.20666718716046;8.0;116.38563071869322;8.0;130.0;8.0;123.20666718716046;8.0;30.0;4.0;43.5287239059158;4.0;111.20564044919502;2692.8882967414647;0.008527673924969439;149282.95222852658;0.0;0.0;97.98461316939233;282.4155295634217;0.5530506798115271;19996.96587989;0.5376835983316851;0.19435730397207843;177.19961508521266;397.6471111772077;0.4685276739249695;149282.95222852658;0.6346824235370936;0.26490953819502466;111.20564044919502;2692.8882967414647;0.0845230058865576;149282.95222852658;0.0;0.0;129.62770204430888;282.4155295634217;0.5530506798115271;149282.95222852658;0.5376835983316851;0.19435730397207843;153.10768986737662;334.16370302852744;0.5530506798115271;149282.95222852658;0.5376835983316851;0.19435730397207843;152.87601768160835;355.09696246057183;0.4600000000000001;149282.95222852658;0.6464484338714054;0.2749804158976357;119.59076629691526;292.88095699561245;0.4600000000000001;149282.95222852658;0.6464484338714054;0.2749804158976357;119.55106549374534;292.80759904343614;0.4600000000000001;19996.96587989;0.6464484338714054;0.2749804158976357;97.98461316939233;2682.345417201638;0.09305067981152704;19996.96587989;0.0;0.0;60.054680858659594;251.40924172094162;0.09305067981152704;19996.96587989;0.0;0.0;60.060164017457964;251.54074590698943;0.09305067981152704;149282.95222852658;0.0;0.0;"Zustand 3: Temperatur 426.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.350 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.0469565870158505e-24;`gtol` termination condition is satisfied.;5;2.468459999458914e-10;2.468585257598307e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.17594525980661;129.48449500105096;153.06314687194316;60.10884622494706;0.09214321086593416;0.26440764275228257;0.19507163567707025;0.27430323112975097;229.45068581753318;226.60792799706564;228.4839380856156;227.52797758358716;29.556210582684376;0.5031681803332083;5.042482212716076;18.723127142196972;0.012238830594995958;0.03445931480009782;22.94506858175327;22.660792799706467;9.139357523425739;15.16853183890578;2.686928234811785;98.24579238850828;0.026659557694273528;2682.841179733526;282.13173836129226;216.37689136465713;0.015014877850701547;0.548193185197049;0.5535738849801555;0.20459133047070632;-9.663381206337363e-13;-2.452615888159926e-10;5.684341886080802e-14;-2.4868995751603507e-14;-2.788169695122633e-11;9.663381206337363e-13;4.547473508864641e-13;4.831690603168681e-13;-9.663381206337363e-15;-2.452615888159926e-12;5.684341886080802e-16;-2.4868995751603507e-14;-2.7881696951226333e-13;9.663381206337363e-15;4.547473508864641e-15;4.831690603168682e-15;148.72312714219697;123.19593368470134;116.36328003381573;130.0;123.19593368470134;43.553105741451304;28.278030131126627;18.328869589063856;54.69268664705697;30.108846224947058;3.7696488986132977;18.11748764530745;18.82405474019339;63.081608128140374;0.2657227171206955;10.018583381256349;4.0;0.4700000000000001;149135.16763236746;20047.12849791352;7.439228398615256;0.2657227171206955;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.17594525980661;2692.8434090110395;0.09320806304775042;149135.16763236746;0.0;0.0;135.0;4.0;148.72312714219697;4.0;123.19593368470134;8.0;116.36328003381573;8.0;130.0;8.0;123.19593368470134;8.0;30.0;4.0;43.553105741451304;4.0;111.17594525980661;2692.8434090110395;0.008588490207814154;149135.16763236746;0.0;0.0;98.24579238850828;282.13173836129204;0.5632080630477505;20047.12849791352;0.5388158500554838;0.19507163567707025;177.0011572733236;397.0812319558802;0.47858849020781424;149135.16763236746;0.6340842654143842;0.26440764275228257;111.17594525980661;2692.8434090110395;0.08461957283993626;149135.16763236746;0.0;0.0;129.48449500105096;282.13173836129204;0.5632080630477505;149135.16763236746;0.5388158500554838;0.19507163567707025;153.32886958906386;334.6100541416869;0.5632080630477505;149135.16763236746;0.5388158500554838;0.19507163567707025;153.06314687194316;355.1298894513945;0.4700000000000001;149135.16763236746;0.6456711303173961;0.27430323112975097;119.46591161979461;292.2443350201491;0.4700000000000001;149135.16763236746;0.6456711303173961;0.27430323112975097;119.42628478608805;292.17101732908503;0.4700000000000001;20047.12849791352;0.6456711303173961;0.27430323112975097;98.24579238850828;2682.841179733526;0.09320806304775042;20047.12849791352;0.0;0.0;60.10884622494706;251.63597508320981;0.09320806304775042;20047.12849791352;0.0;0.0;60.11432555656097;251.76728164827304;0.09320806304775042;149135.16763236746;0.0;0.0;"Zustand 3: Temperatur 426.479 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.213 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.576 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.151 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0009875621654306e-24;`gtol` termination condition is satisfied.;5;1.4148570680655736e-10;1.414911701955589e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.14771736858677;129.344200797763;153.24042276206768;60.16042333802778;0.09264355608168048;0.2639187646437211;0.19576165587019972;0.2736464760607372;229.76725670455045;226.99611234129372;228.84678283573987;227.8691705459615;30.4950324452115;0.5030856815998322;5.141513932753496;18.742060807688404;0.012240936426698119;0.03517472771616934;22.976725670454986;22.699611234129275;9.153871313429603;15.191278036397396;2.772275676850271;98.49688277079673;0.02626778161666687;2683.317863511234;281.85943212615365;217.07674911926017;0.015060835284666285;0.5582968811930056;0.5544709306805587;0.20518277963689133;4.973799150320701e-14;-1.4147971683087235e-10;1.9895196601282805e-13;-1.2434497875801753e-14;-1.9895196601282805e-13;9.663381206337363e-13;5.684341886080801e-13;5.968558980384842e-13;4.973799150320702e-16;-1.4147971683087235e-12;1.9895196601282807e-15;-1.2434497875801753e-14;-1.9895196601282807e-15;9.663381206337363e-15;5.684341886080802e-15;5.968558980384841e-15;148.7420608076884;123.18573054587438;116.34222627447065;130.0;123.18573054587438;43.57632250845057;28.066557390877733;18.542926609227663;54.92056026234616;30.160423338027783;3.881926127485997;17.845343503673917;18.85228263141323;63.01983152285413;0.3025038471599828;10.0008400695869;4.0;0.4800000000000001;148994.79683894446;20094.993672389526;7.414523202545864;0.3025038471599828;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.14771736858677;2692.8007340708004;0.09335771647767177;148994.79683894446;0.0;0.0;135.0;4.0;148.7420608076884;4.0;123.18573054587438;8.0;116.34222627447065;8.0;130.0;8.0;123.18573054587438;8.0;30.0;4.0;43.57632250845057;4.0;111.14771736858677;2692.8007340708004;0.00864899084215681;148994.79683894446;0.0;0.0;98.49688277079673;281.8594321261531;0.5733577164776719;20094.993672389526;0.5399062093606518;0.19576165587019972;176.80861819856614;396.53177347987065;0.4886489908421569;148994.79683894446;0.6335005231007328;0.2639187646437211;111.14771736858677;2692.8007340708004;0.08470872563551496;148994.79683894446;0.0;0.0;129.344200797763;281.8594321261531;0.5733577164776719;148994.79683894446;0.5399062093606518;0.19576165587019972;153.54292660922766;335.0461802396217;0.5733577164776719;148994.79683894446;0.5399062093606518;0.19576165587019972;153.24042276206768;355.1559209563713;0.4800000000000001;148994.79683894446;0.644915398564873;0.2736464760607372;119.3433607281761;291.6246033621808;0.4800000000000001;148994.79683894446;0.644915398564873;0.2736464760607372;119.30380441838838;291.5513226794388;0.4800000000000001;20094.993672389526;0.644915398564873;0.2736464760607372;98.49688277079673;2683.317863511234;0.09335771647767177;20094.993672389526;0.0;0.0;60.16042333802778;251.85187542031852;0.09335771647767177;20094.993672389526;0.0;0.0;60.165899023020245;251.98299405612647;0.09335771647767177;148994.79683894446;0.0;0.0;"Zustand 3: Temperatur 426.693 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.454 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.959 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.341692649392962e-25;`gtol` termination condition is satisfied.;5;8.174948203360293e-11;8.17519742806614e-13;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.12085052077111;129.20698152174168;153.40813705015535;60.20959430834449;0.0931475714483412;0.263442306686608;0.19642845136367149;0.2730092337527488;230.06125762960878;227.36618735571963;229.18539878456383;228.19391245900272;31.435368927854068;0.5029988282681529;5.24063068195435;18.759644595072302;0.012242887727253909;0.035890854034524765;23.0061257629608;22.736618735571987;9.16741595138258;15.212927497266886;2.857760811630528;98.73844116467154;0.025890165143302724;2683.776516078847;281.5983873888153;217.75262151112642;0.015106916455714492;0.5683932803216071;0.55533444950938;0.20575354254241257;-8.881784197001252e-14;-8.174083632184193e-11;2.842170943040401e-14;-6.38378239159465e-15;-6.536993168992922e-13;-2.5579538487363607e-13;-5.684341886080801e-13;7.673861546209082e-13;-8.881784197001252e-16;-8.174083632184193e-13;2.842170943040401e-16;-6.38378239159465e-15;-6.536993168992922e-15;-2.5579538487363606e-15;-5.684341886080802e-15;7.673861546209083e-15;148.7596445950723;123.17601936426428;116.32238901783592;130.0;123.17601936426428;43.5984561815622;27.862035355111118;18.75013255742101;55.13998498310934;30.209594308344492;3.9924053352676196;17.583947853164375;18.879149479228886;62.96095284953208;0.34199550726566486;9.983878501795175;4.0;0.4900000000000001;148861.29505863736;20140.716434979044;7.391062554264707;0.34199550726566486;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.12085052077111;2692.760112049354;0.09350019677732146;148861.29505863736;0.0;0.0;135.0;4.0;148.7596445950723;4.0;123.17601936426428;8.0;116.32238901783592;8.0;130.0;8.0;123.17601936426428;8.0;30.0;4.0;43.5984561815622;4.0;111.12085052077111;2692.760112049354;0.008709316259749512;148861.29505863736;0.0;0.0;98.73844116467154;281.5983873888163;0.5835001967773216;20140.716434979044;0.5409567489018171;0.19642845136367149;176.62167995018342;395.99789626727727;0.4987093162597496;148861.29505863736;0.6329305652430068;0.263442306686608;111.12085052077111;2692.760112049354;0.08479088051757196;148861.29505863736;0.0;0.0;129.20698152174168;281.5983873888163;0.5835001967773216;148861.29505863736;0.5409567489018171;0.19642845136367149;153.750132557421;335.4721805794133;0.5835001967773216;148861.29505863736;0.5409567489018171;0.19642845136367149;153.40813705015535;355.1749809393403;0.4900000000000001;148861.29505863736;0.6441803457800619;0.2730092337527488;119.2231030199465;291.02116680086243;0.4900000000000001;148861.29505863736;0.6441803457800619;0.2730092337527488;119.18361402899666;290.94792015997564;0.4900000000000001;20140.716434979044;0.6441803457800619;0.2730092337527488;98.73844116467154;2683.776516078847;0.09350019677732146;20140.716434979044;0.0;0.0;60.20959430834449;252.0577048638162;0.09350019677732146;20140.716434979044;0.0;0.0;60.2150665147322;252.18864456393698;0.09350019677732146;148861.29505863736;0.0;0.0;"Zustand 3: Temperatur 426.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.558 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.373 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.334 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.174805004661587e-17;`gtol` termination condition is satisfied.;4;1.102884703559182e-06;1.111287991896033e-08;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.09524651789167;129.07297072599863;153.56658298771998;60.25652769825314;0.09365623327910552;0.2629777103609531;0.19707304619778745;0.2723906378970791;230.33391121884839;227.71942177562278;229.50109029207394;228.50339034681923;32.37679057870325;0.5029075499382544;5.339825491153673;18.77595162792153;0.01224469909516613;0.03660765105708405;23.033391018435946;22.771942165791963;9.180043611579384;15.23355934882147;2.9433446282594535;98.97098725278681;0.02552615217497266;2684.2181153136476;281.34837119025985;218.4056674101329;0.015153243352059032;0.5784827754332619;0.5561661911816356;0.20630462252623724;-5.425754068255628e-09;-3.3215074068948525e-07;9.4135998551792e-08;-1.3641184848367516e-09;2.5893314159475267e-09;1.1770316632464528e-07;1.1449719750089571e-07;1.0344889176394645e-06;-5.425754068255628e-11;-3.3215074068948524e-09;9.4135998551792e-10;-1.3641184848367516e-09;2.5893314159475266e-11;1.1770316632464529e-09;1.1449719750089572e-09;1.0344889176394645e-08;148.77595162792153;123.16676464273866;116.30369376079864;130.0;123.16676464273866;43.61958264208272;27.664095074413694;18.950746237708472;55.351404610704094;30.256527698253137;4.10106598974761;17.332706508011825;18.904753482108333;62.904768060257254;0.3841632499884895;9.967847418134795;4.0;0.5000000000000001;148734.15986289666;20184.44111915633;7.368752941181929;0.3841632499884895;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.09524651789167;2692.721395147844;0.0936360187853208;148734.15986289666;0.0;0.0;135.0;4.0;148.77595162792153;4.0;123.16676464273866;8.0;116.30369376079864;8.0;130.0;8.0;123.16676464273866;8.0;30.0;4.0;43.61958264208272;4.0;111.09524651789167;2692.721395147844;0.008769596818684711;148734.15986289666;0.0;0.0;98.97098725278681;281.34837119026;0.5936360187853209;20184.44111915633;0.5419694083509582;0.19707304619778745;176.44004670233522;395.47881745975604;0.5087695968186848;148734.15986289666;0.6323737999534516;0.2629777103609531;111.09524651789167;2692.721395147844;0.08486642196663609;148734.15986289666;0.0;0.0;129.07297072599863;281.34837119026;0.5936360187853209;148734.15986289666;0.5419694083509582;0.19707304619778745;153.95074623770847;335.88817260755206;0.5936360187853209;148734.15986289666;0.5419694083509582;0.19707304619778745;153.56658298771998;355.187035245947;0.5000000000000001;148734.15986289666;0.6434651237537973;0.2723906378970791;119.10512330786383;290.433454077689;0.5000000000000001;148734.15986289666;0.6434651237537973;0.2723906378970791;119.06569865299105;290.3602387755748;0.5000000000000001;20184.44111915633;0.6434651237537973;0.2723906378970791;98.97098725278681;2684.2181153136476;0.0936360187853208;20184.44111915633;0.0;0.0;60.25652769825314;252.2541688571579;0.0936360187853208;20184.44111915633;0.0;0.0;60.2619965824814;252.38493796987765;0.0936360187853208;148734.15986289666;0.0;0.0;"Zustand 3: Temperatur 427.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.255 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.216 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.590 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.1258169073231064e-17;`gtol` termination condition is satisfied.;4;7.836533423247697e-07;7.906727398011274e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.07081479368344;128.94227619508592;153.716055503176;60.30137923288049;0.09417041928412447;0.26252444782557455;0.19769640831992974;0.27178987170261576;230.58634986714569;228.05698743697525;229.79506715586643;228.7986986842699;33.318897600176086;0.5028117847278522;5.439091599629073;18.791049633202476;0.012246383565436251;0.03732507660081536;23.058634913177954;22.80569873529542;9.191802686198445;15.25324657350174;3.0289907122334268;99.1950066193761;0.02517520977812759;2684.6435752167354;281.10914235880887;219.03697907049204;0.015199927084197484;0.5885657304080906;0.5569677892925152;0.20683696145229724;-3.818314553427626e-09;-2.3439160656835156e-07;6.82032066379179e-08;-1.0512813952701094e-09;9.053167104866588e-10;8.402105322602438e-08;8.174382060133212e-08;7.353661430897773e-07;-3.8183145534276265e-11;-2.3439160656835155e-09;6.82032066379179e-10;-1.0512813952701094e-09;9.053167104866588e-12;8.402105322602437e-10;8.174382060133212e-10;7.353661430897773e-09;148.79104963320248;123.15793365178621;116.28607159568975;130.0;123.15793365178621;43.639771975895655;27.472391968423096;19.145015387325373;55.555234643480446;30.301379232880493;4.207894135411607;17.091064976313646;18.92918520631656;62.85108871123754;0.42895988414937847;9.952873582320706;4.0;0.5100000000000001;148612.92875307755;20226.301768091624;7.347508726856069;0.42895988414937847;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.07081479368344;2692.68444701377;0.09376565749228793;148612.92875307755;0.0;0.0;135.0;4.0;148.79104963320248;4.0;123.15793365178621;8.0;116.28607159568975;8.0;130.0;8.0;123.15793365178621;8.0;30.0;4.0;43.639771975895655;4.0;111.07081479368344;2692.68444701377;0.008829951280500362;148612.92875307755;0.0;0.0;99.1950066193761;281.1091423588087;0.603765657492288;20226.301768091624;0.5429460083574161;0.19769640831992974;176.26344160162557;394.973802002183;0.5188299512805005;148612.92875307755;0.6318296658875454;0.26252444782557455;111.07081479368344;2692.68444701377;0.08493570621178757;148612.92875307755;0.0;0.0;128.94227619508592;281.1091423588087;0.603765657492288;148612.92875307755;0.5429460083574161;0.19769640831992974;154.14501538732537;336.2942910778739;0.603765657492288;148612.92875307755;0.5429460083574161;0.19769640831992974;153.716055503176;355.1920902689748;0.5100000000000001;148612.92875307755;0.6427689288602522;0.27178987170261576;118.98940261276522;289.8609184964368;0.5100000000000001;148612.92875307755;0.6427689288602522;0.27178987170261576;118.9500395163746;289.7877320717293;0.5100000000000001;20226.301768091624;0.6427689288602522;0.27178987170261576;99.1950066193761;2684.6435752167354;0.09376565749228793;20226.301768091624;0.0;0.0;60.30137923288049;252.44191912817726;0.09376565749228793;20226.301768091624;0.0;0.0;60.30684494054867;252.57252540656276;0.09376565749228793;148612.92875307755;0.0;0.0;"Zustand 3: Temperatur 427.295 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 392.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.413 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
