config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6004140697616413e-17;`gtol` termination condition is satisfied.;4;5.59776699978275e-07;5.6575861809814995e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;111.04747138985289;128.81498175027542;153.85684822520386;60.344293467799616;0.09469094232598409;0.2620820276630485;0.19829944972024363;0.27120616078520504;230.8196290109744;228.3799724247857;230.06845798485944;229.08085240670619;34.26131752731774;0.5027114792225864;5.538422326505528;18.805001735106146;0.012247952854943405;0.03804308860267955;23.081962848570726;22.837997236466098;9.202738319410846;15.272056823215847;3.11466524495336;99.4109527396567;0.024836827153637994;2685.0537495212757;280.88045077211723;219.6475839749292;0.015247068734707936;0.5986424848862589;0.5577407648231314;0.20735144036622266;-2.736832982463966e-09;-1.6716921180659483e-07;4.956757493346231e-08;-8.205811030670418e-10;-4.1171688280883245e-10;6.012473363625759e-08;5.8468486940910225e-08;5.252671542166354e-07;-2.736832982463966e-11;-1.6716921180659483e-09;4.956757493346231e-10;-8.205811030670418e-10;-4.117168828088325e-12;6.012473363625758e-10;5.846848694091023e-10;5.252671542166354e-09;148.80500173510615;123.14949604046933;116.26945842130488;130.0;123.14949604046933;43.65908925985559;27.286605686748317;19.333175446031134;55.7518634798011;30.344293467799616;4.312881785688091;16.858505681648182;18.952528610147112;62.79973990606675;0.4763272208272724;9.939063370289091;4.0;0.5200000000000001;148497.17379613916;20266.423468911733;7.327251106932148;0.4763272208272724;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.04747138985289;2692.649141205151;0.09388955362096674;148497.17379613916;0.0;0.0;135.0;4.0;148.80500173510615;4.0;123.14949604046933;8.0;116.26945842130488;8.0;130.0;8.0;123.14949604046933;8.0;30.0;4.0;43.65908925985559;4.0;111.04747138985289;2692.649141205151;0.008890490306935351;148497.17379613916;0.0;0.0;99.4109527396567;280.8804507721173;0.6138895536209669;20266.423468911733;0.5438882538506815;0.19829944972024363;176.09160742185446;394.4821660098789;0.5288904903069355;148497.17379613916;0.6312976397115696;0.2620820276630485;111.04747138985289;2692.649141205151;0.08499906331403138;148497.17379613916;0.0;0.0;128.81498175027542;280.8804507721173;0.6138895536209669;148497.17379613916;0.5438882538506815;0.19829944972024363;154.33317544603113;336.6906813343263;0.6138895536209669;148497.17379613916;0.5438882538506815;0.19829944972024363;153.85684822520386;355.1901829961771;0.5200000000000001;148497.17379613916;0.6420909949540037;0.27120616078520504;118.87591837998633;289.3030338999183;0.5200000000000001;148497.17379613916;0.6420909949540037;0.27120616078520504;118.83661425478124;289.2298741141439;0.5200000000000001;20266.423468911733;0.6420909949540037;0.27120616078520504;99.4109527396567;2685.0537495212757;0.09388955362096674;20266.423468911733;0.0;0.0;60.344293467799616;252.6215606671418;0.09388955362096674;20266.423468911733;0.0;0.0;60.34975613440258;252.7520113124222;0.09388955362096674;148497.17379613916;0.0;0.0;"Zustand 3: Temperatur 427.483 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.007 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 392.026 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.242 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.31150660001766e-18;`gtol` termination condition is satisfied.;4;4.025253747925922e-07;4.0771329632519124e-09;1;True;;True;0;zulässig;feasible;True;True;True;111.0251386907587;128.69114994625193;153.98925379176563;60.38540424576473;0.09521853260638743;0.2616499865247631;0.19888303283178987;0.27063877303975536;231.03473051309126;228.68938407656722;230.32231386559397;229.35078965902133;35.2037049745907;0.5026065887727527;5.637811174823911;18.817866657481545;0.012249417467236443;0.038761645617698404;23.103473013555806;22.8689384033232;9.212892554651523;15.290052641131297;3.2003368268294157;99.61924970664808;0.024510514246542117;2685.4494368635906;280.66203944081207;220.23845043727778;0.015294759787139123;0.6087133549873956;0.5584865391203925;0.20784888662418835;-1.958291306891624e-09;-1.2053287434810045e-07;3.627860678534489e-08;-6.483729664275018e-10;-6.941149877093267e-10;4.333523406785389e-08;4.205188020023343e-08;3.775332118038932e-07;-1.9582913068916242e-11;-1.2053287434810045e-09;3.627860678534489e-10;-6.483729664275018e-10;-6.941149877093267e-12;4.333523406785389e-10;4.205188020023343e-10;3.775332118038932e-09;148.81786665748155;123.14142375421585;116.25379475105814;130.0;123.14142375421585;43.6775947414215;27.106436865271746;19.5154514470878;55.941654965226576;30.385404245764732;4.416026125116048;16.63454504441006;18.974861309241305;62.75055975679004;0.5261976553221643;9.92650475189373;4.0;0.5300000000000001;148386.50006806082;20304.922588472295;7.307907696841171;0.5261976553221643;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.0251386907587;2692.6153608004443;0.09400811477453463;148386.50006806082;0.0;0.0;135.0;4.0;148.81786665748155;4.0;123.14142375421585;8.0;116.25379475105814;8.0;130.0;8.0;123.14142375421585;8.0;30.0;4.0;43.6775947414215;4.0;111.0251386907587;2692.6153608004443;0.008951314741924038;148386.50006806082;0.0;0.0;99.61924970664808;280.6620394408119;0.6240081147745348;20304.922588472295;0.5447977468467801;0.19888303283178987;175.9243035227533;394.00326792965376;0.5389513147419241;148386.50006806082;0.6307772266117113;0.2616499865247631;111.0251386907587;2692.6153608004443;0.0850568000326106;148386.50006806082;0.0;0.0;128.69114994625193;280.6620394408119;0.6240081147745348;148386.50006806082;0.5447977468467801;0.19888303283178987;154.5154514470878;337.07749965852145;0.6240081147745348;148386.50006806082;0.5447977468467801;0.19888303283178987;153.98925379176563;355.18138061531306;0.5300000000000001;148386.50006806082;0.6414305942325913;0.27063877303975536;118.7646451943582;288.7592957538999;0.5300000000000001;148386.50006806082;0.6414305942325913;0.27063877303975536;118.7253976290998;288.68616057348913;0.5300000000000001;20304.922588472295;0.6414305942325913;0.27063877303975536;99.61924970664808;2685.4494368635906;0.09400811477453463;20304.922588472295;0.0;0.0;60.38540424576473;252.79365363629304;0.09400811477453463;20304.922588472295;0.0;0.0;60.39086399742581;252.92395533946637;0.09400811477453463;148386.50006806082;0.0;0.0;"Zustand 3: Temperatur 427.665 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.915 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.3548916478997395e-18;`gtol` termination condition is satisfied.;4;2.9054771953816964e-07;2.951234198737789e-09;1;True;;True;0;zulässig;feasible;True;True;True;111.00374483333587;128.57082414945313;154.11356246358213;60.424835670475886;0.09575384771059423;0.26122788856390383;0.19944797313384577;0.27008701518138073;231.23257005003276;228.9861564311317;230.55761593145544;229.60937905467023;36.145740116890856;0.5024970772990891;5.737251809196267;18.829699165671798;0.012250786841528236;0.03948070681027777;23.123256977788294;22.898615639981497;9.222304637286232;15.307291934948639;3.2859763822581347;99.82029428530223;0.02419580080388218;2685.8313846021283;280.4536454071282;220.8104908853494;0.015343082787300899;0.6187786357564856;0.5592064406356109;0.208330077058655;-1.386972314776358e-09;-8.794862793592984e-08;2.6597604119160678e-08;-5.176991058064573e-10;-7.003677637840156e-10;3.131671633127553e-08;3.0440645559792756e-08;2.7214983333578857e-07;-1.386972314776358e-11;-8.794862793592984e-10;2.659760411916068e-10;-5.176991058064573e-10;-7.003677637840155e-12;3.131671633127553e-10;3.0440645559792757e-10;2.721498333357886e-09;148.8296991656718;123.13369081774312;116.23902526955368;130.0;123.13369081774312;43.69534428415858;26.931605798340797;19.69205820288863;56.124950001143645;30.424835670475886;4.517328918524129;16.418730984251454;18.996255166664128;62.70339819317752;0.5784957393065042;9.915268996827365;4.0;0.5400000000000001;148280.54251808202;20341.90751616261;7.289411890220526;0.5784957393065042;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;111.00374483333587;2692.5829975158304;0.09412171854378637;148280.54251808202;0.0;0.0;135.0;4.0;148.8296991656718;4.0;123.13369081774312;8.0;116.23902526955368;8.0;130.0;8.0;123.13369081774312;8.0;30.0;4.0;43.69534428415858;4.0;111.00374483333587;2692.5829975158304;0.009012516703701132;148280.54251808202;0.0;0.0;99.82029428530223;280.45364540712916;0.6341217185437865;20341.90751616261;0.5456759929897437;0.19944797313384577;175.7613049640126;393.53650665056193;0.5490125167037013;148280.54251808202;0.630267960078568;0.26122788856390383;111.00374483333587;2692.5829975158304;0.08510920184008523;148280.54251808202;0.0;0.0;128.57082414945313;280.45364540712916;0.6341217185437865;148280.54251808202;0.5456759929897437;0.19944797313384577;154.69205820288863;337.45491040069675;0.6341217185437865;148280.54251808202;0.5456759929897437;0.19944797313384577;154.11356246358213;355.1657754007266;0.5400000000000001;148280.54251808202;0.6407870341532285;0.27008701518138073;118.65555515262577;288.22921962613805;0.5400000000000001;148280.54251808202;0.6407870341532285;0.27008701518138073;118.61636189921899;288.15610720611903;0.5400000000000001;20341.90751616261;0.6407870341532285;0.27008701518138073;99.82029428530223;2685.8313846021283;0.09412171854378637;20341.90751616261;0.0;0.0;60.424835670475886;252.95871744396317;0.09412171854378637;20341.90751616261;0.0;0.0;60.430292624565595;253.0888764235384;0.09412171854378637;148280.54251808202;0.0;0.0;"Zustand 3: Temperatur 427.842 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.264 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.766 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.911 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3102772136705536e-18;`gtol` termination condition is satisfied.;4;2.108606541420889e-07;2.1495474936230433e-09;1;True;;True;0;zulässig;feasible;True;True;True;110.9832232428912;128.45403060977378;154.23006118355357;60.4627028784368;0.09629747690952807;0.2608153234026154;0.1999950422496155;0.26955023027484265;231.41400277100632;229.27115603829202;230.77528122039357;229.85742528641305;37.087127359900855;0.5023829170228207;5.836738058728616;18.840550404964517;0.012252069471266407;0.04020023203175142;23.14140025738387;22.92711560155623;9.231011248862158;15.323828350962408;3.3715570386113476;100.01445790878256;0.02389223548791255;2686.200292550863;280.25500102385837;221.36456539154787;0.015392111949108833;0.628838602958081;0.5599017121666745;0.20879574162624007;-9.887060059554642e-10;-6.482397196805323e-08;1.9567465869840817e-08;-4.175527701377746e-10;-1.1603731309151044e-09;2.2729693682776997e-08;2.1976916286803316e-08;1.9716759425136843e-07;-9.887060059554642e-12;-6.482397196805323e-10;1.9567465869840815e-10;-4.175527701377746e-10;-1.1603731309151044e-11;2.2729693682776997e-10;2.1976916286803315e-10;1.971675942513684e-09;148.84055040496452;123.12627316727236;116.22509848962903;130.0;123.12627316727236;43.71238971520887;26.761850886742536;19.86320082580096;56.30206819357369;30.4627028784368;4.616795951261679;16.210640580846473;19.0167767571088;62.658116023126865;0.6331396422473858;9.905412355389615;4.0;0.5500000000000002;148178.9634868167;20377.4792407142;7.271702340432528;0.6331396422473858;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.9832232428912;2692.551951011502;0.0942307149071897;148178.9634868167;0.0;0.0;135.0;4.0;148.84055040496452;4.0;123.12627316727236;8.0;116.22509848962903;8.0;130.0;8.0;123.12627316727236;8.0;30.0;4.0;43.71238971520887;4.0;110.9832232428912;2692.551951011502;0.009074180092943423;148178.9634868167;0.0;0.0;100.01445790878256;280.25500102385854;0.6442307149071899;20377.4792407142;0.5465244086095029;0.1999950422496155;175.60240129170705;393.08131844908877;0.5590741800929436;148178.9634868167;0.6297693998884887;0.2608153234026154;110.9832232428912;2692.551951011502;0.08515653481424629;148178.9634868167;0.0;0.0;128.45403060977378;280.25500102385854;0.6442307149071899;148178.9634868167;0.5465244086095029;0.1999950422496155;154.86320082580096;337.82308416817705;0.6442307149071899;148178.9634868167;0.5465244086095029;0.1999950422496155;154.23006118355357;355.14348096047354;0.5500000000000002;148178.9634868167;0.640159655404962;0.26955023027484265;118.54861825438417;287.7123403043107;0.5500000000000002;148178.9634868167;0.640159655404962;0.26955023027484265;118.50947721601068;287.6392489733439;0.5500000000000002;20377.4792407142;0.640159655404962;0.26955023027484265;100.01445790878256;2686.200292550863;0.0942307149071897;20377.4792407142;0.0;0.0;60.4627028784368;253.11723397376142;0.0942307149071897;20377.4792407142;0.0;0.0;60.46815714414549;253.24725601045438;0.0942307149071897;148178.9634868167;0.0;0.0;"Zustand 3: Temperatur 428.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.380 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.659 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.752 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2374136174107112e-18;`gtol` termination condition is satisfied.;4;1.5359676222208895e-07;1.5731583629188202e-09;1;True;;True;0;zulässig;feasible;True;True;True;110.96351220979346;128.3407804030088;154.33903272172574;60.49911274458657;0.0968499455234054;0.2604119042563454;0.20052497080570536;0.26902779545854766;231.57982834641075;229.54518726912428;230.97616791667363;230.09567424328844;38.02759397776292;0.5022640880899153;5.936263918710554;18.850468202536547;0.01225327300825491;0.04092018188263737;23.157982820314018;22.954518725261753;9.239046716721898;15.33971161515989;3.457054002363144;100.20208852199949;0.023599385081998565;2686.5568164284746;280.0658352610861;221.90148500031214;0.01544191374813475;0.6388935146742662;0.5605735174798566;0.20924656677565429;-6.821920806032722e-10;-4.823166932510503e-08;1.4552625771102612e-08;-3.400621451099539e-10;-1.3738201687374385e-09;1.650676040299004e-08;1.5890094573478564e-08;1.432705687420821e-07;-6.821920806032722e-12;-4.823166932510503e-10;1.4552625771102612e-10;-3.400621451099539e-10;-1.3738201687374385e-11;1.650676040299004e-10;1.5890094573478563e-10;1.432705687420821e-09;148.85046820253655;123.11914849750934;116.21196644258487;130.0;123.11914849750934;43.72877914289023;26.596927222687555;20.0290752232915;56.47330937910925;30.49911274458657;4.7144365252027;16.00987792058538;19.036487790206536;62.61458407396742;0.6900425015657561;9.896977650907445;4.0;0.5600000000000002;148081.45045198902;20411.73188426493;7.254722494475963;0.6900425015657561;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.96351220979346;2692.5221282586454;0.09433542842240084;148081.45045198902;0.0;0.0;135.0;4.0;148.85046820253655;4.0;123.11914849750934;8.0;116.21196644258487;8.0;130.0;8.0;123.11914849750934;8.0;30.0;4.0;43.72877914289023;4.0;110.96351220979346;2692.5221282586454;0.00913638110363663;148081.45045198902;0.0;0.0;100.20208852199949;280.0658352610863;0.654335428422401;20411.73188426493;0.547344327174079;0.20052497080570536;175.4473954252241;392.63717417959595;0.5691363811036368;148081.45045198902;0.6292811302303081;0.2604119042563454;110.96351220979346;2692.5221282586454;0.08519904731876421;148081.45045198902;0.0;0.0;128.3407804030088;280.0658352610863;0.654335428422401;148081.45045198902;0.547344327174079;0.20052497080570536;155.0290752232915;338.18219626792836;0.654335428422401;148081.45045198902;0.547344327174079;0.20052497080570536;154.33903272172574;355.1146287859649;0.5600000000000002;148081.45045198902;0.6395478300286102;0.26902779545854766;118.44380275210136;287.20821096731294;0.5600000000000002;148081.45045198902;0.6395478300286102;0.26902779545854766;118.40471197230664;287.1351392139511;0.5600000000000002;20411.73188426493;0.6395478300286102;0.26902779545854766;100.20208852199949;2686.5568164284746;0.09433542842240084;20411.73188426493;0.0;0.0;60.49911274458657;253.2696505367615;0.09433542842240084;20411.73188426493;0.0;0.0;60.50456442354192;253.3995410054133;0.09433542842240084;148081.45045198902;0.0;0.0;"Zustand 3: Temperatur 428.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.555 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.695900216886053e-19;`gtol` termination condition is satisfied.;4;1.1229914555211359e-07;1.1572294687646054e-09;1;True;;True;0;zulässig;feasible;True;True;True;110.94455450264667;128.23107123697218;154.4407549133678;60.53416452823484;0.09741171928451603;0.2600172662067739;0.2010384510713092;0.26851911984021004;231.73079548621433;229.8089971776014;231.16108005551342;230.32481768567803;38.96688874114528;0.5021405781204881;6.035823551134148;18.859497337692233;0.012254404354214746;0.041640517760960255;23.173079538174644;22.980899716555832;9.246443202262983;15.354987844937815;3.542444434292404;100.38351228299967;0.02331683376829361;2686.901571042706;279.8858749921082;222.42201485512433;0.015492547497745868;0.6489436127330973;0.5612229473616078;0.20968319855303094;-5.091749244456878e-10;-3.607116383363973e-08;1.0729365840234095e-08;-2.794244835513382e-10;-1.061152943293564e-09;1.204310251523566e-08;1.1610808314799215e-08;1.044678867856419e-07;-5.091749244456878e-12;-3.607116383363973e-10;1.0729365840234095e-10;-2.794244835513382e-10;-1.061152943293564e-11;1.204310251523566e-10;1.1610808314799215e-10;1.044678867856419e-09;148.85949733769223;123.11229612183979;116.19958439769164;130.0;123.11229612183979;43.74455724746417;26.436605298797417;20.18986856640288;56.6389550355355;30.53416452823484;4.810263005766103;15.816072114691963;19.055445497353332;62.572682406887736;0.7491136530350673;9.889995773548492;4.0;0.5700000000000002;147987.7139763575;20444.753197159516;7.238420173099381;0.7491136530350673;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.94455450264667;2692.4934429606237;0.094436160230843;147987.7139763575;0.0;0.0;135.0;4.0;148.85949733769223;4.0;123.11229612183979;8.0;116.19958439769164;8.0;130.0;8.0;123.11229612183979;8.0;30.0;4.0;43.74455724746417;4.0;110.94455450264667;2692.4934429606237;0.009199188730714455;147987.7139763575;0.0;0.0;100.38351228299967;279.88587499210746;0.6644361602308432;20444.753197159516;0.5481370051910254;0.2010384510713092;175.29610263648965;392.203576692047;0.5791991887307146;147987.7139763575;0.6288027579719393;0.2600172662067739;110.94455450264667;2692.4934429606237;0.08523697150012854;147987.7139763575;0.0;0.0;128.23107123697218;279.88587499210746;0.6644361602308432;147987.7139763575;0.5481370051910254;0.2010384510713092;155.18986856640288;338.53242536589676;0.6644361602308432;147987.7139763575;0.5481370051910254;0.2010384510713092;154.4407549133678;355.0793651053362;0.5700000000000002;147987.7139763575;0.6389509596658922;0.26851911984021004;118.34107546342369;286.71640240067927;0.5700000000000002;147987.7139763575;0.6389509596658922;0.26851911984021004;118.30203311607369;286.6433488607478;0.5700000000000002;20444.753197159516;0.6389509596658922;0.26851911984021004;100.38351228299967;2686.901571042706;0.094436160230843;20444.753197159516;0.0;0.0;60.53416452823484;253.41638257413234;0.094436160230843;20444.753197159516;0.0;0.0;60.539613714952054;253.54614647309074;0.094436160230843;147987.7139763575;0.0;0.0;"Zustand 3: Temperatur 428.340 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.591 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.491 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.452 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.446 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.6619486105527065e-19;`gtol` termination condition is satisfied.;4;8.239301872528885e-08;8.557977109752872e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.9262970147339;128.12488911869963;154.53549999498762;60.56795046467727;0.09798320863999713;0.2596310646126278;0.20153613939750992;0.26802364254849276;231.86760599224948;230.06327995300808;231.3307717547147;230.5454975185382;39.904780556688245;0.5020123817079529;6.135411284255649;18.86767978422546;0.012255469741440051;0.042361201898808654;23.186760591588158;23.00632799441599;9.253230870229922;15.369699834004015;3.6277073258100216;100.55903513301831;0.023044182460204485;2687.235133229874;279.7148462241232;222.92687713242535;0.015544065903334792;0.6589891239886558;0.5618510251525907;0.21010624546531886;-3.643876311798522e-10;-2.7221993548209866e-08;8.005855534065631e-09;-2.3137441962362004e-10;-1.033356511470629e-09;8.848189736454515e-09;8.477996971123503e-09;7.636791110599006e-08;-3.643876311798522e-12;-2.722199354820987e-10;8.005855534065631e-11;-2.3137441962362004e-10;-1.0333565114706289e-11;8.848189736454514e-11;8.477996971123502e-11;7.636791110599006e-10;148.86767978422546;123.10569684454134;116.1879106078573;130.0;123.10569684454134;43.75976554742874;26.28066982983131;20.345759733292766;56.79926958558957;30.567950464677267;4.904290415127605;15.628875474838992;19.073702985266095;62.532299597445615;0.8102597383051489;9.884487069317686;4.0;0.5800000000000002;147897.48583887256;20476.625016261158;7.222747192050561;0.8102597383051489;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.9262970147339;2692.4658150236073;0.09453318989199044;147897.48583887256;0.0;0.0;135.0;4.0;148.86767978422546;4.0;123.10569684454134;8.0;116.1879106078573;8.0;130.0;8.0;123.10569684454134;8.0;30.0;4.0;43.75976554742874;4.0;110.9262970147339;2692.4658150236073;0.009262665268591368;147897.48583887256;0.0;0.0;100.55903513301831;279.7148462241228;0.6745331898919906;20476.625016261158;0.5489036276135214;0.20153613939750992;175.14834961405677;391.7800584596302;0.5892626652685915;147897.48583887256;0.6283339110582259;0.2596310646126278;110.9262970147339;2692.4658150236073;0.08527052462339907;147897.48583887256;0.0;0.0;128.12488911869963;279.7148462241228;0.6745331898919906;147897.48583887256;0.5489036276135214;0.20153613939750992;155.34575973329277;338.8739523358295;0.6745331898919906;147897.48583887256;0.5489036276135214;0.20153613939750992;154.53549999498762;355.0378480402127;0.5800000000000002;147897.48583887256;0.63836847392661;0.26802364254849276;118.24040204938194;286.2365022521909;0.5800000000000002;147897.48583887256;0.63836847392661;0.26802364254849276;118.20140642941374;286.163465697193;0.5800000000000002;20476.625016261158;0.63836847392661;0.26802364254849276;100.55903513301831;2687.235133229874;0.09453318989199044;20476.625016261158;0.0;0.0;60.56795046467727;253.55781613237102;0.09453318989199044;20476.625016261158;0.0;0.0;60.57339724709573;253.68745811055288;0.09453318989199044;147897.48583887256;0.0;0.0;"Zustand 3: Temperatur 428.496 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.685 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.251032086047353e-19;`gtol` termination condition is satisfied.;4;6.407747353478596e-08;6.709742299145852e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.90869044029881;128.02220988345965;154.62353403756572;60.600556307897136;0.0985647729498502;0.2592529736537208;0.20201865847116995;0.26754083092317943;231.9909184067029;230.30868100472387;231.485951034098;230.75830970486362;40.84105713206845;0.5018794998900218;6.235021611217621;18.87505492863056;0.012256474804012395;0.04308219738822619;23.199091834734283;23.030868099783525;9.25943804139183;15.383887313220294;3.7128233775740322;100.72894424474788;0.022781048177486187;2687.5580445671003;279.5524752496361;223.41675378827057;0.015596515591914328;0.6690302614730623;0.562458711805908;0.2105162811172943;-2.728981485233817e-10;-2.1245902814825968e-08;6.3117795434664e-09;-1.9904300430084731e-10;-6.97724544806988e-10;6.88859813635645e-09;6.559218945767498e-09;5.9360075965742e-08;-2.7289814852338167e-12;-2.1245902814825968e-10;6.311779543466401e-11;-1.9904300430084731e-10;-6.97724544806988e-12;6.88859813635645e-11;6.559218945767498e-11;5.9360075965742e-10;148.87505492863056;123.0993328437541;116.17690607838034;130.0;123.0993328437541;43.77444264382319;26.12891867772987;20.496919727512704;56.95450160092469;30.600556307897136;4.9965360674056;15.447961833632462;19.091309559701187;62.49333207595049;0.8733856899469856;9.880462622009702;4.0;0.5900000000000002;147810.5173294692;20507.423689898405;7.2076590197079735;0.8733856899469856;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.90869044029881;2692.4391700716346;0.09462677706497646;147810.5173294692;0.0;0.0;135.0;4.0;148.87505492863056;4.0;123.0993328437541;8.0;116.17690607838034;8.0;130.0;8.0;123.0993328437541;8.0;30.0;4.0;43.77444264382319;4.0;110.90869044029881;2692.4391700716346;0.009326866796385497;147810.5173294692;0.0;0.0;100.72894424474788;279.5524752496351;0.6846267770649767;20507.423689898405;0.5496453127944108;0.20201865847116995;175.00397360636043;391.3661794042209;0.5993268667963857;147810.5173294692;0.6278742370383266;0.2592529736537208;110.90869044029881;2692.4391700716346;0.08529991026859096;147810.5173294692;0.0;0.0;128.02220988345965;279.5524752496351;0.6846267770649767;147810.5173294692;0.5496453127944108;0.20201865847116995;155.4969197275127;339.2069592696084;0.6846267770649767;147810.5173294692;0.5496453127944108;0.20201865847116995;154.62353403756572;354.99024505438433;0.5900000000000002;147810.5173294692;0.6377998288598445;0.26754083092317943;118.14174726144995;285.7681143216024;0.5900000000000002;147810.5173294692;0.6377998288598445;0.26754083092317943;118.1027967763485;285.69509364806305;0.5900000000000002;20507.423689898405;0.6377998288598445;0.26754083092317943;100.72894424474788;2687.5580445671003;0.09462677706497646;20507.423689898405;0.0;0.0;60.600556307897136;253.6943101340865;0.09462677706497646;20507.423689898405;0.0;0.0;60.60600076780361;253.8238345159176;0.09462677706497646;147810.5173294692;0.0;0.0;"Zustand 3: Temperatur 428.647 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.774 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.292 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.154 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4761874653850038e-19;`gtol` termination condition is satisfied.;4;5.144607314527974e-08;5.433576106736712e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.89168897906359;127.9230005896668;154.70511647956437;60.632061826758104;0.09915672446171178;0.258882684974512;0.20248659941009858;0.2670701788418843;232.10135129045796;230.54580069598006;231.6272832572925;230.9638078360955;41.775523684228254;0.5017419396077416;6.3346491883394;18.881659766175744;0.012257424640565479;0.04380346819975705;23.21013512428368;23.05458006903922;9.265091330324903;15.397587188722879;3.7977748819395987;100.89350935940672;0.02252706345315201;2687.870813877226;279.39848970646653;223.89228913233447;0.01564993761389133;0.679067225430348;0.563046910528262;0.21091384665066615;-2.0961721247658716e-10;-1.710733243953655e-08;5.1662141231645364e-09;-1.7484480530072233e-10;-8.300844456243794e-10;5.58787860427401e-09;5.25230348102923e-09;4.762114258483052e-08;-2.0961721247658715e-12;-1.710733243953655e-10;5.1662141231645366e-11;-1.7484480530072233e-10;-8.300844456243794e-12;5.58787860427401e-11;5.25230348102923e-11;4.762114258483052e-10;148.88165976617574;123.09318756471004;116.1665343572551;130.0;123.09318756471004;43.788624443539504;25.98116186495838;20.643512077402875;57.10488491586722;30.632061826758104;5.087019241707878;15.273024997848381;19.108311020936412;62.45568352456684;0.9383955978385075;9.877925428601714;4.0;0.6000000000000002;147726.5776973356;20537.220470012457;7.193114468096568;0.9383955978385075;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.89168897906359;2692.4134390037307;0.09471716304423916;147726.5776973356;0.0;0.0;135.0;4.0;148.88165976617574;4.0;123.09318756471004;8.0;116.1665343572551;8.0;130.0;8.0;123.09318756471004;8.0;30.0;4.0;43.788624443539504;4.0;110.89168897906359;2692.4134390037307;0.009391843637772653;147726.5776973356;0.0;0.0;100.89350935940672;279.39848970646614;0.6947171630442394;20537.220470012457;0.5503631170476906;0.20248659941009858;174.86282163113412;390.96152488316176;0.6093918436377729;147726.5776973356;0.6274234016851574;0.258882684974512;110.89168897906359;2692.4134390037307;0.08532531940646651;147726.5776973356;0.0;0.0;127.9230005896668;279.39848970646614;0.6947171630442394;147726.5776973356;0.5503631170476906;0.20248659941009858;155.64351207740287;339.5316286391054;0.6947171630442394;147726.5776973356;0.5503631170476906;0.20248659941009858;154.70511647956437;354.9367306963172;0.6000000000000002;147726.5776973356;0.6372445055325935;0.2670701788418843;118.04507516106509;285.3108578889208;0.6000000000000002;147726.5776973356;0.6372445055325935;0.2670701788418843;118.00616832300216;285.23785210858784;0.6000000000000002;20537.220470012457;0.6372445055325935;0.2670701788418843;100.89350935940672;2687.870813877226;0.09471716304423916;20537.220470012457;0.0;0.0;60.632061826758104;253.8261984541481;0.09471716304423916;20537.220470012457;0.0;0.0;60.6375040401432;253.9556092625656;0.09471716304423916;147726.5776973356;0.0;0.0;"Zustand 3: Temperatur 428.794 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.855 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.195 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 448.013 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1535934994916962e-19;`gtol` termination condition is satisfied.;4;4.520674677397049e-08;4.803318643379172e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.87525006404883;127.827220781768;154.78049974440722;60.662541262749244;0.09975933222681574;0.25851990646824985;0.20294052369106488;0.26661120514929304;232.19948620667876;230.77519778978382;231.75539427014306;231.16250642305388;42.70800169110832;0.5015997131650588;6.434288832244542;18.88752907934679;0.012258323870023869;0.04452497919105147;23.219948616466535;23.07751977848637;9.270215770838956;15.41083376122823;3.882545609600613;101.05298401841418;0.022281875766859745;2688.1739195364603;279.25261952845534;224.35409222436132;0.015704367917148132;0.6891002042592005;0.5636164710078851;0.21129945297810537;-2.0459367533476325e-10;-1.4498418465791474e-08;4.681140808315831e-09;-1.6234635857870217e-10;-8.308234100695699e-10;4.9201389629160985e-09;4.6304364786919905e-09;4.201339720566466e-08;-2.0459367533476325e-12;-1.4498418465791473e-10;4.681140808315831e-11;-1.6234635857870217e-10;-8.3082341006957e-12;4.920138962916098e-11;4.6304364786919906e-11;4.201339720566466e-10;148.8875290793468;123.08724562132016;116.1567613429068;130.0;123.08724562132016;43.802344365417696;25.837220679169263;20.785693206924407;57.25063965299648;30.662541262749244;5.175760890077868;15.103777324492626;19.124749935951172;62.419264321032074;1.0051934625171839;9.87687146910821;4.0;0.6100000000000002;147645.45272635363;20566.081877647386;7.179075411871462;1.0051934625171839;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.87525006404883;2692.3885575857394;0.09480457217634841;147645.45272635363;0.0;0.0;135.0;4.0;148.8875290793468;4.0;123.08724562132016;8.0;116.1567613429068;8.0;130.0;8.0;123.08724562132016;8.0;30.0;4.0;43.802344365417696;4.0;110.87525006404883;2692.3885575857394;0.009457640812361473;147645.45272635363;0.0;0.0;101.05298401841418;279.2526195284564;0.7048045721763486;20566.081877647386;0.5510580388207316;0.20294052369106488;174.72474975851605;390.5657038667726;0.6194576408123617;147645.45272635363;0.6269810877599223;0.25851990646824985;110.87525006404883;2692.3885575857394;0.08534693136398694;147645.45272635363;0.0;0.0;127.827220781768;279.2526195284564;0.7048045721763486;147645.45272635363;0.5510580388207316;0.20294052369106488;155.7856932069244;339.8481425671781;0.7048045721763486;147645.45272635363;0.5510580388207316;0.20294052369106488;154.78049974440722;354.87748458894026;0.6100000000000002;147645.45272635363;0.6367020086809562;0.26661120514929304;117.9503493126598;284.8643670621978;0.6100000000000002;147645.45272635363;0.6367020086809562;0.26661120514929304;117.9114847312423;284.79137529303216;0.6100000000000002;20566.081877647386;0.6367020086809562;0.26661120514929304;101.05298401841418;2688.1739195364603;0.09480457217634841;20566.081877647386;0.0;0.0;60.662541262749244;253.9537918350982;0.09480457217634841;20566.081877647386;0.0;0.0;60.66798130028809;254.08309281276857;0.09480457217634841;147645.45272635363;0.0;0.0;"Zustand 3: Temperatur 428.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.930 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.100 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 391.061 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.875 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.821130305959319e-20;`gtol` termination condition is satisfied.;4;4.149853761883838e-08;4.431959003862585e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.85933411361054;127.73482363149981;154.84992895023373;60.6920637477067;0.10037282568254371;0.25816436112959906;0.20338096495252173;0.2661634522082699;232.28587040678374;230.99739259216827;231.87087323382787;231.35488389213256;43.63832770492966;0.5014528377005179;6.533935517132683;18.892695598491855;0.012259176680774123;0.04524669611164728;23.228587036798906;23.09973925876371;9.274834929388353;15.423658925859511;3.9671207015936893;101.2076067014986;0.02204514699759328;2688.4678116076234;279.1145977954785;224.80273911964474;0.015759837790907283;0.6991293753600788;0.5641681933087438;0.21167358285728427;-1.9913670712412568e-10;-1.2600928300798842e-08;4.355285909696249e-09;-1.556025863713728e-10;-8.809593055048026e-10;4.53118786936102e-09;4.239893769408809e-09;3.879469545609027e-08;-1.9913670712412567e-12;-1.260092830079884e-10;4.3552859096962496e-11;-1.556025863713728e-10;-8.809593055048026e-12;4.5311878693610196e-11;4.239893769408809e-11;3.8794695456090267e-10;148.89269559849185;123.08149270657498;116.14755510986959;130.0;123.08149270657498;43.815633528239744;25.696926846794668;20.92361279297694;57.39197317325886;30.692063747706698;5.262783376123707;14.93994840837098;19.140665886389456;62.38399103151943;1.0736838427432076;9.87729067662076;4.0;0.6200000000000002;147566.94344058284;20594.070039025377;7.165506534694028;1.0736838427432076;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.85933411361054;2692.364466078314;0.09488921315098586;147566.94344058284;0.0;0.0;135.0;4.0;148.89269559849185;4.0;123.08149270657498;8.0;116.14755510986959;8.0;130.0;8.0;123.08149270657498;8.0;30.0;4.0;43.815633528239744;4.0;110.85933411361054;2692.364466078314;0.009524298450757638;147566.94344058284;0.0;0.0;101.2076067014986;279.1145977954787;0.7148892131509861;20594.070039025377;0.5517310225558859;0.20338096495252173;174.58962244528652;390.1783472379093;0.6295242984507579;147566.94344058284;0.6265469938368412;0.25816436112959906;110.85933411361054;2692.364466078314;0.08536491470022822;147566.94344058284;0.0;0.0;127.73482363149981;279.1145977954787;0.7148892131509861;147566.94344058284;0.5517310225558859;0.20338096495252173;155.92361279297694;340.1566822222207;0.7148892131509861;147566.94344058284;0.5517310225558859;0.20338096495252173;154.84992895023373;354.8126896884382;0.6200000000000002;147566.94344058284;0.6361718654612356;0.2661634522082699;117.85753295487905;284.4282901640369;0.6200000000000002;147566.94344058284;0.6361718654612356;0.2661634522082699;117.81870933045127;284.3553116219214;0.6200000000000002;20594.070039025377;0.6361718654612356;0.2661634522082699;101.2076067014986;2688.4678116076234;0.09488921315098586;20594.070039025377;0.0;0.0;60.6920637477067;254.07737963502694;0.09488921315098586;20594.070039025377;0.0;0.0;60.69750167505555;254.20657426393873;0.09488921315098586;147566.94344058284;0.0;0.0;"Zustand 3: Temperatur 429.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 391.008 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.969 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.412736347375616e-20;`gtol` termination condition is satisfied.;4;3.80923220018511e-08;4.1018864799932275e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.8439043028497;127.64575696112553;154.9136416925595;60.720693689430334;0.10099739813043314;0.25781578602581773;0.20380843065764007;0.265726484537565;232.36101928726995;231.212869854751;231.97427522039513;231.5413853489505;44.566352221323434;0.5013013346773575;6.633584371204596;18.89719014876016;0.012259986874441525;0.0459685856004204;23.23610192514996;23.121286985061055;9.278971008846867;15.43609235633481;4.051486566575832;101.35760187541035;0.021816552893902733;2688.752913805964;278.98416147182536;225.23877495674412;0.01581637428088578;0.7091549059118767;0.5647028314230872;0.2120366927920553;-2.0047963289471227e-10;-1.1010719447313022e-08;4.126746944166371e-09;-1.521661685544018e-10;-7.765379450574983e-10;4.140446208111825e-09;3.928363412342151e-09;3.5770341355600976e-08;-2.0047963289471225e-12;-1.1010719447313021e-10;4.126746944166371e-11;-1.521661685544018e-10;-7.765379450574984e-12;4.140446208111825e-11;3.928363412342151e-11;3.5770341355600976e-10;148.89719014876016;123.0759155098998;116.13888574852433;130.0;123.0759155098998;43.82852092432722;25.56012178208823;21.057414097843775;57.52908095108313;30.720693689430334;5.348110242199425;14.781283873113978;19.156095697150306;62.34978594229358;1.1437724052842668;9.87916781088228;4.0;0.6300000000000002;147490.86491444558;20621.242998593272;7.152375098072751;1.1437724052842668;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.8439043028497;2692.3411088938083;0.09497128019276224;147490.86491444558;0.0;0.0;135.0;4.0;148.89719014876016;4.0;123.0759155098998;8.0;116.13888574852433;8.0;130.0;8.0;123.0759155098998;8.0;30.0;4.0;43.82852092432722;4.0;110.8439043028497;2692.3411088938083;0.009591852196585328;147490.86491444558;0.0;0.0;101.35760187541035;278.9841614718272;0.7249712801927625;20621.242998593272;0.5523829622320088;0.20380843065764007;174.4573119308484;389.79910625194566;0.6395918521965855;147490.86491444558;0.6261208332514681;0.25781578602581773;110.8439043028497;2692.3411088938083;0.08537942799617691;147490.86491444558;0.0;0.0;127.64575696112553;278.9841614718272;0.7249712801927625;147490.86491444558;0.5523829622320088;0.20380843065764007;156.05741409784378;340.4574272948177;0.7249712801927625;147490.86491444558;0.5523829622320088;0.20380843065764007;154.9136416925595;354.7425307572733;0.6300000000000002;147490.86491444558;0.6356536242635074;0.265726484537565;117.76658915024325;284.0022891358068;0.6300000000000002;147490.86491444558;0.6356536242635074;0.265726484537565;117.72780526770038;283.9293231269172;0.6300000000000002;20621.242998593272;0.6356536242635074;0.265726484537565;101.35760187541035;2688.752913805964;0.09497128019276224;20621.242998593272;0.0;0.0;60.720693689430334;254.1972314411417;0.09497128019276224;20621.242998593272;0.0;0.0;60.72612956760622;254.32632296069957;0.09497128019276224;147490.86491444558;0.0;0.0;"Zustand 3: Temperatur 429.207 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.917 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.878 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
