config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.216505373581983e-20;`gtol` termination condition is satisfied.;4;3.4943612525865695e-08;3.7990802501610787e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.82892635435434;127.55996415864553;154.97186790031873;60.74849112512777;0.10163320994086252;0.2574739313400138;0.20422340364493366;0.26529988754522815;232.42541862261987;231.42208143507705;232.06612357690094;231.72242510752375;45.4919386136721;0.5011452293979965;6.733230673009139;18.901041783649532;0.012260757904706761;0.046690615179428595;23.242541858969552;23.142208143123277;9.282644943110123;15.448161673590764;4.13563078393943;101.50318096232468;0.02159578255810101;2689.029625314941;278.8610520428988;225.66271590649262;0.015874000575007208;0.7191769535777309;0.5652210965369966;0.21238921479108983;-1.8806645130098332e-10;-9.661626165780035e-09;3.837016038232832e-09;-1.4908629886178915e-10;-8.52139692142373e-10;3.844291995847016e-09;3.6622793686547084e-09;3.292433348178747e-08;-1.8806645130098332e-12;-9.661626165780036e-11;3.837016038232832e-11;-1.4908629886178915e-10;-8.52139692142373e-12;3.8442919958470154e-11;3.662279368654708e-11;3.292433348178747e-10;148.90104178364953;123.07050164152145;116.13072521876722;130.0;123.07050164152145;43.84103357865291;25.42665589601546;21.187234285824047;57.662147383671766;30.74849112512777;5.431766001855408;14.627544256442548;19.171073645645663;62.316576630767656;1.2153663855053196;9.882483242048352;4.0;0.6400000000000002;147417.0451861985;20647.655008026097;7.139650731712389;1.2153663855053196;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.82892635435434;2692.318434282067;0.0950509541527379;147417.0451861985;0.0;0.0;135.0;4.0;148.90104178364953;4.0;123.07050164152145;8.0;116.13072521876722;8.0;130.0;8.0;123.07050164152145;8.0;30.0;4.0;43.84103357865291;4.0;110.82892635435434;2692.318434282067;0.009660333578484509;147417.0451861985;0.0;0.0;101.50318096232468;278.8610520428976;0.7350509541527381;20647.655008026097;0.5530147046389322;0.20422340364493366;174.327697679665;389.4276511114882;0.6496603335784847;147417.0451861985;0.625702333118234;0.2574739313400138;110.82892635435434;2692.318434282067;0.0853906205742534;147417.0451861985;0.0;0.0;127.55996415864553;278.8610520428976;0.7350509541527381;147417.0451861985;0.5530147046389322;0.20422340364493366;156.18723428582405;340.7505555618866;0.7350509541527381;147417.0451861985;0.5530147046389322;0.20422340364493366;154.97186790031873;354.66719305460043;0.6400000000000002;147417.0451861985;0.6351468536020963;0.26529988754522815;117.67748091659718;283.58603897044395;0.6400000000000002;147417.0451861985;0.6351468536020963;0.26529988754522815;117.63873563966604;283.5130848842261;0.6400000000000002;20647.655008026097;0.6351468536020963;0.26529988754522815;101.50318096232468;2689.029625314941;0.0950509541527379;20647.655008026097;0.0;0.0;60.74849112512777;254.3135985488796;0.0950509541527379;20647.655008026097;0.0;0.0;60.75392501075379;254.44258997262696;0.0950509541527379;147417.0451861985;0.0;0.0;"Zustand 3: Temperatur 429.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.122 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.478 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.238330482981733e-20;`gtol` termination condition is satisfied.;4;3.2155818077291136e-08;3.532231725972047e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.81436834593404;127.47738499229484;155.0248297546691;60.77551204666207;0.10228039156449333;0.25713855949870107;0.20462634356949666;0.26488326634388504;232.47952660740762;231.6254487440732;232.14691209106707;231.8983890140927;46.41496213093374;0.5009845505465516;6.8328698475161564;18.90427790714159;0.012261492911834744;0.047412753243771914;23.247952657700857;23.162544874057936;9.285876483669751;15.459892600713061;4.219542012676203;101.6445432337033;0.021382537943397107;2689.2983224625373;278.7450160528007;226.07505098742533;0.015932736360799837;0.7291956671512744;0.5657236600253865;0.2127315579892917;-1.6547119230381213e-10;-8.504493109739997e-09;3.6492906474450137e-09;-1.4618167787361358e-10;-6.767209015379194e-10;3.493823896860704e-09;3.396763759155874e-09;3.0399036177186645e-08;-1.6547119230381213e-12;-8.504493109739997e-11;3.649290647445014e-11;-1.4618167787361358e-10;-6.767209015379194e-12;3.493823896860704e-11;3.3967637591558745e-11;3.039903617718664e-10;148.9042779071416;123.0652395629757;116.12304721575481;130.0;123.0652395629757;43.85319669521971;25.29638796422131;21.313204721969896;57.791346538483594;30.775512046662072;5.5137759551919885;14.478503982051507;19.185631654065958;62.28429557070973;1.288374967300797;9.887213650460126;4.0;0.6500000000000002;147345.32426208683;20673.35679412559;7.1273052426568455;1.288374967300797;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.81436834593404;2692.2963940416016;0.09512840351207397;147345.32426208683;0.0;0.0;135.0;4.0;148.9042779071416;4.0;123.0652395629757;8.0;116.12304721575481;8.0;130.0;8.0;123.0652395629757;8.0;30.0;4.0;43.85319669521971;4.0;110.81436834593404;2692.2963940416016;0.009729770360120047;147345.32426208683;0.0;0.0;101.6445432337033;278.74501605280244;0.7451284035120742;20673.35679412559;0.5536270523994162;0.20462634356949666;174.2006658713629;389.0636696626065;0.6597297703601203;147345.32426208683;0.6252912334340681;0.25713855949870107;110.81436834593404;2692.2963940416016;0.08539863315195392;147345.32426208683;0.0;0.0;127.47738499229484;278.74501605280244;0.7451284035120742;147345.32426208683;0.5536270523994162;0.20462634356949666;156.3132047219699;341.03624252083443;0.7451284035120742;147345.32426208683;0.5536270523994162;0.20462634356949666;155.0248297546691;354.58686121572657;0.6500000000000002;147345.32426208683;0.6346511410699573;0.26488326634388504;117.59017134183472;283.17922716788166;0.6500000000000002;147345.32426208683;0.6346511410699573;0.26488326634388504;117.55146360778372;283.10628447058355;0.6500000000000002;20673.35679412559;0.6346511410699573;0.26488326634388504;101.6445432337033;2689.2983224625373;0.09512840351207397;20673.35679412559;0.0;0.0;60.77551204666207;254.42671532288176;0.09512840351207397;20673.35679412559;0.0;0.0;60.780943992265975;254.555609453963;0.09512840351207397;147345.32426208683;0.0;0.0;"Zustand 3: Temperatur 429.463 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.175 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.740 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.701 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.351 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.3798424557382786e-20;`gtol` termination condition is satisfied.;4;2.949663504819532e-08;3.2801958648038925e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.80020053413978;127.39795633260024;155.07274166422843;60.801808699391074;0.10293904630737677;0.2568094443662202;0.20501768824617744;0.26447624464423697;232.5237757252969;231.82336499557863;232.21710697664693;232.06963658028678;47.335308960193295;0.5008193297614223;6.932497462079376;18.906924385484274;0.012262194753428783;0.04813496904867373;23.252377569734442;23.182336499236587;9.288684279094511;15.471309105144625;4.303209906156788;101.78187663573067;0.02117653336302571;2689.559360269587;278.6358055501139;226.47624375738798;0.01599259815537246;0.7392111871485803;0.5662111562045642;0.21306411014589458;-1.397424398419389e-10;-7.531369305979752e-09;3.375930646143388e-09;-1.4350526322814972e-10;-7.158575954235857e-10;3.2127616123034386e-09;3.117406777164433e-09;2.7952467007708037e-08;-1.397424398419389e-12;-7.531369305979751e-11;3.375930646143388e-11;-1.4350526322814972e-10;-7.1585759542358575e-12;3.212761612303439e-11;3.117406777164433e-11;2.7952467007708036e-10;148.90692438548427;123.06011852331676;116.11582704674237;130.0;123.06011852331676;43.865033791601604;25.169184545860844;21.435451255180396;57.916842844129064;30.801808699391074;5.594166024929507;14.333950411011699;19.199799465860224;62.252879769543256;1.3627095909519653;9.89333264895538;4.0;0.6600000000000003;147275.55320432055;20698.395806589593;7.115312441625719;1.3627095909519653;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.80020053413978;2692.274943254404;0.09520378530395246;147275.55320432055;0.0;0.0;135.0;4.0;148.90692438548427;4.0;123.06011852331676;8.0;116.11582704674237;8.0;130.0;8.0;123.06011852331676;8.0;30.0;4.0;43.865033791601604;4.0;110.80020053413978;2692.274943254404;0.009800186864041119;147275.55320432055;0.0;0.0;101.78187663573067;278.63580555011424;0.7552037853039527;20698.395806589593;0.5542207667646809;0.20501768824617744;174.07610893134512;388.70686619275386;0.6698001868640414;147275.55320432055;0.6248872862485633;0.2568094443662202;110.80020053413978;2692.274943254404;0.08540359843991134;147275.55320432055;0.0;0.0;127.39795633260024;278.63580555011424;0.7552037853039527;147275.55320432055;0.5542207667646809;0.20501768824617744;156.4354512551804;341.3146610872881;0.7552037853039527;147275.55320432055;0.5542207667646809;0.20501768824617744;155.07274166422843;354.5017183050749;0.6600000000000003;147275.55320432055;0.6341660923556757;0.26447624464423697;117.50462368364487;282.78155321366125;0.6600000000000003;147275.55320432055;0.6341660923556757;0.26447624464423697;117.46595249838725;282.7086214423754;0.6600000000000003;20698.395806589593;0.6341660923556757;0.26447624464423697;101.78187663573067;2689.559360269587;0.09520378530395246;20698.395806589593;0.0;0.0;60.801808699391074;254.53680044754313;0.09520378530395246;20698.395806589593;0.0;0.0;60.807238753773504;254.6655998930093;0.09520378530395246;147275.55320432055;0.0;0.0;"Zustand 3: Temperatur 429.585 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.655 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.681617037981497e-20;`gtol` termination condition is satisfied.;4;2.7160621448678943e-08;3.0599402079065197e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.78639519200925;127.32161278982517;155.11581028873792;60.82742985733762;0.10360925290778625;0.25648637050578593;0.20539785490081663;0.2640784637191504;232.55857446558383;232.01619727702797;232.2771486993896;232.23650294436825;48.252875351902155;0.5006496012391393;7.032109222267289;18.909005649855487;0.01226286603185412;0.04885723269395088;23.255857443979444;23.201619727407856;9.291085948003998;15.482433529430322;4.3866250326006;101.91535855184412;0.020977495011006323;2689.8130738803407;278.53317844847123;226.86673388892504;0.01605359960919972;0.7492236463525718;0.5666841848614567;0.21338723902766302;-1.2818901495847967e-10;-6.7044467755295045e-09;3.15094439429231e-09;-1.4094109213047545e-10;-7.103437837940874e-10;2.949406052721315e-09;2.9134241685824236e-09;2.578940438979771e-08;-1.2818901495847967e-12;-6.704446775529505e-11;3.15094439429231e-11;-1.4094109213047545e-10;-7.103437837940874e-12;2.949406052721315e-11;2.9134241685824234e-11;2.578940438979771e-10;148.9090056498555;123.05512850046745;116.10904151783018;130.0;123.05512850046745;43.87656682278873;25.044919450126088;21.55409448572709;58.03879172905539;30.82742985733762;5.672962610984484;14.193682965986056;19.213604807990748;62.222270434806376;1.4382841969891729;9.900811333901856;4.0;0.6700000000000003;147207.59329439336;20722.816447627145;7.10364798464686;1.4382841969891729;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.78639519200925;2692.2540400420353;0.09527724596177123;147207.59329439336;0.0;0.0;135.0;4.0;148.9090056498555;4.0;123.05512850046745;8.0;116.10904151783018;8.0;130.0;8.0;123.05512850046745;8.0;30.0;4.0;43.87656682278873;4.0;110.78639519200925;2692.2540400420353;0.00987160427321051;147207.59329439336;0.0;0.0;101.91535855184412;278.5331784484703;0.7652772459617715;20722.816447627145;0.5547965702007093;0.20539785490081663;173.95392509998157;388.3569603266527;0.6798716042732108;147207.59329439336;0.6244902549019521;0.25648637050578593;110.78639519200925;2692.2540400420353;0.08540564168856071;147207.59329439336;0.0;0.0;127.32161278982517;278.5331784484703;0.7652772459617715;147207.59329439336;0.5547965702007093;0.20539785490081663;156.5540944857271;341.5859813464054;0.7652772459617715;147207.59329439336;0.5547965702007093;0.20539785490081663;155.11581028873792;354.41194502216814;0.6700000000000003;147207.59329439336;0.633691330316769;0.2640784637191504;117.42080145592331;282.3927280788393;0.6700000000000003;147207.59329439336;0.633691330316769;0.2640784637191504;117.38216588948296;282.3198068360125;0.6700000000000003;20722.816447627145;0.633691330316769;0.2640784637191504;101.91535855184412;2689.8130738803407;0.09527724596177123;20722.816447627145;0.0;0.0;60.82742985733762;254.64405807858773;0.09527724596177123;20722.816447627145;0.0;0.0;60.83285806566107;254.77276526263853;0.09527724596177123;147207.59329439336;0.0;0.0;"Zustand 3: Temperatur 429.704 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 447.104 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.0832146057685064e-20;`gtol` termination condition is satisfied.;4;2.499630652348266e-08;2.857696486951862e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.77292645986728;127.24828727437176;155.15423460463592;60.8524210764092;0.10429106790920498;0.25616913250115236;0.20576724133746818;0.26368958143379545;232.58430890204073;232.20428845542216;232.3274536587395;232.3993006743836;49.16756680658323;0.5004754013695558;7.131700967640059;18.910544790791903;0.012263509118713718;0.04957951510652828;23.258430887824698;23.220428845271766;9.293098146376007;15.493286711446947;4.4697788011374815;102.04515650735004;0.020785160494469927;2690.0597798846293;278.43689880956356;227.24693863637714;0.01611575178505109;0.7592331703143874;0.5671433135805025;0.21370129368744156;-1.1455369985924335e-10;-5.929067015131295e-09;2.9252191779960413e-09;-1.3850876001697543e-10;-6.606626357097412e-10;2.7044961825595237e-09;2.679399813132477e-09;2.3793745640432462e-08;-1.1455369985924335e-12;-5.929067015131295e-11;2.9252191779960413e-11;-1.3850876001697543e-10;-6.606626357097411e-12;2.7044961825595236e-11;2.679399813132477e-11;2.3793745640432463e-10;148.9105447907919;123.05026014729714;116.10266882975111;130.0;123.05026014729714;43.887816295180755;24.923473246221363;21.669250018426055;58.15734021216929;30.8524210764092;5.750192461869915;14.057512322401067;19.22707354013272;62.19241266677636;1.5150154137901382;9.909618771253747;4.0;0.6800000000000003;147141.31526529588;20746.66028450721;7.092289228602988;1.5150154137901382;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.77292645986728;2692.2336453412727;0.09534892209943824;147141.31526529588;0.0;0.0;135.0;4.0;148.9105447907919;4.0;123.05026014729714;8.0;116.10266882975111;8.0;130.0;8.0;123.05026014729714;8.0;30.0;4.0;43.887816295180755;4.0;110.77292645986728;2692.2336453412727;0.009944040909742009;147141.31526529588;0.0;0.0;102.04515650735004;278.43689880956333;0.7753489220994385;20746.66028450721;0.5553551487843663;0.20576724133746818;173.83401803701327;388.0136860116039;0.6899440409097423;147141.31526529588;0.6240999133249566;0.25616913250115236;110.77292645986728;2692.2336453412727;0.08540488118969623;147141.31526529588;0.0;0.0;127.24828727437176;278.43689880956333;0.7753489220994385;147141.31526529588;0.5553551487843663;0.20576724133746818;156.66925001842606;341.8503703514474;0.7753489220994385;147141.31526529588;0.5553551487843663;0.20576724133746818;155.15423460463592;354.3177190444082;0.6800000000000003;147141.31526529588;0.6332264941063699;0.26368958143379545;117.33866850311801;282.0124737404409;0.6800000000000003;147141.31526529588;0.6332264941063699;0.26368958143379545;117.30006768542722;281.9395626888136;0.6800000000000003;20746.66028450721;0.6332264941063699;0.26368958143379545;102.04515650735004;2690.0597798846293;0.09534892209943824;20746.66028450721;0.0;0.0;60.8524210764092;254.74867890271022;0.09534892209943824;20746.66028450721;0.0;0.0;60.857847480520775;254.87729607895815;0.09534892209943824;147141.31526529588;0.0;0.0;"Zustand 3: Temperatur 429.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.304 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.489 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.5843399460053023e-20;`gtol` termination condition is satisfied.;4;2.3058702467880627e-08;2.677439054770548e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.75977020811712;127.17791148762183;155.18820600627367;60.87682492762724;0.1049845278422373;0.2558575343317224;0.20612622702809305;0.2633092713370309;232.60134414815366;232.38795893264984;232.3684157395555;232.55832142693643;50.079297320462295;0.5002967684021542;7.231268667502796;18.911563645224476;0.012264126176747518;0.05030178802149518;23.26013441261821;23.238795893016178;9.294736629606094;15.503888094961253;4.552663393254306;102.17142882093651;0.020599278377721977;2690.299777540606;278.34673705660913;227.61725420241495;0.016179063413524486;0.76923987781609;0.5675890798861591;0.21400660564670435;-1.1331735549902078e-10;-5.335074604317924e-09;2.752358341240324e-09;-1.3608186799629607e-10;-5.968558980384842e-10;2.4880648652469972e-09;2.5176234430546174e-09;2.197154458372097e-08;-1.1331735549902077e-12;-5.335074604317924e-11;2.752358341240324e-11;-1.3608186799629607e-10;-5.9685589803848416e-12;2.488064865246997e-11;2.5176234430546172e-11;2.197154458372097e-10;148.91156364522448;123.04550474201744;116.09668848186328;130.0;123.04550474201744;43.89880137156996;24.804732812333214;21.78102870233471;58.27262744936655;30.87682492762724;5.8258825610874965;13.92525966092677;19.240229791882882;62.16325517569834;1.5928226960610345;9.919722423695305;4.0;0.6900000000000003;147076.59859679037;20769.96624643007;7.081215099329774;1.5928226960610345;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.75977020811712;2692.21372269772;0.09541894122961425;147076.59859679037;0.0;0.0;135.0;4.0;148.91156364522448;4.0;123.04550474201744;8.0;116.09668848186328;8.0;130.0;8.0;123.04550474201744;8.0;30.0;4.0;43.89880137156996;4.0;110.75977020811712;2692.21372269772;0.010017512492197242;147076.59859679037;0.0;0.0;102.17142882093651;278.3467370566089;0.7854189412296145;20769.96624643007;0.5558971544254291;0.20612622702809305;173.7162964575577;387.6767905827822;0.7000175124921976;147076.59859679037;0.6237160453929707;0.2558575343317224;110.75977020811712;2692.21372269772;0.085401428737417;147076.59859679037;0.0;0.0;127.17791148762183;278.3467370566089;0.7854189412296145;147076.59859679037;0.5558971544254291;0.20612622702809305;156.7810287023347;342.1079919635259;0.7854189412296145;147076.59859679037;0.5558971544254291;0.20612622702809305;155.18820600627367;354.2192144908417;0.6900000000000003;147076.59859679037;0.6327712383498201;0.2633092713370309;117.25818906392652;281.64052272189156;0.6900000000000003;147076.59859679037;0.6327712383498201;0.2633092713370309;117.21962218092995;281.56762157983144;0.6900000000000003;20769.96624643007;0.6327712383498201;0.2633092713370309;102.17142882093651;2690.299777540606;0.09541894122961425;20769.96624643007;0.0;0.0;60.87682492762724;254.8508411136546;0.09541894122961425;20769.96624643007;0.0;0.0;60.8822495663191;254.9793703764897;0.09541894122961425;147076.59859679037;0.0;0.0;"Zustand 3: Temperatur 429.931 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.338 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.408 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.370 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.866 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.137886413776488e-20;`gtol` termination condition is satisfied.;4;2.1178257130827774e-08;2.505149262529675e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.74690391092179;127.11041634984224;155.2179084369248;60.900681211994936;0.10568965122464462;0.25555138879792527;0.20647517413075436;0.2629372218096876;232.61002570068797;232.56750826258798;232.40040774637657;232.71383747367508;50.987988687608194;0.5001137421422926;7.330808416673758;18.912082876835427;0.01226471917940694;0.05102402396193142;23.261002568048053;23.256750826034423;9.296016309879114;15.514255831424164;4.6352716993079826;102.2943252073365;0.020419607738131878;2690.5333499059984;278.262470125338;227.97805701096087;0.01624354112653703;0.779243881298508;0.568021993217377;0.2143034899900852;-8.289902098113089e-11;-4.7796149260648235e-09;2.5621034183131997e-09;-1.3381951102786616e-10;-6.012896847096272e-10;2.2437518509832444e-09;2.3126176529331133e-09;2.0207437501085224e-08;-8.289902098113089e-13;-4.7796149260648235e-11;2.5621034183131998e-11;-1.3381951102786616e-10;-6.012896847096272e-12;2.2437518509832445e-11;2.312617652933113e-11;2.0207437501085223e-10;148.91208287683543;123.04085414253365;116.09108118361092;130.0;123.04085414253365;43.90953996785811;24.688590920533102;21.8895368576882;58.38478523947839;30.900681211994936;5.900060027037512;13.796755976274426;19.253096089078213;62.134750021462594;1.6716284207633976;9.931088524385814;4.0;0.7000000000000003;147013.33086781192;20792.770806857214;7.07040597106609;1.6716284207633976;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.74690391092179;2692.1942380757573;0.09548742242504471;147013.33086781192;0.0;0.0;135.0;4.0;148.91208287683543;4.0;123.04085414253365;8.0;116.09108118361092;8.0;130.0;8.0;123.04085414253365;8.0;30.0;4.0;43.90953996785811;4.0;110.74690391092179;2692.1942380757573;0.010092032372443285;147013.33086781192;0.0;0.0;102.2943252073365;278.26247012533895;0.795487422425045;20792.770806857214;0.5564232069292464;0.20647517413075436;173.60067379736853;387.346033902907;0.7100920323724436;147013.33086781192;0.6233384443317972;0.25555138879792527;110.74690391092179;2692.1942380757573;0.08539539005260142;147013.33086781192;0.0;0.0;127.11041634984224;278.26247012533895;0.795487422425045;147013.33086781192;0.5564232069292464;0.20647517413075436;156.8895368576882;342.3590067269752;0.795487422425045;147013.33086781192;0.5564232069292464;0.20647517413075436;155.2179084369248;354.11660149216686;0.7000000000000003;147013.33086781192;0.6323252323680335;0.2629372218096876;117.17932782545643;281.2766176526082;0.7000000000000003;147013.33086781192;0.6323252323680335;0.2629372218096876;117.14079411549613;281.2037261898054;0.7000000000000003;20792.770806857214;0.6323252323680335;0.2629372218096876;102.2943252073365;2690.5333499059984;0.09548742242504471;20792.770806857214;0.0;0.0;60.900681211994936;254.9507113113943;0.09548742242504471;20792.770806857214;0.0;0.0;60.90610412107105;255.07915460652077;0.09548742242504471;147013.33086781192;0.0;0.0;"Zustand 3: Temperatur 430.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.368 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.329 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.751 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7713900068567557e-20;`gtol` termination condition is satisfied.;4;1.9527341955673786e-08;2.3543109424444154e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.73430652995461;127.04573237187435;155.24351854445888;60.92402715850511;0.10640644038917134;0.2552505169906172;0.20681442844190398;0.26257313526596704;232.61068068216417;232.74321664154942;232.42378273077114;232.86610310673214;51.893569855409204;0.4999263636764298;7.430316431293204;18.91212205036868;0.012265289928421652;0.051746196218019035;23.26106806635259;23.274321663945155;9.296951309256825;15.52440687363955;4.717597259974233;102.41398733514364;0.020245917734361518;2690.76076488537;278.1838815604804;228.32970489334525;0.01630918967042616;0.7892452872573392;0.5684425367492163;0.21459224637943786;-6.38493702354026e-11;-4.3073598021692305e-09;2.441197466396261e-09;-1.315211828334384e-10;-6.49464482194162e-10;2.0978632164769806e-09;2.1388757431850536e-09;1.863827492343262e-08;-6.38493702354026e-13;-4.3073598021692303e-11;2.441197466396261e-11;-1.315211828334384e-10;-6.4946448219416195e-12;2.0978632164769806e-11;2.1388757431850535e-11;1.863827492343262e-10;148.91212205036868;123.03630074441588;116.0858287728019;130.0;123.03630074441588;43.92004884219796;24.574945853962333;21.994876490986996;58.49393849294569;30.924027158505112;5.9727520250314114;13.671841437658259;19.26569347004539;62.10685237332507;1.7513579465281168;9.943682402950287;4.0;0.7100000000000003;146951.40716150962;20815.108152367473;7.0598435562197945;1.7513579465281168;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.73430652995461;2692.1751596835675;0.09555447692776509;146951.40716150962;0.0;0.0;135.0;4.0;148.91212205036868;4.0;123.03630074441588;8.0;116.0858287728019;8.0;130.0;8.0;123.03630074441588;8.0;30.0;4.0;43.92004884219796;4.0;110.73430652995461;2692.1751596835675;0.010167611753132683;146951.40716150962;0.0;0.0;102.41398733514364;278.1838815604814;0.8055544769277654;20815.108152367473;0.5569338959134799;0.20681442844190398;173.487067904331;387.02118756830276;0.7201676117531329;146951.40716150962;0.6229669121682704;0.2552505169906172;110.73430652995461;2692.1751596835675;0.0853868651746324;146951.40716150962;0.0;0.0;127.04573237187435;278.1838815604814;0.8055544769277654;146951.40716150962;0.5569338959134799;0.20681442844190398;156.994876490987;342.60357177599803;0.8055544769277654;146951.40716150962;0.5569338959134799;0.20681442844190398;155.24351854445888;354.0100458539105;0.7100000000000003;146951.40716150962;0.6318881594449657;0.26257313526596704;117.10204996892406;280.92051084620203;0.7100000000000003;146951.40716150962;0.6318881594449657;0.26257313526596704;117.06354871938447;280.84762887969777;0.7100000000000003;20815.108152367473;0.6318881594449657;0.26257313526596704;102.41398733514364;2690.76076488537;0.09555447692776509;20815.108152367473;0.0;0.0;60.92402715850511;255.04844533080941;0.09555447692776509;20815.108152367473;0.0;0.0;60.929448371090814;255.1768044650203;0.09555447692776509;146951.40716150962;0.0;0.0;"Zustand 3: Temperatur 430.145 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.394 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.252 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.214 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.637 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4617537148081977e-20;`gtol` termination condition is satisfied.;4;1.8036008969869555e-08;2.2188977961177922e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.72195840727619;126.9837899761448;155.2652058567416;60.946897606789435;0.1071348831528175;0.2549547478025217;0.20714432028735852;0.2622167274037466;232.60361899157488;232.9153462825781;232.43887522191136;233.0153559332917;52.79597633061034;0.4997346751242971;7.529789044693999;18.911699700453028;0.012265840069534024;0.05246827882552073;23.26036189743213;23.291534628073435;9.297555008899671;15.534357062088887;4.799634212223852;102.53054934337098;0.020077987186952754;2690.982276200095;278.11076156365635;228.67253819365408;0.01637601209991002;0.7992441966106333;0.5688511690742996;0.21487315999359846;-5.4932058901613345e-11;-3.852036911666801e-09;2.2765220819565e-09;-1.292554951959346e-10;-5.804281499877106e-10;1.8437447124597384e-09;1.9583694665925577e-09;1.7253569239983335e-08;-5.493205890161335e-13;-3.852036911666801e-11;2.2765220819565002e-11;-1.292554951959346e-10;-5.804281499877106e-12;1.8437447124597385e-11;1.9583694665925576e-11;1.7253569239983336e-10;148.91169970045303;123.03183744218626;116.08091414009562;130.0;123.03183744218626;43.93034367718769;24.463701053973466;22.097145498684654;58.600205666183285;30.946897606789435;6.043985690185991;13.550364796724637;19.27804159272381;62.07952028873973;1.8319396419430518;9.957468768335502;4.0;0.7200000000000003;146890.7295179003;20837.01033915421;7.049510804430628;1.8319396419430518;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.72195840727619;2692.156457811882;0.095620208710543;146890.7295179003;0.0;0.0;135.0;4.0;148.91169970045303;4.0;123.03183744218626;8.0;116.08091414009562;8.0;130.0;8.0;123.03183744218626;8.0;30.0;4.0;43.93034367718769;4.0;110.72195840727619;2692.156457811882;0.010244259887252046;146890.7295179003;0.0;0.0;102.53054934337098;278.11076156365715;0.8156202087105433;20837.01033915421;0.5574297825903427;0.20714432028735852;173.3754007544265;386.702034177259;0.7302442598872524;146890.7295179003;0.6226012592242223;0.2549547478025217;110.72195840727619;2692.156457811882;0.08537594882329096;146890.7295179003;0.0;0.0;126.9837899761448;278.11076156365715;0.8156202087105433;146890.7295179003;0.5574297825903427;0.20714432028735852;157.09714549868465;342.84184076788415;0.8156202087105433;146890.7295179003;0.5574297825903427;0.20714432028735852;155.2652058567416;353.89970879996537;0.7200000000000003;146890.7295179003;0.6314597161358443;0.2622167274037466;117.0263212078093;280.57196389626364;0.7200000000000003;146890.7295179003;0.6314597161358443;0.2622167274037466;116.98785175200027;280.49909128678377;0.7200000000000003;20837.01033915421;0.6314597161358443;0.2622167274037466;102.53054934337098;2690.982276200095;0.095620208710543;20837.01033915421;0.0;0.0;60.946897606789435;255.14418900611597;0.095620208710543;20837.01033915421;0.0;0.0;60.95231715344653;255.27246565636534;0.095620208710543;146890.7295179003;0.0;0.0;"Zustand 3: Temperatur 430.247 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.415 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.138 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.525 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1946993923995087e-20;`gtol` termination condition is satisfied.;4;1.6661289118332037e-08;2.0950892068833292e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.70984116663834;126.92451977276409;155.2831329728141;60.96932517550323;0.10787495433738094;0.2546639174762395;0.2074651653570032;0.2618677265011412;232.589134371728;233.08414268333024;232.44600236865156;233.1618180687177;53.695149632654925;0.499538719416794;7.629222703350091;18.91083339543826;0.01226637110665514;0.05319024654400213;23.258913435579114;23.308414268160792;9.29784009476819;15.544121204457758;4.8813772396509245;102.64413832007216;0.0199156041717788;2691.198124287246;278.04290699983886;229.00688079931336;0.016444009954519445;0.8092407050400304;0.5692483257571818;0.21514650240057967;-3.836220230368781e-11;-3.5052423186243686e-09;2.1473738343047444e-09;-1.270265559405459e-10;-5.532001523533836e-10;1.7223271697730524e-09;1.8513333088776562e-09;1.5936848285491578e-08;-3.836220230368781e-13;-3.5052423186243684e-11;2.1473738343047443e-11;-1.270265559405459e-10;-5.532001523533836e-12;1.7223271697730525e-11;1.8513333088776562e-11;1.5936848285491578e-10;148.91083339543826;123.02745759363881;116.0763211591696;130.0;123.02745759363881;43.9404391557016;24.354764794109258;22.19643786038182;58.70369916437056;30.96932517550323;6.11378806006735;13.432182839097436;19.29015883336166;62.05271450924948;1.9133048875677332;9.972411953452763;4.0;0.7300000000000003;146831.2064303549;20858.50743792972;7.03939181014231;1.9133048875677332;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.70984116663834;2692.1381046853617;0.09568471499454956;146831.2064303549;0.0;0.0;135.0;4.0;148.91083339543826;4.0;123.02745759363881;8.0;116.0763211591696;8.0;130.0;8.0;123.02745759363881;8.0;30.0;4.0;43.9404391557016;4.0;110.70984116663834;2692.1381046853617;0.010321984260822342;146831.2064303549;0.0;0.0;102.64413832007216;278.04290699983943;0.8256847149945499;20858.50743792972;0.557911401425954;0.2074651653570032;173.26559818954752;386.3883666537344;0.7403219842608226;146831.2064303549;0.6222413036478607;0.2546639174762395;110.70984116663834;2692.1381046853617;0.08536273073372722;146831.2064303549;0.0;0.0;126.92451977276409;278.04290699983943;0.8256847149945499;146831.2064303549;0.557911401425954;0.2074651653570032;157.19643786038182;343.0739638397488;0.8256847149945499;146831.2064303549;0.557911401425954;0.2074651653570032;155.2831329728141;353.785746786323;0.7300000000000003;146831.2064303549;0.6310396116145185;0.2618677265011412;116.95210781931132;280.2307472894829;0.7300000000000003;146831.2064303549;0.6310396116145185;0.2618677265011412;116.91366953357146;280.15788393805275;0.7300000000000003;20858.50743792972;0.6310396116145185;0.2618677265011412;102.64413832007216;2691.198124287246;0.09568471499454956;20858.50743792972;0.0;0.0;60.96932517550323;255.2380788755282;0.09568471499454956;20858.50743792972;0.0;0.0;60.97474308438933;255.36627459735644;0.09568471499454956;146831.2064303549;0.0;0.0;"Zustand 3: Temperatur 430.346 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.433 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.102 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 390.064 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.416 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.959110467921919e-20;`gtol` termination condition is satisfied.;4;1.5357850515447033e-08;1.9794496547888855e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.69793762246712;126.86785279554181;155.29745576596622;60.99134041786408;0.1086266171505193;0.25437786918644534;0.2077772654868301;0.2615258727553709;232.56750540030941;233.24983579607635;232.44546500067142;233.30569723645317;54.59103679110694;0.4993385400977356;7.728613962921875;18.909539796669208;0.01226688441456858;0.05391207483486779;23.256750538560922;23.324983579451505;9.297818600045893;15.553713148982075;4.96282152675391;102.75487474616136;0.0197585656264175;2691.4085371332817;277.9801213677986;229.33304110227547;0.01651318341874486;0.8192349033080812;0.5696344207717242;0.21541253236711902;-1.1795009413617663e-11;-3.1860665217209316e-09;1.992873421841068e-09;-1.248895986627474e-10;-4.759215244121151e-10;1.5613181858498137e-09;1.7220429526787484e-09;1.470019128646527e-08;-1.1795009413617664e-13;-3.1860665217209315e-11;1.992873421841068e-11;-1.248895986627474e-10;-4.759215244121151e-12;1.5613181858498138e-11;1.7220429526787484e-11;1.470019128646527e-10;148.9095397966692;123.02315498694816;116.07203462209554;130.0;123.02315498694816;43.95034903086582;24.248049878829363;22.292843821887743;58.80452571529554;30.99134041786408;6.182186016013816;13.31715987593418;19.302062377532877;62.026398272047686;1.9953880559215236;9.988476125610077;4.0;0.7400000000000003;146772.75238194517;20879.627668348334;7.029471727814364;1.9953880559215236;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.69793762246712;2692.120074325516;0.09574808672682578;146772.75238194517;0.0;0.0;135.0;4.0;148.9095397966692;4.0;123.02315498694816;8.0;116.07203462209554;8.0;130.0;8.0;123.02315498694816;8.0;30.0;4.0;43.95034903086582;4.0;110.69793762246712;2692.120074325516;0.010400790759769622;146772.75238194517;0.0;0.0;102.75487474616136;277.9801213677986;0.8357480867268261;20879.627668348334;0.5583792616858397;0.2077772654868301;173.15758967549857;386.07998762235724;0.75040079075977;146772.75238194517;0.6218868709803423;0.25437786918644534;110.69793762246712;2692.120074325516;0.08534729596705615;146772.75238194517;0.0;0.0;126.86785279554181;277.9801213677986;0.8357480867268261;146772.75238194517;0.5583792616858397;0.2077772654868301;157.29284382188774;343.30008758502385;0.8357480867268261;146772.75238194517;0.5583792616858397;0.2077772654868301;155.29745576596622;353.668311374455;0.7400000000000003;146772.75238194517;0.6306275670565921;0.2615258727553709;116.87937666993173;279.8966400351054;0.7400000000000003;146772.75238194517;0.6306275670565921;0.2615258727553709;116.84096897093434;279.82378587992315;0.7400000000000003;20879.627668348334;0.6306275670565921;0.2615258727553709;102.75487474616136;2691.4085371332817;0.09574808672682578;20879.627668348334;0.0;0.0;60.99134041786408;255.3302428322148;0.09574808672682578;20879.627668348334;0.0;0.0;60.99675671490047;255.45835906757694;0.09574808672682578;146772.75238194517;0.0;0.0;"Zustand 3: Temperatur 430.443 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.447 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 390.029 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7651823819051232e-20;`gtol` termination condition is satisfied.;4;1.4234194916383225e-08;1.878926492391399e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.68623169592678;126.81372070250211;155.30832359560435;61.01297196514935;0.10938982444093064;0.25409645265280145;0.2080809093925997;0.26119091766180685;232.53899641137247;233.41264110813063;232.43754861567638;233.44718778273895;55.483589884362004;0.4991341811475656;7.827959484402955;18.907834713598845;0.012267381250391892;0.05463373983949713;23.253899639773017;23.341264110677123;9.297501944648312;15.563145852081043;5.043962717024326;102.86287290710635;0.019606676969704456;2691.6137310475037;277.92221474006936;229.65131289581683;0.016583531467287194;0.829226877553654;0.5700098478322759;0.21567149661122573;2.1387336346379016e-12;-2.905579776779632e-09;1.8951027414004784e-09;-1.2265366500230357e-10;-5.314291229296941e-10;1.3594103620562237e-09;1.5233183603413636e-09;1.3642306839756202e-08;2.1387336346379014e-14;-2.905579776779632e-11;1.8951027414004783e-11;-1.2265366500230357e-10;-5.314291229296941e-12;1.3594103620562237e-11;1.5233183603413637e-11;1.3642306839756202e-10;148.90783471359885;123.0189238103248;116.0680401794732;130.0;123.0189238103248;43.96008619067766;24.143473364739975;22.386450068940235;58.90278671642869;31.012971965149347;6.24920623229815;13.20516727236685;19.31376830407322;62.00053713616643;2.0781264733358853;10.005625466722165;4.0;0.7500000000000003;146715.28741845133;20900.397523503932;7.0197366941686115;2.0781264733358853;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.68623169592678;2692.102342424254;0.09581040902094085;146715.28741845133;0.0;0.0;135.0;4.0;148.90783471359885;4.0;123.0189238103248;8.0;116.0680401794732;8.0;130.0;8.0;123.0189238103248;8.0;30.0;4.0;43.96008619067766;4.0;110.68623169592678;2692.102342424254;0.010480683822414476;146715.28741845133;0.0;0.0;102.86287290710635;277.9222147400691;0.8458104090209412;20900.397523503932;0.5588338488762781;0.2080809093925997;173.05130807833882;385.77670882996483;0.7604806838224148;146715.28741845133;0.6215377937539057;0.25409645265280145;110.68623169592678;2692.102342424254;0.08532972519852637;146715.28741845133;0.0;0.0;126.81372070250211;277.9222147400691;0.8458104090209412;146715.28741845133;0.5588338488762781;0.2080809093925997;157.38645006894023;343.5203550474063;0.8458104090209412;146715.28741845133;0.5588338488762781;0.2080809093925997;155.30832359560435;353.5475491561831;0.7500000000000003;146715.28741845133;0.6302233150570552;0.26119091766180685;116.80809523577994;279.56942931036997;0.7500000000000003;146715.28741845133;0.6302233150570552;0.26119091766180685;116.76971757802664;279.4965843239173;0.7500000000000003;20900.397523503932;0.6302233150570552;0.26119091766180685;102.86287290710635;2691.6137310475037;0.09581040902094085;20900.397523503932;0.0;0.0;61.01297196514935;255.42080072492567;0.09581040902094085;20900.397523503932;0.0;0.0;61.018386674158364;255.5488388094694;0.09581040902094085;146715.28741845133;0.0;0.0;"Zustand 3: Temperatur 430.536 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.920 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.201 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
