config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5897278319186512e-20;`gtol` termination condition is satisfied.;4;1.3140872708415796e-08;1.7831028191995275e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.67470833744039;126.76205594493916;155.3158795249695;61.03424665933835;0.11016451983685842;0.2538195237817847;0.20837637335814896;0.2608626234299089;232.50385835319315;233.57276064015446;232.42252429893267;233.58647161330128;56.37276561648324;0.4989256868272601;7.927256030371029;18.905733155095277;0.012267862763904975;0.05535521835749994;23.250385834060896;23.35727606388688;9.29690097197899;15.572431440787218;5.124796874466558;102.96824127512946;0.01945975173447998;2691.8139113802504;277.8690036770331;229.96197621160215;0.016655051996586234;0.8392167095673495;0.5703749816269638;0.215923630501838;7.780442956573097e-12;-2.648896213486296e-09;1.7644765648583416e-09;-1.205311406238252e-10;-5.420872639660956e-10;1.2856844477937557e-09;1.493020818088553e-09;1.2584195019371691e-08;7.780442956573097e-14;-2.6488962134862957e-11;1.7644765648583417e-11;-1.205311406238252e-10;-5.420872639660956e-12;1.2856844477937557e-11;1.4930208180885528e-11;1.2584195019371691e-10;148.90573315509528;123.01475862400417;116.06432428492127;130.0;123.01475862400417;43.969662717712595;24.040956302645895;22.477339891907548;58.99857855741686;31.03424665933835;6.314875132225495;13.096083009791812;19.325291662559607;61.97509882184477;2.1614603669380585;10.023824326647286;4.0;0.7600000000000003;146658.73675473733;20920.841885448535;7.010173756761941;2.1614603669380585;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.67470833744039;2692.084886227139;0.0958717615639354;146658.73675473733;0.0;0.0;135.0;4.0;148.90573315509528;4.0;123.01475862400417;8.0;116.06432428492127;8.0;130.0;8.0;123.01475862400417;8.0;30.0;4.0;43.969662717712595;4.0;110.67470833744039;2692.084886227139;0.010561666578604722;146658.73675473733;0.0;0.0;102.96824127512946;277.8690036770334;0.8558717615639357;20920.841885448535;0.5592756260889444;0.20837637335814896;172.94668945774117;385.4783506104755;0.770561666578605;146658.73675473733;0.6211939111199222;0.2538195237817847;110.67470833744039;2692.084886227139;0.08531009498533068;146658.73675473733;0.0;0.0;126.76205594493916;277.8690036770334;0.8558717615639357;146658.73675473733;0.5592756260889444;0.20837637335814896;157.47733989190755;343.7349057293142;0.8558717615639357;146658.73675473733;0.5592756260889444;0.20837637335814896;155.3158795249695;353.42360172172647;0.7600000000000003;146658.73675473733;0.6298265990796286;0.2608626234299089;116.73823161829188;279.2489101211009;0.7600000000000003;146658.73675473733;0.6298265990796286;0.2608626234299089;116.69988349177868;279.1760743074726;0.7600000000000003;20920.841885448535;0.6298265990796286;0.2608626234299089;102.96824127512946;2691.8139113802504;0.0958717615639354;20920.841885448535;0.0;0.0;61.03424665933835;255.50986491304974;0.0958717615639354;20920.841885448535;0.0;0.0;61.039659802159406;255.63782608288517;0.0958717615639354;146658.73675473733;0.0;0.0;"Zustand 3: Temperatur 430.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.850 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 446.097 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.436571511460666e-20;`gtol` termination condition is satisfied.;4;1.213177720285538e-08;1.6950348146635018e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.66335345513562;126.71279190879244;155.32026054243005;61.05518967567258;0.11095063877541782;0.2535469443329547;0.2086639218819716;0.26054076243396634;232.4623295868451;233.73038386817447;232.4006495796301;233.72371905758874;57.25852492939788;0.49871310154086546;8.026500461378772;18.90324937720368;0.012268330006831805;0.05607648782521754;23.24623295752168;23.37303838670513;9.296025983207404;15.581581270416592;5.205320448347736;103.07108286427336;0.01931761121357583;2692.009273190209;277.8203111196803;230.26529810155498;0.01672774194379556;0.8492044770481578;0.5707301789619683;0.2161691587102823;3.1391778065881226e-11;-2.42722109078386e-09;1.6406715985795017e-09;-1.183842468499563e-10;-5.549907200474991e-10;1.1231691132707056e-09;1.3398562259681057e-09;1.1628287666098913e-08;3.1391778065881226e-13;-2.42722109078386e-11;1.6406715985795017e-11;-1.183842468499563e-10;-5.549907200474991e-12;1.1231691132707056e-11;1.3398562259681058e-11;1.1628287666098914e-10;148.90324937720368;123.01065433440226;116.06087414362383;130.0;123.01065433440226;43.97908994426882;23.94042349806989;22.565593342127215;59.09199292000454;31.05518967567258;6.379218850482687;12.98979127935047;19.33664654486438;61.95005306207764;2.2453327996971666;10.04303735291586;4.0;0.7700000000000004;146603.03041168483;20940.98413230729;7.000770808355129;2.2453327996971666;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.66335345513562;2692.067684425558;0.09593221899195303;146603.03041168483;0.0;0.0;135.0;4.0;148.90324937720368;4.0;123.01065433440226;8.0;116.06087414362383;8.0;130.0;8.0;123.01065433440226;8.0;30.0;4.0;43.97908994426882;4.0;110.66335345513562;2692.067684425558;0.010643740976300458;146603.03041168483;0.0;0.0;103.07108286427336;277.8203111196816;0.8659322189919534;20940.98413230729;0.5597050352569265;0.2086639218819716;172.84367287527357;385.1847413874976;0.7806437409763008;146603.03041168483;0.620855068501853;0.2535469443329547;110.66335345513562;2692.067684425558;0.08528847801565258;146603.03041168483;0.0;0.0;126.71279190879244;277.8203111196816;0.8659322189919534;146603.03041168483;0.5597050352569265;0.2086639218819716;157.56559334212722;343.9438756130475;0.8659322189919534;146603.03041168483;0.5597050352569265;0.2086639218819716;155.32026054243005;353.2966056645078;0.7700000000000004;146603.03041168483;0.6294371729363631;0.26054076243396634;116.66975455587658;278.9348849770189;0.7700000000000004;146603.03041168483;0.6294371729363631;0.26054076243396634;116.63143548391957;278.8620583694537;0.7700000000000004;20940.98413230729;0.6294371729363631;0.26054076243396634;103.07108286427336;2692.009273190209;0.09593221899195303;20940.98413230729;0.0;0.0;61.05518967567258;255.59754077963927;0.09593221899195303;20940.98413230729;0.0;0.0;61.06060127232462;255.72542617763952;0.09593221899195303;146603.03041168483;0.0;0.0;"Zustand 3: Temperatur 430.716 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.820 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.781 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3164922164886593e-20;`gtol` termination condition is satisfied.;4;1.1323715732139944e-08;1.622647353240167e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.65215384878758;126.66586303166844;155.32159778425137;61.075824635974925;0.11174810943529502;0.25327858160983363;0.2089438082845921;0.26022511669617415;232.4146366317505;233.88568857704422;232.37216923053518;233.85908966806448;58.14083264769868;0.49849646971503947;8.125689732435394;18.900396927736267;0.012268783941293198;0.05679752629469138;23.24146366208951;23.38856885759686;9.294886769238348;15.590605977782952;5.285530240901589;103.17149556037987;0.01918008411910515;2692.200001864691;277.77596626480425;230.56153336821674;0.016801597394390577;0.8591902538433536;0.571075779823663;0.21640829581699608;4.0813574742060155e-11;-2.2187975901033496e-09;1.539319782750681e-09;-1.1622625084584115e-10;-4.235118922224501e-10;1.07564801510307e-09;1.3202168247516965e-09;1.0855387699848507e-08;4.0813574742060153e-13;-2.2187975901033495e-11;1.539319782750681e-11;-1.1622625084584115e-10;-4.235118922224501e-12;1.07564801510307e-11;1.3202168247516965e-11;1.0855387699848507e-10;148.90039692773627;123.00660617021339;116.05767766451555;130.0;123.00660617021339;43.98837850341175;23.84180328941852;22.651287380271242;59.183117056968115;31.075824635974925;6.442263201023422;12.886182104135685;19.347846151212423;61.92537146548;2.3296895960198754;10.063229599687304;4.0;0.7800000000000004;146548.10288140964;20960.846237650036;6.99151652656937;2.3296895960198754;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.65215384878758;2692.05071705714;0.09599185123774379;146548.10288140964;0.0;0.0;135.0;4.0;148.90039692773627;4.0;123.00660617021339;8.0;116.05767766451555;8.0;130.0;8.0;123.00660617021339;8.0;30.0;4.0;43.98837850341175;4.0;110.65215384878758;2692.05071705714;0.010726907897011952;146548.10288140964;0.0;0.0;103.17149556037987;277.7759662648065;0.8759918512377441;20960.846237650036;0.5601224983282616;0.2089438082845921;172.7422002171548;384.89571721385875;0.7907269078970123;146548.10288140964;0.6205211172737989;0.25327858160983363;110.65215384878758;2692.05071705714;0.08526494334073184;146548.10288140964;0.0;0.0;126.66586303166844;277.7759662648065;0.8759918512377441;146548.10288140964;0.5601224983282616;0.2089438082845921;157.65128738027124;344.14739719255755;0.8759918512377441;146548.10288140964;0.5601224983282616;0.2089438082845921;155.32159778425137;353.166692616538;0.7800000000000004;146548.10288140964;0.6290548002954921;0.26022511669617415;116.60263343198113;278.62716358107923;0.7800000000000004;146548.10288140964;0.6290548002954921;0.26022511669617415;116.56434296918997;278.5543462396758;0.7800000000000004;20960.846237650036;0.6290548002954921;0.26022511669617415;103.17149556037987;2692.200001864691;0.09599185123774379;20960.846237650036;0.0;0.0;61.075824635974925;255.68392720562755;0.09599185123774379;20960.846237650036;0.0;0.0;61.08123470473339;255.8117378872958;0.09599185123774379;146548.10288140964;0.0;0.0;"Zustand 3: Temperatur 430.801 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.472 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.753 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.714 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.892 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1930968532991881e-20;`gtol` termination condition is satisfied.;4;1.0419529809996774e-08;1.5447309495826049e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.64109714871284;126.62120489839538;155.32001675704026;61.0961737135068;0.11255685357864514;0.2530143081715552;0.20921627527979839;0.2599154773999474;232.36099486043457;234.03884164905023;232.33731601368734;233.99273295798668;59.01965715360714;0.4982758356936778;8.224820889645706;18.897188687825064;0.012269225447374767;0.05751831241293856;23.23609948504466;23.40388416480769;9.293492640562025;15.599515530451557;5.365423377784037;103.26957242807958;0.01904700625474611;2692.3862736968013;277.7358044258882;230.85092524769948;0.016876613679223218;0.8691741101723491;0.5714121083658027;0.21664124687732766;4.951772325512138e-11;-2.017259248532355e-09;1.4734382602910046e-09;-1.1404638344814089e-10;-3.63286289939424e-10;9.733298611536156e-10;1.213322775583947e-09;9.987957128032576e-09;4.951772325512138e-13;-2.0172592485323548e-11;1.4734382602910044e-11;-1.1404638344814089e-10;-3.63286289939424e-12;9.733298611536156e-12;1.213322775583947e-11;9.987957128032576e-11;148.89718868782506;123.00260966034728;116.05472341591883;130.0;123.00260966034728;43.997538376139346;23.745027341759;22.734496017190565;59.27203405194024;31.0961737135068;6.504033649918881;12.785150987839245;19.358902851287155;61.90102738934843;2.4144792601503013;10.084366618354863;4.0;0.7900000000000004;146493.89281792802;20980.448862738223;6.982400318331829;2.4144792601503013;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.64109714871284;2692.0339654136437;0.09605072385157198;146493.89281792802;0.0;0.0;135.0;4.0;148.89718868782506;4.0;123.00260966034728;8.0;116.05472341591883;8.0;130.0;8.0;123.00260966034728;8.0;30.0;4.0;43.997538376139346;4.0;110.64109714871284;2692.0339654136437;0.010811167260684266;146493.89281792802;0.0;0.0;103.26957242807958;277.735804425893;0.8860507238515724;20980.448862738223;0.5605284183637216;0.20921627527979839;172.64221602958406;384.6111213430408;0.8008111672606847;146493.89281792802;0.6201919144603091;0.2530143081715552;110.64109714871284;2692.0339654136437;0.08523955659088772;146493.89281792802;0.0;0.0;126.62120489839538;277.735804425893;0.8860507238515724;146493.89281792802;0.5605284183637216;0.20921627527979839;157.73449601719057;344.3455995142088;0.8860507238515724;146493.89281792802;0.5605284183637216;0.20921627527979839;155.32001675704026;353.0339893089932;0.7900000000000004;146493.89281792802;0.6286792542158889;0.2599154773999474;116.53683828004051;278.32556253233804;0.7900000000000004;146493.89281792802;0.6286792542158889;0.2599154773999474;116.4985760104284;278.2527545419419;0.7900000000000004;20980.448862738223;0.6286792542158889;0.2599154773999474;103.26957242807958;2692.3862736968013;0.09605072385157198;20980.448862738223;0.0;0.0;61.0961737135068;255.76911700871128;0.09605072385157198;20980.448862738223;0.0;0.0;61.10158227099885;255.89685394764714;0.09605072385157198;146493.89281792802;0.0;0.0;"Zustand 3: Temperatur 430.884 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.470 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.649 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0986546374801973e-20;`gtol` termination condition is satisfied.;4;9.719112834150119e-09;1.482332376682232e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.63017175929184;126.5787543179033;155.31563755843717;61.11625773002942;0.11337678731114023;0.2527540015642618;0.2094815555117669;0.25961164443139767;232.30160914845493;234.18999979486287;232.29631137796514;234.12478908469419;59.89497008945285;0.4980512436466251;8.323891066936657;18.893636910792736;0.012269655330045592;0.05823882540178556;23.23016091391417;23.418999979398592;9.291852455136722;15.608319272238118;5.444997281032714;103.36540199645157;0.01891822020111018;2692.568256422592;277.699666882855;231.13370604825263;0.01695278546218526;0.8791561128363142;0.5717394738273638;0.2168682079492524;7.339906460401835e-11;-1.9070114376518177e-09;1.355147105641663e-09;-1.1192957671823933e-10;-4.5289993977348786e-10;8.769518444751156e-10;1.1224017271160847e-09;9.313225746154785e-09;7.339906460401835e-13;-1.9070114376518178e-11;1.3551471056416631e-11;-1.1192957671823933e-10;-4.5289993977348784e-12;8.769518444751157e-12;1.1224017271160847e-11;9.313225746154786e-11;148.89363691079274;122.99866061349599;116.0520005842506;130.0;122.99866061349599;44.00657893509947;23.65003045513538;22.81529044758929;59.3588230613521;31.116257730029417;6.5645552926005735;12.68659858779904;19.36982824070816;61.87699582213327;2.4996528891521166;10.106414532227518;4.0;0.8000000000000004;146440.34275155445;20999.811442173286;6.973412268715077;2.4996528891521166;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.63017175929184;2692.017411955785;0.09610889829849911;146440.34275155445;0.0;0.0;135.0;4.0;148.89363691079274;4.0;122.99866061349599;8.0;116.0520005842506;8.0;130.0;8.0;122.99866061349599;8.0;30.0;4.0;44.00657893509947;4.0;110.63017175929184;2692.017411955785;0.01089651812109694;146440.34275155445;0.0;0.0;103.36540199645157;277.6996668828633;0.8961088982984995;20999.811442173286;0.5609231805638308;0.2094815555117669;172.54366736592812;384.3308038307688;0.8108965181210973;146440.34275155445;0.6198673224565628;0.2527540015642618;110.63017175929184;2692.017411955785;0.08521238017740217;146440.34275155445;0.0;0.0;126.5787543179033;277.6996668828633;0.8961088982984995;146440.34275155445;0.5609231805638308;0.2094815555117669;157.8152904475893;344.5386082249026;0.8961088982984995;146440.34275155445;0.5609231805638308;0.2094815555117669;155.31563755843717;352.898617653404;0.8000000000000004;146440.34275155445;0.6283103167064307;0.25961164443139767;116.47233978567579;278.02990504167974;0.8000000000000004;146440.34275155445;0.6283103167064307;0.25961164443139767;116.43410532089541;277.9571065099275;0.8000000000000004;20999.811442173286;0.6283103167064307;0.25961164443139767;103.36540199645157;2692.568256422592;0.09610889829849911;20999.811442173286;0.0;0.0;61.11625773002942;255.85319734964793;0.09610889829849911;20999.811442173286;0.0;0.0;61.12166479136272;255.98086144264312;0.09610889829849911;146440.34275155445;0.0;0.0;"Zustand 3: Temperatur 430.965 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.466 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.584 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.694 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0108512888136676e-20;`gtol` termination condition is satisfied.;4;9.032871909825178e-09;1.421865878916621e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.61936680671704;126.53844938379433;155.30857509505108;61.136096245645945;0.11420782176793177;0.2524975440703826;0.20973987206107333;0.2593134259475858;232.23667448093573;234.33931022950603;232.2493661103206;234.2553894808344;60.766746085713876;0.49782273749095085;8.422897482943789;18.889753258429153;0.01227007432538189;0.05895904503822324;23.223667447228653;23.43393102287178;9.289974644432455;15.61702596531949;5.524249644316558;103.45906852515856;0.01879357501380603;2692.746109721607;277.6674007233935;231.4100977481889;0.017030106819166058;0.8891363254139507;0.5720581713875639;0.21708936658659633;7.683098601773963e-11;-1.7682566522125853e-09;1.3004637366975658e-09;-1.0981326958869886e-10;-4.90757656734786e-10;7.882476893428247e-10;1.0420535545563325e-09;8.649209348732256e-09;7.683098601773963e-13;-1.7682566522125853e-11;1.3004637366975658e-11;-1.0981326958869886e-10;-4.90757656734786e-12;7.882476893428247e-12;1.0420535545563325e-11;8.649209348732257e-11;148.88975325842915;122.99475509925736;116.04949893567124;130.0;122.99475509925736;44.0155089850183;23.556750386253213;22.893739177129703;59.44355954014026;31.136096245645945;6.623852835004527;12.590430410512681;19.38063319328296;61.853253274756526;2.58516408207862;10.129340097237673;4.0;0.8100000000000004;146387.3988249376;21018.952263400064;6.964543093798231;2.58516408207862;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.61936680671704;2692.0010402344437;0.09616643223311638;146387.3988249376;0.0;0.0;135.0;4.0;148.88975325842915;4.0;122.99475509925736;8.0;116.04949893567124;8.0;130.0;8.0;122.99475509925736;8.0;30.0;4.0;44.0155089850183;4.0;110.61936680671704;2692.0010402344437;0.010982958752537644;146387.3988249376;0.0;0.0;103.45906852515856;277.6674007234011;0.9061664322331168;21018.952263400064;0.561307153231331;0.20973987206107333;172.44650364468237;384.0546211640118;0.820982958752538;146387.3988249376;0.6195472087669608;0.2524975440703826;110.61936680671704;2692.0010402344437;0.08518347348057874;146387.3988249376;0.0;0.0;126.53844938379433;277.6674007234011;0.9061664322331168;146387.3988249376;0.561307153231331;0.20973987206107333;157.8937391771297;344.726545626797;0.9061664322331168;146387.3988249376;0.561307153231331;0.20973987206107333;155.30857509505108;352.7606948400402;0.8100000000000004;146387.3988249376;0.6279477783093362;0.2593134259475858;116.40910928655666;277.7400206602414;0.8100000000000004;146387.3988249376;0.6279477783093362;0.2593134259475858;116.37090226425283;277.6672317157498;0.8100000000000004;21018.952263400064;0.6279477783093362;0.2593134259475858;103.45906852515856;2692.746109721607;0.09616643223311638;21018.952263400064;0.0;0.0;61.136096245645945;255.9362501081637;0.09616643223311638;21018.952263400064;0.0;0.0;61.141501824500835;256.0638421799548;0.09616643223311638;146387.3988249376;0.0;0.0;"Zustand 3: Temperatur 431.044 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.559 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.521 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.597 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.275605735281824e-21;`gtol` termination condition is satisfied.;4;8.337859456985832e-09;1.36202832094504e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.60867209060433;126.50022952057111;155.2989392962118;61.15570764209866;0.11504986373090872;0.25224482247437807;0.2099914389207956;0.2590206379690322;232.1663765203051;234.48691129928778;232.19668094563943;234.38465743931343;61.634962512291494;0.49759036082312463;8.52183743799587;18.885548834946462;0.012270483106234449;0.059678951635288253;23.216637651231423;23.448691129861693;9.287867237843306;15.625643829224305;5.6031784103534035;103.55065225238707;0.018672925934029288;2692.919985683273;277.63885867761036;231.6803125553991;0.017108571309176535;0.8991148084450432;0.572368482961807;0.21730490229952384;1.0152234608540311e-10;-1.5959429333634034e-09;1.2449845598894171e-09;-1.0770506708723815e-10;-4.432365585671505e-10;6.708660293952562e-10;9.488587693340378e-10;7.990877293195808e-09;1.0152234608540311e-12;-1.5959429333634035e-11;1.2449845598894172e-11;-1.0770506708723815e-10;-4.432365585671505e-12;6.708660293952562e-12;9.488587693340379e-12;7.990877293195808e-11;148.88554883494646;122.99088943064254;116.04720878035425;130.0;122.99088943064254;44.024336800196636;23.46512768236937;22.969908142986583;59.52631545219043;31.155707642098662;6.681950578243288;12.496556527967186;19.39132790939567;61.82977767982112;2.6709688467747696;10.153110750443034;4.0;0.8200000000000004;146335.01054885166;21037.888540624874;6.9557840971670615;2.6709688467747696;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.60867209060433;2691.984834817673;0.09622337975421935;146335.01054885166;0.0;0.0;135.0;4.0;148.88554883494646;4.0;122.99088943064254;8.0;116.04720878035425;8.0;130.0;8.0;122.99088943064254;8.0;30.0;4.0;44.024336800196636;4.0;110.60867209060433;2691.984834817673;0.011070486728450417;146335.01054885166;0.0;0.0;103.55065225238707;277.63885867762167;0.9162233797542197;21037.888540624874;0.5616806886724884;0.2099914389207956;172.35067651731583;383.7824359151627;0.8310704867284509;146335.01054885166;0.6192314457606793;0.25224482247437807;110.60867209060433;2691.984834817673;0.08515289302576894;146335.01054885166;0.0;0.0;126.50022952057111;277.63885867762167;0.9162233797542197;146335.01054885166;0.5616806886724884;0.2099914389207956;157.96990814298658;344.9095307366836;0.9162233797542197;146335.01054885166;0.5616806886724884;0.2099914389207956;155.2989392962118;352.6203334488424;0.8200000000000004;146335.01054885166;0.6275914377051034;0.2590206379690322;116.34711877012808;277.4557450193425;0.8200000000000004;146335.01054885166;0.6275914377051034;0.2590206379690322;116.30893885239925;277.3829658100312;0.8200000000000004;21037.888540624874;0.6275914377051034;0.2590206379690322;103.55065225238707;2692.919985683273;0.09622337975421935;21037.888540624874;0.0;0.0;61.15570764209866;256.01835223170366;0.09622337975421935;21037.888540624874;0.0;0.0;61.16111175082142;256.1458730394073;0.09622337975421935;146335.01054885166;0.0;0.0;"Zustand 3: Temperatur 431.120 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.449 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.459 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.501 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.600119416550201e-21;`gtol` termination condition is satisfied.;4;7.784033712801182e-09;1.3114968102553816e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.59807803919529;126.46403551766366;155.28683532321884;61.17510919994521;0.11590281618537263;0.25199572784345736;0.21023646144540414;0.25873310399568217;232.09089213750468;234.63293306276623;232.1384471372089;234.51270865484096;62.49959925105707;0.4973541568617255;8.620708311229901;18.8810342187503;0.012270882287375157;0.06039852602355923;23.209089213004948;23.463293306216155;9.285537885505164;15.634180576930069;5.681781750231991;103.64022962612091;0.018556134111469454;2693.0900292420297;277.61389894874026;231.94455343176872;0.017188172038427818;0.9090916196022186;0.5726706779443378;0.2175149869855456;8.989076150101027e-11;-1.4948327020647412e-09;1.192915988212917e-09;-1.0555678553458847e-10;-4.2018655221909285e-10;6.046718681318453e-10;8.899405656848103e-10;7.455213335560984e-09;8.989076150101028e-13;-1.494832702064741e-11;1.192915988212917e-11;-1.0555678553458847e-10;-4.2018655221909286e-12;6.0467186813184526e-12;8.899405656848103e-12;7.455213335560984e-11;148.8810342187503;122.98706014788155;116.04512093923296;130.0;122.98706014788155;44.03307015925634;23.375105526440166;23.043860828502545;59.60715946686457;31.17510919994521;6.738872406332234;12.404891313112046;19.401921960804714;61.806548298284724;2.757025505283707;10.177694648073782;4.0;0.8300000000000004;146283.13057631548;21056.63648347745;6.947127129781612;2.757025505283707;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.59807803919529;2691.9687812231223;0.09627979164064604;146283.13057631548;0.0;0.0;135.0;4.0;148.8810342187503;4.0;122.98706014788155;8.0;116.04512093923296;8.0;130.0;8.0;122.98706014788155;8.0;30.0;4.0;44.03307015925634;4.0;110.59807803919529;2691.9687812231223;0.011159098992891773;146283.13057631548;0.0;0.0;103.64022962612091;277.6138989487517;0.9262797916406464;21056.63648347745;0.5620441240426965;0.21023646144540414;172.25613974519047;383.5141164193112;0.8411590989928922;146283.13057631548;0.6189199104426195;0.25199572784345736;110.59807803919529;2691.9687812231223;0.08512069264775426;146283.13057631548;0.0;0.0;126.46403551766366;277.6138989487517;0.9262797916406464;146283.13057631548;0.5620441240426965;0.21023646144540414;158.04386082850255;345.0876793497647;0.9262797916406464;146283.13057631548;0.5620441240426965;0.21023646144540414;155.28683532321884;352.47764157117194;0.8300000000000004;146283.13057631548;0.6272411013386968;0.25873310399568217;116.28634086958988;277.1769195820549;0.8300000000000004;146283.13057631548;0.6272411013386968;0.25873310399568217;116.24818774154932;277.1041502735928;0.8300000000000004;21056.63648347745;0.6272411013386968;0.25873310399568217;103.64022962612091;2693.0900292420297;0.09627979164064604;21056.63648347745;0.0;0.0;61.17510919994521;256.0995760583708;0.09627979164064604;21056.63648347745;0.0;0.0;61.180511849596826;256.2270262956249;0.09627979164064604;146283.13057631548;0.0;0.0;"Zustand 3: Temperatur 431.194 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.437 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.109593922329043e-21;`gtol` termination condition is satisfied.;4;7.422310230284079e-09;1.2735457527964233e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.58757566783578;126.42980955260242;155.27236377314205;61.19431717017051;0.11676657882098139;0.25175015532232037;0.21047513677384938;0.25845065464437733;232.0103899092495;234.77749782954135;232.0748469912249;234.63965172570158;63.36063848818793;0.49711416839863243;8.719507557825342;18.876219492179985;0.012271272430167724;0.06111774953322259;23.201038990214627;23.477749782900037;9.282993879674542;15.642643448322975;5.760058044507724;103.72787351994481;0.01844306633901976;2693.2563785834245;277.5923850407615;232.20301458466463;0.017268901717848673;0.9190668138520225;0.5729650139010962;0.21771978533278988;9.910650078381877e-11;-1.3970264944873634e-09;1.107935077016009e-09;-1.0349487933325463e-10;-6.386642326106085e-10;5.409788172983099e-10;8.569713827455416e-10;7.103238885974861e-09;9.910650078381877e-13;-1.3970264944873635e-11;1.107935077016009e-11;-1.0349487933325463e-10;-6.386642326106085e-12;5.409788172983099e-12;8.569713827455416e-12;7.103238885974861e-11;148.87621949217998;122.98326400341801;116.0432267130106;130.0;122.98326400341801;44.041716377364935;23.286629592696045;23.115658372092753;59.68615714257987;31.194317170170507;6.794641776657556;12.31535319306579;19.41242433216422;61.78354563280834;2.843294598950706;10.20306069427238;4.0;0.8400000000000004;146231.714493417;21075.211360882993;6.9385645528961515;2.843294598950706;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.58757566783578;2691.9528658553904;0.09633571556987075;146231.714493417;0.0;0.0;135.0;4.0;148.87621949217998;4.0;122.98326400341801;8.0;116.0432267130106;8.0;130.0;8.0;122.98326400341801;8.0;30.0;4.0;44.041716377364935;4.0;110.58757566783578;2691.9528658553904;0.011248791925364958;146231.714493417;0.0;0.0;103.72787351994481;277.5923850407494;0.9363357155698712;21075.211360882993;0.5623977821397809;0.21047513677384938;172.16284908487603;383.24953647295666;0.8512487919253654;146231.714493417;0.6186124842388323;0.25175015532232037;110.58757566783578;2691.9528658553904;0.08508692364450579;146231.714493417;0.0;0.0;126.42980955260242;277.5923850407494;0.9363357155698712;146231.714493417;0.5623977821397809;0.21047513677384938;158.11565837209275;345.26110410656594;0.9363357155698712;146231.714493417;0.5623977821397809;0.21047513677384938;155.27236377314205;352.3327229390133;0.8400000000000004;146231.714493417;0.6268965830651905;0.25845065464437733;116.22674885833004;276.90339140557427;0.8400000000000004;146231.714493417;0.6268965830651905;0.25845065464437733;116.18862222676046;276.83063217993947;0.8400000000000004;21075.211360882993;0.6268965830651905;0.25845065464437733;103.72787351994481;2693.2563785834245;0.09633571556987075;21075.211360882993;0.0;0.0;61.19431717017051;256.17998961674897;0.09633571556987075;21075.211360882993;0.0;0.0;61.19971837060967;256.30736991758107;0.09633571556987075;146231.714493417;0.0;0.0;"Zustand 3: Temperatur 431.266 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.377 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.313 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.481748246271365e-21;`gtol` termination condition is satisfied.;4;6.841643584510519e-09;1.2232537141796354e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.5771565404907;126.39749520522156;155.25562087696716;61.21334684059872;0.11764104848095917;0.2515080039404381;0.2107076542289062;0.2581731273069859;231.9250305839766;234.92072066024116;232.00605436735498;234.76558861895325;64.21806452410475;0.4968704377587471;8.818232706355651;18.871114269376562;0.012271654046824832;0.06183660397675139;23.192503057742336;23.492072065973492;9.280242174709747;15.651039241209235;5.838005865945584;103.81365343461448;0.018333594799186732;2693.419165523493;277.5741855852683;232.4558819281553;0.017350752714861417;0.9290404436058453;0.5732517372173281;0.21791945519808686;1.1408474165364169e-10;-1.2966694384886068e-09;1.0426788321638014e-09;-1.014086592476815e-10;-3.886952981702052e-10;5.062474883743562e-10;8.147367225319613e-10;6.553250386787113e-09;1.1408474165364169e-12;-1.2966694384886069e-11;1.0426788321638015e-11;-1.014086592476815e-10;-3.886952981702052e-12;5.062474883743562e-12;8.147367225319613e-12;6.553250386787112e-11;148.87111426937656;122.9794979479978;116.04151785328025;130.0;122.9794979479978;44.05028233613882;23.19964791171418;23.185359670866035;59.76337109847566;31.213346840598717;6.849281712807283;12.227864418665774;19.422843459509295;61.76075134742558;2.9297387938988777;10.229178562125298;4.0;0.8500000000000004;146180.72062559274;21093.627560433346;6.9300892038026305;2.9297387938988777;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.5771565404907;2691.93707594795;0.09639119632070625;146180.72062559274;0.0;0.0;135.0;4.0;148.87111426937656;4.0;122.9794979479978;8.0;116.04151785328025;8.0;130.0;8.0;122.9794979479978;8.0;30.0;4.0;44.05028233613882;4.0;110.5771565404907;2691.93707594795;0.011339561399501858;146180.72062559274;0.0;0.0;103.81365343461448;277.5741855852564;0.9463911963207067;21093.627560433346;0.5627419721492558;0.2107076542289062;172.07076218109074;382.988575052146;0.8613395613995023;146180.72062559274;0.6183090527948022;0.2515080039404381;110.5771565404907;2691.93707594795;0.08505163492120439;146180.72062559274;0.0;0.0;126.39749520522156;277.5741855852564;0.9463911963207067;146180.72062559274;0.5627419721492558;0.2107076542289062;158.18535967086603;345.42991456262416;0.9463911963207067;146180.72062559274;0.5627419721492558;0.2107076542289062;155.25562087696716;352.1856770602012;0.8500000000000004;146180.72062559274;0.626557703814362;0.2581731273069859;116.16831664309626;276.6350129143299;0.8500000000000004;146180.72062559274;0.626557703814362;0.2581731273069859;116.13021623519052;276.5622639684749;0.8500000000000004;21093.627560433346;0.626557703814362;0.2581731273069859;103.81365343461448;2693.419165523493;0.09639119632070625;21093.627560433346;0.0;0.0;61.21334684059872;256.2596569037551;0.09639119632070625;21093.627560433346;0.0;0.0;61.21874660057222;256.3869678461984;0.09639119632070625;146180.72062559274;0.0;0.0;"Zustand 3: Temperatur 431.335 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.406 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.950945269140875e-21;`gtol` termination condition is satisfied.;4;6.3383574342067225e-09;1.1790627862112242e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.56681273402961;126.36703746366851;155.23669869129543;61.23221259761226;0.11852611956723622;0.25126917643103786;0.21093419569342078;0.2579003658267605;231.83496751863925;235.06270983091642;231.93223514829316;234.89061510215373;65.07186359992639;0.49662300676640303;8.916881356242628;18.865727722406632;0.012272027604287418;0.06255507163219474;23.183496751256648;23.506270983047685;9.277289405945965;15.659374340093162;5.915623963737398;103.89763568626523;0.018227596821748803;2693.5785158630492;277.5591741677986;232.70333351531656;0.017433717099889057;0.9390125588615967;0.5735310837020356;0.2181141479607582;1.2768452961609e-10;-1.1850005421365495e-09;9.869722816802096e-10;-9.942535683649112e-11;-3.559534889063798e-10;4.395701580506284e-10;7.563016879430506e-10;6.072752967156703e-09;1.2768452961609e-12;-1.1850005421365495e-11;9.869722816802095e-12;-9.942535683649112e-11;-3.5595348890637977e-12;4.395701580506284e-12;7.563016879430507e-12;6.072752967156702e-11;148.86572772240663;122.97575911775857;116.03998653557278;130.0;122.97575911775857;44.05877451141845;23.11411074427764;23.253021478901474;59.838861174846784;31.23221259761226;6.902814799687576;12.142350849307547;19.43318726597039;61.73814819293398;3.016322787606043;10.256018707779617;4.0;0.8600000000000004;146130.1098580001;21111.898643691242;6.921694364124251;3.016322787606043;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.56681273402961;2691.921399509254;0.09644627596148536;146130.1098580001;0.0;0.0;135.0;4.0;148.86572772240663;4.0;122.97575911775857;8.0;116.03998653557278;8.0;130.0;8.0;122.97575911775857;8.0;30.0;4.0;44.05877451141845;4.0;110.56681273402961;2691.921399509254;0.011431402836425674;146130.1098580001;0.0;0.0;103.89763568626523;277.5591741677873;0.9564462759614858;21111.898643691242;0.5630769903435743;0.21093419569342078;171.97983846668427;382.73111604861083;0.8714314028364261;146130.1098580001;0.6180095057857684;0.25126917643103786;110.56681273402961;2691.921399509254;0.08501487312505969;146130.1098580001;0.0;0.0;126.36703746366851;277.5591741677873;0.9564462759614858;146130.1098580001;0.5630769903435743;0.21093419569342078;158.25302147890147;345.5942172594776;0.9564462759614858;146130.1098580001;0.5630769903435743;0.21093419569342078;155.23669869129543;352.03659935650427;0.8600000000000004;146130.1098580001;0.6262242912717592;0.2579003658267605;116.11101875588889;276.37164168231976;0.8600000000000004;146130.1098580001;0.6262242912717592;0.2579003658267605;116.072944318071;276.2989032269335;0.8600000000000004;21111.898643691242;0.6262242912717592;0.2579003658267605;103.89763568626523;2693.5785158630492;0.09644627596148536;21111.898643691242;0.0;0.0;61.23221259761226;256.3386381430858;0.09644627596148536;21111.898643691242;0.0;0.0;61.237610924824594;256.46588025256017;0.09644627596148536;146130.1098580001;0.0;0.0;"Zustand 3: Temperatur 431.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.387 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.223 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.130 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.48803585425151e-21;`gtol` termination condition is satisfied.;4;5.9169328531579814e-09;1.1391256168001411e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.55653680509869;126.33838272391898;155.21568528393226;61.25092798342018;0.11942168440209142;0.2510335790610023;0.2111549359662972;0.2576322201935101;231.74034708821637;235.20356726421022;231.85354768001457;235.01482114378854;65.92202373881402;0.4963719167182979;9.015451175331274;18.860068605754577;0.01227239352776106;0.06327313522705577;23.174034708255512;23.520356726381237;9.274141907215958;15.667654742871697;5.992911249085171;103.97988358255367;0.018124954652231545;2693.734549719331;277.54722915567334;232.94553994480017;0.017517786688033166;0.9489832073365988;0.5738032791545408;0.2183040088552769;1.312798758590361e-10;-1.1228564744669711e-09;9.263771971745882e-10;-9.734479888834358e-11;-3.843751983367838e-10;3.978470886067953e-10;7.130722678994061e-10;5.6612634580233134e-09;1.312798758590361e-12;-1.1228564744669711e-11;9.263771971745882e-12;-9.734479888834358e-11;-3.843751983367838e-12;3.978470886067953e-12;7.130722678994061e-12;5.661263458023314e-11;148.86006860575458;122.9720448222551;116.03862533421636;130.0;122.9720448222551;44.06719899905562;23.02997046343347;23.31869850098417;59.91268458349805;31.250927983420183;6.955263180318809;12.058741751662694;19.443463194901312;61.71571993770635;3.1030132170519096;10.283552378803051;4.0;0.8700000000000004;146079.84546902103;21130.037397612166;6.913373730494628;3.1030132170519096;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.55653680509869;2691.9058252727323;0.09650099402463153;146079.84546902103;0.0;0.0;135.0;4.0;148.86006860575458;4.0;122.9720448222551;8.0;116.03862533421636;8.0;130.0;8.0;122.9720448222551;8.0;30.0;4.0;44.06719899905562;4.0;110.55653680509869;2691.9058252727323;0.011524311252897655;146079.84546902103;0.0;0.0;103.97988358255367;277.5472291556621;0.966500994024632;21130.037397612166;0.563403120740563;0.2111549359662972;171.89003906918805;382.4770480226978;0.8815243112528981;146079.84546902103;0.617713736738294;0.2510335790610023;110.55653680509869;2691.9058252727323;0.08497668277173387;146079.84546902103;0.0;0.0;126.33838272391898;277.5472291556621;0.966500994024632;146079.84546902103;0.563403120740563;0.2111549359662972;158.31869850098417;345.75411579765756;0.966500994024632;146079.84546902103;0.563403120740563;0.2111549359662972;155.21568528393226;351.88558130487957;0.8700000000000004;146079.84546902103;0.625896179577395;0.2576322201935101;116.05483034511593;276.11314022593393;0.8700000000000004;146079.84546902103;0.625896179577395;0.2576322201935101;116.01678164193629;276.04041248429365;0.8700000000000004;21130.037397612166;0.625896179577395;0.2576322201935101;103.97988358255367;2693.734549719331;0.09650099402463153;21130.037397612166;0.0;0.0;61.25092798342018;256.41699002481266;0.09650099402463153;21130.037397612166;0.0;0.0;61.25632488454875;256.5441637772885;0.09650099402463153;146079.84546902103;0.0;0.0;"Zustand 3: Temperatur 431.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.366 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.205 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 445.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
