config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8800000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.045134167327474e-21;`gtol` termination condition is satisfied.;4;5.478412492358362e-09;1.0995575625975635e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.54632175933756;126.31147878334934;155.1926649126758;61.2695057493454;0.12032763355591088;0.25080112147102923;0.21137004309819618;0.25736854625476085;231.64130907003016;235.34338893025614;231.77014318502603;235.13829128527863;66.76853460095022;0.49611720836189466;9.113939897561039;18.854145279308;0.012272752203940593;0.06399077792274942;23.164130906479244;23.534338892991443;9.270805727415205;15.675886085641121;6.069866781999205;104.06045758733785;0.01802555523090607;2693.8873818361135;277.5382335272761;233.18266474235136;0.017602953076464534;0.9589524345924293;0.5740685398940845;0.21848917728298486;1.4507861578749726e-10;-1.0410445838715532e-09;8.861320566211361e-10;-9.534084632889517e-11;-3.540776560839731e-10;3.417142124817474e-10;6.617995040869573e-10;5.237723144091433e-09;1.4507861578749726e-12;-1.0410445838715533e-11;8.86132056621136e-12;-9.534084632889517e-11;-3.540776560839731e-12;3.417142124817474e-12;6.617995040869573e-12;5.2377231440914326e-11;148.854145279308;122.96835253333495;116.03742719885452;130.0;122.96835253333495;44.075561538890895;22.947181444128717;23.382443481531425;59.984896048446956;31.2695057493454;7.006648554417325;11.976969611516665;19.45367824066244;61.69345130314343;3.1897785688556155;10.311751617531684;4.0;0.8800000000000004;146029.89297566502;21148.055882493736;6.9051213873776405;3.1897785688556155;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.54632175933756;2691.8903426503275;0.09655538766889338;146029.89297566502;0.0;0.0;135.0;4.0;148.854145279308;4.0;122.96835253333495;8.0;116.03742719885452;8.0;130.0;8.0;122.96835253333495;8.0;30.0;4.0;44.075561538890895;4.0;110.54632175933756;2691.8903426503275;0.011618281305271518;146029.89297566502;0.0;0.0;104.06045758733785;277.53823352726687;0.9765553876688938;21148.055882493736;0.563720635721898;0.21137004309819618;171.80132672343672;382.22626397189583;0.891618281305272;146029.89297566502;0.617421642862449;0.25080112147102923;110.54632175933756;2691.8903426503275;0.08493710636362187;146029.89297566502;0.0;0.0;126.31147878334934;277.53823352726687;0.9765553876688938;146029.89297566502;0.563720635721898;0.21137004309819618;158.38244348153142;345.9097109099593;0.9765553876688938;146029.89297566502;0.563720635721898;0.21137004309819618;155.1926649126758;351.73271057884966;0.8800000000000004;146029.89297566502;0.6255732090390377;0.25736854625476085;115.99972716581766;275.8593758052075;0.8800000000000004;146029.89297566502;0.6255732090390377;0.25736854625476085;115.96170397891763;275.78665901211343;0.8800000000000004;21148.055882493736;0.6255732090390377;0.25736854625476085;104.06045758733785;2693.8873818361135;0.09655538766889338;21148.055882493736;0.0;0.0;61.2695057493454;256.49476592851687;0.09655538766889338;21148.055882493736;0.0;0.0;61.27490123019152;256.6218717534764;0.09655538766889338;146029.89297566502;0.0;0.0;"Zustand 3: Temperatur 431.532 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.150 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.112 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.951 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.8900000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.684551969578077e-21;`gtol` termination condition is satisfied.;4;5.153541487690015e-09;1.0662600029615738e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.53616102280068;126.28627482956074;155.16771819754956;61.28795790532911;0.12124385613703115;0.2505717165243908;0.21157967870904434;0.2571092054429545;231.53798700436653;235.48226521937477;231.6821661501167;235.2611049864908;67.61138735093347;0.4958589218788174;9.212345320744099;18.847965729926216;0.012273103983963255;0.06470798329969157;23.153798699943597;23.54822652190867;9.267286646017405;15.68407366572431;6.146489759264842;104.13941547488423;0.017929289981948957;2694.0371218741598;277.5320747042018;233.41486471964066;0.017689207677964225;0.9689202841520834;0.574327073256445;0.21866978710522833;1.4983925211708993e-10;-9.797958000490326e-10;8.251390681834891e-10;-9.33492172450201e-11;-3.184368324582465e-10;2.880540250771446e-10;6.261586804612307e-10;4.930569730277057e-09;1.4983925211708992e-12;-9.797958000490326e-12;8.251390681834891e-12;-9.33492172450201e-11;-3.184368324582465e-12;2.880540250771446e-12;6.261586804612307e-12;4.930569730277057e-11;148.84796572992622;122.96467987480588;116.0363854325177;130.0;122.96467987480588;44.08386753704394;22.865699959624692;23.44430728930314;60.05554793784029;31.287957905329108;7.056992178383439;11.896969957633473;19.463838977199316;61.671327904012344;3.2765890917535785;10.340589260279444;4.0;0.8900000000000005;145980.21999013922;21165.965476604946;6.896931781897372;3.2765890917535785;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.53616102280068;2691.8749416893443;0.09660949183004719;145980.21999013922;0.0;0.0;135.0;4.0;148.84796572992622;4.0;122.96467987480588;8.0;116.0363854325177;8.0;130.0;8.0;122.96467987480588;8.0;30.0;4.0;44.08386753704394;4.0;110.53616102280068;2691.8749416893443;0.011713307328913928;145980.21999013922;0.0;0.0;104.13941547488423;277.53207470419306;0.9866094918300476;21165.965476604946;0.5640297966155462;0.21157967870904434;171.7136656895509;381.97866111300874;0.9017133073289144;145980.21999013922;0.6171331248926931;0.2505717165243908;110.53616102280068;2691.8749416893443;0.08489618450113326;145980.21999013922;0.0;0.0;126.28627482956074;277.53207470419306;0.9866094918300476;145980.21999013922;0.5640297966155462;0.21157967870904434;158.44430728930314;346.06110053539817;0.9866094918300476;145980.21999013922;0.5640297966155462;0.21157967870904434;155.16771819754956;351.57807118999676;0.8900000000000005;145980.21999013922;0.6252552258605268;0.2571092054429545;115.9456855692813;275.61022023406014;0.8900000000000005;145980.21999013922;0.6252552258605268;0.2571092054429545;115.90768769642244;275.537514634847;0.8900000000000005;21165.965476604946;0.6252552258605268;0.2571092054429545;104.13941547488423;2694.0371218741598;0.09660949183004719;21165.965476604946;0.0;0.0;61.28795790532911;256.5720161304217;0.09660949183004719;21165.965476604946;0.0;0.0;61.29335197079354;256.69905441363255;0.09660949183004719;145980.21999013922;0.0;0.0;"Zustand 3: Temperatur 431.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.318 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.058 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9000000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.327315150966954e-21;`gtol` termination condition is satisfied.;4;4.8022626354021895e-09;1.032212686510581e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.52604841538124;126.26272142504956;155.14092228632785;61.306295766006315;0.12217024005480752;0.25034528016486246;0.2117839982881949;0.2568540645173421;231.43050853310405;235.62028128879945;231.5897546906487;235.383336946878;68.45057453662282;0.4955970968724356;9.310665304441345;18.841537591692827;0.012273449186102839;0.06542473534292996;23.14305085285173;23.562028128856042;9.26359018763993;15.692222463087548;6.2227795034133395;104.21681247432412;0.017836054612274794;2694.1838746833455;277.5286443863771;233.64229031175225;0.01777654175089516;0.9788867976101159;0.5745790780595;0.2188459669188785;1.5228351912810467e-10;-9.239045084541431e-10;8.00014277047012e-10;-9.137446355111933e-11;-3.495301825751085e-10;2.390265763096977e-10;5.64767788091558e-10;4.5867523112974595e-09;1.5228351912810467e-12;-9.23904508454143e-12;8.00014277047012e-12;-9.137446355111933e-11;-3.495301825751085e-12;2.390265763096977e-12;5.6476778809155805e-12;4.5867523112974593e-11;148.84153759169283;122.9610246128326;116.03549367112657;130.0;122.9610246128326;44.092122086650704;22.785484084540656;23.50433899797838;60.12469038767341;31.306295766006315;7.106314866545347;11.818681196802459;19.47395158461876;61.64933619270067;3.3634167116505296;10.37003893291461;4.0;0.9000000000000005;145930.79608655738;21183.776917802814;6.888799700487658;3.3634167116505296;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.52604841538124;2691.859613032336;0.09666333936101057;145930.79608655738;0.0;0.0;135.0;4.0;148.84153759169283;4.0;122.9610246128326;8.0;116.03549367112657;8.0;130.0;8.0;122.9610246128326;8.0;30.0;4.0;44.092122086650704;4.0;110.52604841538124;2691.859613032336;0.011809383374233986;145930.79608655738;0.0;0.0;104.21681247432412;277.52864438637005;0.996663339361011;21183.776917802814;0.5643308542441603;0.2117839982881949;171.62702167623348;381.73414067805834;0.9118093833742345;145930.79608655738;0.616848086938326;0.25034528016486246;110.52604841538124;2691.859613032336;0.08485395598677659;145930.79608655738;0.0;0.0;126.26272142504956;277.52864438637005;0.996663339361011;145930.79608655738;0.5643308542441603;0.2117839982881949;158.50433899797838;346.20837989315453;0.996663339361011;145930.79608655738;0.5643308542441603;0.2117839982881949;155.14092228632785;351.42174362826387;0.9000000000000005;145930.79608655738;0.6249420818838184;0.2568540645173421;115.89268249213495;275.3655496988522;0.9000000000000005;145930.79608655738;0.6249420818838184;0.2568540645173421;115.85470974628726;275.29285554847115;0.9000000000000005;21183.776917802814;0.6249420818838184;0.2568540645173421;104.21681247432412;2694.1838746833455;0.09666333936101057;21183.776917802814;0.0;0.0;61.306295766006315;256.6487879963077;0.09666333936101057;21183.776917802814;0.0;0.0;61.31168842013193;256.775759082422;0.09666333936101057;145930.79608655738;0.0;0.0;"Zustand 3: Temperatur 431.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.291 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 389.043 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 389.005 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.777 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9100000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.0036389741088235e-21;`gtol` termination condition is satisfied.;4;4.4791500796717004e-09;1.0003638312243025e-10;1;True;;True;0;zulässig;feasible;True;True;True;110.51597812609367;126.24077048849205;155.11235101336325;61.32452999361891;0.12310667225282756;0.25012173128228204;0.21198315147820818;0.2566029953195873;231.31899571802916;235.75751738566063;231.49304089295498;235.50505740437413;69.28608997822137;0.4953317723592798;9.408897767922898;18.83486816495389;0.012273788098245584;0.06614101842833613;23.131899571375154;23.57575173854677;9.25972163573022;15.700337160255623;6.298735452643225;104.29270140504514;0.017745748919766206;2694.3277405577664;277.52783839082963;233.86508589471774;0.01786494642605574;0.9888520147362182;0.5748247450398888;0.21901784031540064;1.6581225281697698e-10;-8.541007900930708e-10;7.622134035045747e-10;-8.945277851779565e-11;-3.0050273380766157e-10;1.929265636135824e-10;5.397851055022329e-10;4.277609377822955e-09;1.6581225281697699e-12;-8.541007900930708e-12;7.622134035045747e-12;-8.945277851779565e-11;-3.005027338076616e-12;1.929265636135824e-12;5.397851055022329e-12;4.277609377822955e-11;148.8348681649539;122.95738464699838;116.03474586431435;130.0;122.95738464699838;44.10032998718066;22.70649360375313;23.56258596279025;60.19237141786448;31.32452999361891;7.154636993505335;11.74204445926921;19.48402187390633;61.62746340728677;3.4502349494269993;10.400075043485288;4.0;0.9100000000000005;145881.59267704823;21201.500342363055;6.880720247215708;3.4502349494269993;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.51597812609367;2691.8443478797717;0.09671696116227346;145881.59267704823;0.0;0.0;135.0;4.0;148.8348681649539;4.0;122.95738464699838;8.0;116.03474586431435;8.0;130.0;8.0;122.95738464699838;8.0;30.0;4.0;44.10032998718066;4.0;110.51597812609367;2691.8443478797717;0.011906503239093452;145881.59267704823;0.0;0.0;104.29270140504514;277.52783839082184;1.006716961162274;21201.500342363055;0.5646240494415423;0.21198315147820818;171.54136176870702;381.49260772207754;0.921906503239094;145881.59267704823;0.6165664363417148;0.25012173128228204;110.51597812609367;2691.8443478797717;0.08481045792318001;145881.59267704823;0.0;0.0;126.24077048849205;277.52783839082184;1.006716961162274;145881.59267704823;0.5646240494415423;0.21198315147820818;158.56258596279025;346.3516415561418;1.006716961162274;145881.59267704823;0.5646240494415423;0.21198315147820818;155.11235101336325;351.2638050002418;0.9100000000000005;145881.59267704823;0.6246336343438754;0.2566029953195873;115.84069544500676;275.1252445847962;0.9100000000000005;145881.59267704823;0.6246336343438754;0.2566029953195873;115.80274765349304;275.0525621469628;0.9100000000000005;21201.500342363055;0.6246336343438754;0.2566029953195873;104.29270140504514;2694.3277405577664;0.09671696116227346;21201.500342363055;0.0;0.0;61.32452999361891;256.72512616107946;0.09671696116227346;21201.500342363055;0.0;0.0;61.32992123971161;256.85203035607014;0.09671696116227346;145881.59267704823;0.0;0.0;"Zustand 3: Temperatur 431.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.262 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.953 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9200000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.72070742565594e-21;`gtol` termination condition is satisfied.;4;4.222046868812527e-09;9.716694320246923e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.50594469007802;126.22037527322658;155.08207505189614;61.34267063793607;0.12405303891862784;0.24990099158551962;0.21217728234356018;0.2563558745425457;231.2035653396938;235.894049147489;231.39215113585965;235.62633241320958;70.1179286668988;0.4950629867637807;9.507040688231292;18.82796443419221;0.012274120980148736;0.06685681730936267;23.120356533567612;23.58940491472748;9.255686045446577;15.70842216084428;6.3743571516111075;104.36713280367576;0.01765827661045812;2694.4688154750356;277.52955649445806;234.08339008457364;0.01795441273066356;0.9988159735724967;0.5750642572632708;0.21918552612490155;1.759019596647704e-10;-8.233769221988041e-10;7.289031600521412e-10;-8.751921409810848e-11;-3.0476599022222217e-10;2.141860022675246e-10;5.453841822600225e-10;4.01766442337248e-09;1.759019596647704e-12;-8.23376922198804e-12;7.289031600521411e-12;-8.751921409810848e-11;-3.047659902222222e-12;2.141860022675246e-12;5.453841822600225e-12;4.01766442337248e-11;148.8279644341922;122.9537580019973;116.03413625750392;130.0;122.9537580019973;44.10849576240963;22.62868992686697;23.61909389353798;60.25863704126613;31.342670637936067;7.201978497455855;11.667003453828158;19.494055309921976;61.60569752343872;3.5370188416418387;10.430672772377818;4.0;0.9200000000000005;145832.58289656174;21219.145321161148;6.872688823669432;3.5370188416418387;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.50594469007802;2691.829137955314;0.09677038630315982;145832.58289656174;0.0;0.0;135.0;4.0;148.8279644341922;4.0;122.9537580019973;8.0;116.03413625750392;8.0;130.0;8.0;122.9537580019973;8.0;30.0;4.0;44.10849576240963;4.0;110.50594469007802;2691.829137955314;0.012004660498236536;145832.58289656174;0.0;0.0;104.36713280367576;277.5295564944508;1.0167703863031603;21219.145321161148;0.5649096135397284;0.21217728234356018;171.45665436105918;381.25397094226247;0.932004660498237;145832.58289656174;0.6162880835441534;0.24990099158551962;110.50594469007802;2691.829137955314;0.08476572580492328;145832.58289656174;0.0;0.0;126.22037527322658;277.5295564944508;1.0167703863031603;145832.58289656174;0.5649096135397284;0.21217728234356018;158.61909389353798;346.4909755242065;1.0167703863031603;145832.58289656174;0.5649096135397284;0.21217728234356018;155.08207505189614;351.1043291651767;0.9200000000000005;145832.58289656174;0.6243297456360416;0.2563558745425457;115.78970250084876;274.88918931004315;0.9200000000000005;145832.58289656174;0.6243297456360416;0.2563558745425457;115.75177950454145;274.816518856446;0.9200000000000005;21219.145321161148;0.6243297456360416;0.2563558745425457;104.36713280367576;2694.4688154750356;0.09677038630315982;21219.145321161148;0.0;0.0;61.34267063793607;256.80107269589575;0.09677038630315982;21219.145321161148;0.0;0.0;61.34806047855858;256.927910269342;0.09677038630315982;145832.58289656174;0.0;0.0;"Zustand 3: Temperatur 431.769 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.232 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.902 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.607 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9300000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.443837124688132e-21;`gtol` termination condition is satisfied.;4;3.940897783282168e-09;9.427446233936455e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.49594296718675;126.20149034340852;155.05016205984242;61.360727173510725;0.12500922567114278;0.24968298548247156;0.21236652962487232;0.2561125835111032;231.08432917856135;236.0299478824022;231.28720639324416;235.74722410271917;70.94608667200393;0.4947907779158022;9.60509209832289;18.820833084842207;0.012274448065514643;0.06757211710430708;23.108432917481377;23.60299478822657;9.251488255743073;15.716481606815362;6.4496442429795104;104.44015504326819;0.01757354512429876;2694.607191320925;277.5337022809702;234.29733601906602;0.018044931609753068;1.0087787105250672;0.5752977905095678;0.21934913864584363;1.6964918359008152e-10;-7.706830729148351e-10;6.986624612181913e-10;-8.564660092247323e-11;-3.326761088828789e-10;1.3650947039423045e-10;4.887397153652273e-10;3.747572918655351e-09;1.6964918359008151e-12;-7.706830729148351e-12;6.986624612181913e-12;-8.564660092247323e-11;-3.326761088828789e-12;1.3650947039423045e-12;4.887397153652273e-12;3.7475729186553506e-11;148.8208330848422;122.95014281989478;116.03365937512075;130.0;122.95014281989478;44.11662367717719;22.55203600786797;23.673906924041262;60.323531366091004;31.360727173510725;7.2483588842915765;11.593504331852557;19.50405703281325;61.584027209376984;3.623744864198841;10.461808060370743;4.0;0.9300000000000005;145783.7414956637;21236.720893497466;6.864701110250107;3.623744864198841;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.49594296718675;2691.813975473488;0.09682364213481975;145783.7414956637;0.0;0.0;135.0;4.0;148.8208330848422;4.0;122.95014281989478;8.0;116.03365937512075;8.0;130.0;8.0;122.95014281989478;8.0;30.0;4.0;44.11662367717719;4.0;110.49594296718675;2691.813975473488;0.012103848529933651;145783.7414956637;0.0;0.0;104.44015504326819;277.5337022809634;1.0268236421348202;21236.720893497466;0.5651877688281385;0.21236652962487232;171.37286909271018;381.0181425077779;0.9421038485299341;145783.7414956637;0.6160129419589869;0.24968298548247156;110.49594296718675;2691.813975473488;0.0847197936048861;145783.7414956637;0.0;0.0;126.20149034340852;277.5337022809634;1.0268236421348202;145783.7414956637;0.5651877688281385;0.21236652962487232;158.67390692404126;346.62646929643967;1.0268236421348202;145783.7414956637;0.5651877688281385;0.21236652962487232;155.05016205984242;350.94338686786375;0.9300000000000005;145783.7414956637;0.6240302830947975;0.2561125835111032;115.73968228303778;274.6572721669667;0.9300000000000005;145783.7414956637;0.6240302830947975;0.2561125835111032;115.7017839356032;274.58461397653195;0.9300000000000005;21236.720893497466;0.6240302830947975;0.2561125835111032;104.44015504326819;2694.607191320925;0.09682364213481975;21236.720893497466;0.0;0.0;61.360727173510725;256.8766672641249;0.09682364213481975;21236.720893497466;0.0;0.0;61.366115610517795;257.00343845135643;0.09682364213481975;145783.7414956637;0.0;0.0;"Zustand 3: Temperatur 431.824 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.200 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.523 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9400000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.2138354687810105e-21;`gtol` termination condition is satisfied.;4;3.747624325536941e-09;9.180234712447183e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.4859681220459;126.18407154833284;155.01667681925431;61.37870853435339;0.12597511772735748;0.24946763996623056;0.2125510269797784;0.25587300797466805;230.9613942795349;236.16528083049946;231.17832251877985;235.86779091858745;71.77056105619945;0.4945151830505655;9.70305008528537;18.813480519110954;0.012274769563911474;0.0682869032841252;23.09613942759703;23.616528083034915;9.247132900760711;15.724519394539254;6.5245964597200095;104.51181444517664;0.01749146546915848;2694.742956100282;277.54018299230154;234.507051623156;0.01813649394528305;1.0187402604502767;0.575525513635332;0.21950878786166508;1.8094681308866711e-10;-7.206466534626088e-10;6.718892109347507e-10;-8.380873772750874e-11;-2.3791812964191195e-10;1.502939994679764e-10;4.986304702470079e-10;3.56459395334241e-09;1.8094681308866711e-12;-7.206466534626088e-12;6.7188921093475075e-12;-8.380873772750874e-11;-2.3791812964191193e-12;1.502939994679764e-12;4.986304702470079e-12;3.56459395334241e-11;148.81348051911095;122.94653735291308;116.03331000486344;130.0;122.94653735291308;44.12471775302032;22.476496269484187;23.727067678321532;60.38709669215632;31.378708534353393;7.293797232450515;11.521495559686798;19.514031877954096;61.56244178395622;3.7103908590672177;10.493457595058715;4.0;0.9400000000000005;145735.04474076518;21254.235598622516;6.856753048799847;3.7103908590672177;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.4859681220459;2691.7988531095525;0.0968767543955592;145735.04474076518;0.0;0.0;135.0;4.0;148.81348051911095;4.0;122.94653735291308;8.0;116.03331000486344;8.0;130.0;8.0;122.94653735291308;8.0;30.0;4.0;44.12471775302032;4.0;110.4859681220459;2691.7988531095525;0.012204060540024868;145735.04474076518;0.0;0.0;104.51181444517664;277.5401829922964;1.0368767543955597;21254.235598622516;0.5654587289869599;0.2125510269797784;171.28997678859514;380.78503789913196;0.9522040605400254;145735.04474076518;0.6157409278510432;0.24946763996623056;110.4859681220459;2691.7988531095525;0.08467269385553433;145735.04474076518;0.0;0.0;126.18407154833284;277.5401829922964;1.0368767543955597;145735.04474076518;0.5654587289869599;0.2125510269797784;158.72706767832153;346.75820794265576;1.0368767543955597;145735.04474076518;0.5654587289869599;0.2125510269797784;155.01667681925431;350.78104586829164;0.9400000000000005;145735.04474076518;0.6237351187836564;0.25587300797466805;115.69061395327412;274.42938517039966;0.9400000000000005;145735.04474076518;0.6237351187836564;0.25587300797466805;115.65274012046257;274.35673952860805;0.9400000000000005;21254.235598622516;0.6237351187836564;0.25587300797466805;104.51181444517664;2694.742956100282;0.0968767543955592;21254.235598622516;0.0;0.0;61.37870853435339;256.95194726643103;0.0968767543955592;21254.235598622516;0.0;0.0;61.384095568956866;257.0786522705416;0.0968767543955592;145735.04474076518;0.0;0.0;"Zustand 3: Temperatur 431.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.167 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.841 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.803 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.440 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9500000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.954593146898883e-21;`gtol` termination condition is satisfied.;4;3.457326089241143e-09;8.893360609914435e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.47601560546877;126.16807599532666;154.9816813696375;61.39662314632483;0.12695060005131467;0.24925488450732666;0.21273090321110577;0.2556370379103268;230.83486320038884;236.30011140714305;231.06561051326253;235.98808784712753;72.59134979767559;0.4942362388109622;9.800912788655328;18.805912870836664;0.012275085662504818;0.06900116166071986;23.083486319710694;23.630011140704433;9.242624420541796;15.732539189778583;6.599213618032339;104.58215538421803;0.017411952062688044;2694.8761941353;277.5489093846771;234.71265985949353;0.018229090573143036;1.028700656735663;0.5757475889146259;0.21966457964503824;1.8145840385841439e-10;-6.801315066695679e-10;6.237428351596463e-10;-8.194234180081139e-11;-2.823696831910638e-10;9.873701856122352e-11;4.487787919060793e-10;3.2819116313476115e-09;1.8145840385841438e-12;-6.801315066695679e-12;6.237428351596464e-12;-8.194234180081139e-11;-2.823696831910638e-12;9.873701856122353e-13;4.487787919060793e-12;3.2819116313476116e-11;148.80591287083666;122.94293995672467;116.0330831830027;130.0;122.94293995672467;44.132781782723896;22.40203653205066;23.778617333620787;60.44937360149413;31.396623146324828;7.338312198357642;11.450927798784676;19.523984394531226;61.5409311775868;3.7969359639832874;10.525598795937128;4.0;0.9500000000000005;145686.47032116732;21271.697505234904;6.8488408264227285;3.7969359639832874;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.47601560546877;2691.7837639714407;0.09692974730880544;145686.47032116732;0.0;0.0;135.0;4.0;148.80591287083666;4.0;122.94293995672467;8.0;116.0330831830027;8.0;130.0;8.0;122.94293995672467;8.0;30.0;4.0;44.132781782723896;4.0;110.47601560546877;2691.7837639714407;0.012305289583675154;145686.47032116732;0.0;0.0;104.58215538421803;277.54890938467264;1.046929747308806;21271.697505234904;0.5657226994962361;0.21273090321110577;171.20794940288732;380.5545757567347;0.9623052895836757;145686.47032116732;0.615471960222341;0.24925488450732666;110.47601560546877;2691.7837639714407;0.08462445772513028;145686.47032116732;0.0;0.0;126.16807599532666;277.54890938467264;1.046929747308806;145686.47032116732;0.5657226994962361;0.21273090321110577;158.7786173336208;346.88627417373885;1.046929747308806;145686.47032116732;0.5657226994962361;0.21273090321110577;154.9816813696375;350.61737106768135;0.9500000000000005;145686.47032116732;0.6234441292952102;0.2556370379103268;115.64247719938953;274.2054239124244;0.9500000000000005;145686.47032116732;0.6234441292952102;0.2556370379103268;115.60462775836703;274.1327911106763;0.9500000000000005;21271.697505234904;0.6234441292952102;0.2556370379103268;104.58215538421803;2694.8761941353;0.09692974730880544;21271.697505234904;0.0;0.0;61.39662314632483;257.0269479764099;0.09692974730880544;21271.697505234904;0.0;0.0;61.40200877913787;257.1535869701483;0.09692974730880544;145686.47032116732;0.0;0.0;"Zustand 3: Temperatur 431.929 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.132 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.792 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.755 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9600000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.7462500684199635e-21;`gtol` termination condition is satisfied.;4;3.2644565971821086e-09;8.655922906796205e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.46608113711682;126.15346202147026;154.94523513517424;61.41447895735541;0.12793555748797153;0.24904465095162423;0.21290628248304844;0.255404567336209;230.70483424633733;236.43449943083678;230.949176777228;236.10816662523303;73.40845171896721;0.4939539812513773;9.898678398776074;18.798136019517756;0.012275396527689733;0.06971487837568972;23.070483424324106;23.643449943076007;9.237967071099469;15.740544441653606;6.673495610873777;104.65122038748933;0.01733492258167776;2695.0069862518844;277.5597955891996;234.91427896462488;0.018322712298279864;1.0386599313765268;0.5759641723597757;0.21981661595050644;1.9031176634598523e-10;-6.44334363641974e-10;5.96003246755572e-10;-8.017153607653427e-11;-2.587228209449677e-10;7.671019375266042e-11;4.289404387236573e-10;3.0962610253482126e-09;1.903117663459852e-12;-6.443343636419741e-12;5.96003246755572e-12;-8.017153607653427e-11;-2.587228209449677e-12;7.671019375266041e-13;4.2894043872365724e-12;3.096261025348213e-11;148.79813601951776;122.93934908417367;116.03297418054842;130.0;122.93934908417367;44.140819343949545;22.328623946485777;23.82859568039197;60.51040104353979;31.414478957355414;7.38192202235922;11.38175379305909;19.533918862883183;61.51948589579479;3.8833605452177267;10.558209798375401;4.0;0.9600000000000005;145637.9972623877;21289.114239038463;6.840960860425424;3.8833605452177267;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.46608113711682;2691.768701573554;0.09698264367480613;145637.9972623877;0.0;0.0;135.0;4.0;148.79813601951776;4.0;122.93934908417367;8.0;116.03297418054842;8.0;130.0;8.0;122.93934908417367;8.0;30.0;4.0;44.140819343949545;4.0;110.46608113711682;2691.768701573554;0.012407528585193619;145637.9972623877;0.0;0.0;104.65122038748933;277.55979558919483;1.0569826436748067;21289.114239038463;0.5659798780220989;0.21290628248304844;171.12675996600353;380.3266777379879;0.9724075285851942;145637.9972623877;0.6152059607036477;0.24904465095162423;110.46608113711682;2691.768701573554;0.08457511508961252;145637.9972623877;0.0;0.0;126.15346202147026;277.55979558919483;1.0569826436748067;145637.9972623877;0.5659798780220989;0.21290628248304844;158.82859568039197;347.01074841066065;1.0569826436748067;145637.9972623877;0.5659798780220989;0.21290628248304844;154.94523513517424;350.45242463052796;0.9600000000000005;145637.9972623877;0.6231571955609816;0.255404567336209;115.59525222309486;273.9852874234687;0.9600000000000005;145637.9972623877;0.6231571955609816;0.255404567336209;115.55742706181445;273.912667758494;0.9600000000000005;21289.114239038463;0.6231571955609816;0.255404567336209;104.65122038748933;2695.0069862518844;0.09698264367480613;21289.114239038463;0.0;0.0;61.41447895735541;257.1017026670336;0.09698264367480613;21289.114239038463;0.0;0.0;61.41986318837888;257.2282757945805;0.09698264367480613;145637.9972623877;0.0;0.0;"Zustand 3: Temperatur 431.979 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.095 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.745 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.707 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.277 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9700000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.540955815031602e-21;`gtol` termination condition is satisfied.;4;3.062609688194211e-09;8.415409455316601e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.45616068934618;126.14018916456814;154.90739504626816;61.43228346563632;0.12892987487981025;0.2488368734231732;0.21307728452637914;0.2551754941345629;230.57140169006237;236.56850133511207;230.82912334782287;236.2280759353496;74.22186642177311;0.4936684458433303;9.996345155264736;18.790155603472613;0.012275702306560042;0.07042803988960294;23.057140168716543;23.65685013350747;9.23316493392354;15.748538395663518;6.74744240203519;104.71905022734563;0.017260297818603616;2695.1354099550194;277.57275897737867;235.1120226721462;0.018417349908149694;1.0486181150476737;0.5761754140238923;0.21996499499662753;1.9423396224738099e-10;-6.139799779703026e-10;5.805418368254323e-10;-7.838729665365918e-11;-2.6562929633655585e-10;3.737454790098127e-11;3.9685232877673116e-10;2.8969395771127893e-09;1.94233962247381e-12;-6.139799779703026e-12;5.805418368254322e-12;-7.838729665365918e-11;-2.6562929633655584e-12;3.737454790098127e-13;3.9685232877673114e-12;2.8969395771127892e-11;148.7901556034726;122.93576327944527;116.03297849033572;130.0;122.93576327944527;44.14883381190862;22.25622693111694;23.877041179570426;60.57021641543702;31.432283465636317;7.424644535105415;11.313928262990089;19.543839310653823;61.49809698506448;3.9696461333022626;10.591269436838047;4.0;0.9700000000000005;145589.60584544853;21306.49300848293;6.8331097843030175;3.9696461333022626;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.45616068934618;2691.753659812375;0.09703546495582283;145589.60584544853;0.0;0.0;135.0;4.0;148.7901556034726;4.0;122.93576327944527;8.0;116.03297849033572;8.0;130.0;8.0;122.93576327944527;8.0;30.0;4.0;44.14883381190862;4.0;110.45616068934618;2691.753659812375;0.01251077035565845;145589.60584544853;0.0;0.0;104.71905022734563;277.5727589773743;1.0670354649558234;21306.49300848293;0.5662304547820827;0.21307728452637914;171.04638253458955;380.10126838207174;0.9825107703556589;145589.60584544853;0.6149428534510867;0.2488368734231732;110.45616068934618;2691.753659812375;0.08452469460016437;145589.60584544853;0.0;0.0;126.14018916456814;277.5727589773743;1.0670354649558234;145589.60584544853;0.5662304547820827;0.21307728452637914;158.87704117957043;347.131708852434;1.0670354649558234;145589.60584544853;0.5662304547820827;0.21307728452637914;154.90739504626816;350.28626610298653;0.9700000000000005;145589.60584544853;0.6228742026706666;0.2551754941345629;115.5489197277301;273.7688780395032;0.9700000000000005;145589.60584544853;0.6228742026706666;0.2551754941345629;115.51111874433985;273.6962718128129;0.9700000000000005;21306.49300848293;0.6228742026706666;0.2551754941345629;104.71905022734563;2695.1354099550194;0.09703546495582283;21306.49300848293;0.0;0.0;61.43228346563632;257.176242728746;0.09703546495582283;21306.49300848293;0.0;0.0;61.43766629438079;257.3027501073848;0.09703546495582283;145589.60584544853;0.0;0.0;"Zustand 3: Temperatur 432.027 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.057 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.699 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.661 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.196 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9800000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.356918205302522e-21;`gtol` termination condition is satisfied.;4;2.88726896512696e-09;8.193800345752296e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.446250472104;126.12821813348341;154.86821565532642;61.45004374599682;0.12993343717324615;0.24863148823226472;0.21324402483283209;0.2549497198836331;230.4346559796292;236.70217036721493;230.70554812274673;236.34786158818957;75.03159422714211;0.49337966748224227;10.093911345515645;18.781977032274483;0.012276003128283853;0.07114063297164333;23.043465597690158;23.67021703672012;9.228221924921176;15.756524105854549;6.821054020702395;104.78568400888196;0.017188001544991928;2695.261539593801;277.587720031187;235.3060004233132;0.01851299418463892;1.0585752371713244;0.5763814582856018;0.2201098114377552;1.921165448948159e-10;-5.842366590513848e-10;5.424567461886909e-10;-7.668632395763098e-11;-2.8265390028536785e-10;1.3727685654885136e-11;3.7132963370822836e-10;2.7276314540358726e-09;1.921165448948159e-12;-5.842366590513848e-12;5.424567461886909e-12;-7.668632395763098e-11;-2.8265390028536786e-12;1.3727685654885136e-13;3.713296337082284e-12;2.7276314540358727e-11;148.78197703227448;122.93218117260199;116.03309181486435;130.0;122.93218117260199;44.1568283712449;22.18481511213656;23.92399101703012;60.62885563763706;31.450043745996823;7.466497164280554;11.247407805982391;19.553749527896002;61.47675600121249;4.055775361703695;10.624757227446764;4.0;0.9800000000000005;145541.2775314463;21323.84062888216;6.825284434658424;4.055775361703695;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.446250472104;2691.7386329436317;0.09708823135596278;145541.2775314463;0.0;0.0;135.0;4.0;148.78197703227448;4.0;122.93218117260199;8.0;116.03309181486435;8.0;130.0;8.0;122.93218117260199;8.0;30.0;4.0;44.1568283712449;4.0;110.446250472104;2691.7386329436317;0.012615007609151577;145541.2775314463;0.0;0.0;104.78568400888196;277.587720031181;1.0770882313559633;21323.84062888216;0.5664746128900843;0.21324402483283209;170.96679214441104;379.878274982358;0.9926150076091521;145541.2775314463;0.6146825650481889;0.24863148823226472;110.446250472104;2691.7386329436317;0.08447322374681121;145541.2775314463;0.0;0.0;126.12821813348341;277.587720031181;1.0770882313559633;145541.2775314463;0.5664746128900843;0.21324402483283209;158.92399101703012;347.24923154234443;1.0770882313559633;145541.2775314463;0.5664746128900843;0.21324402483283209;154.86821565532642;350.11895252681217;0.9800000000000005;145541.2775314463;0.6225950396998311;0.2549497198836331;115.50346090603665;273.5561012748224;0.9800000000000005;145541.2775314463;0.6225950396998311;0.2549497198836331;115.46568400832143;273.4835087921983;0.9800000000000005;21323.84062888216;0.6225950396998311;0.2549497198836331;104.78568400888196;2695.261539593801;0.09708823135596278;21323.84062888216;0.0;0.0;61.45004374599682;257.2505977797125;0.09708823135596278;21323.84062888216;0.0;0.0;61.45542517138949;257.3770395014004;0.09708823135596278;145541.2775314463;0.0;0.0;"Zustand 3: Temperatur 432.074 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.018 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.653 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.616 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.117 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;0.9900000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.186511572091035e-21;`gtol` termination condition is satisfied.;4;2.739676509625726e-09;7.983121660216678e-11;1;True;;True;0;zulässig;feasible;True;True;True;110.43634691884876;126.11751077816717;154.82774924723532;61.46776647452492;0.1309461295112335;0.24842843378768412;0.2134066148397772;0.25472714969823956;230.29468393394012;236.83555677333575;230.57854507079787;236.4675666928762;75.83763612073211;0.4930876804953887;10.191375303288694;18.773605498441384;0.012276299105362806;0.07185264468975272;23.02946839313515;23.68355567733135;9.223141802840392;15.764504446165901;6.894330556480448;104.85115925234021;0.017117960381291028;2695.3854465169293;277.6046022179632;235.4963175662164;0.018609635914606626;1.0685313259809424;0.5765824441179114;0.2202511565266417;1.9329604583617765e-10;-5.528164592760731e-10;5.10453901370056e-10;-7.498668352923232e-11;-2.1191226551309228e-10;2.2254198484006338e-11;3.8770053834014107e-10;2.5886208732117666e-09;1.9329604583617767e-12;-5.528164592760731e-12;5.1045390137005596e-12;-7.498668352923232e-11;-2.119122655130923e-12;2.2254198484006338e-13;3.8770053834014106e-12;2.5886208732117665e-11;148.77360549844138;122.92860147449534;116.03331005491407;130.0;122.92860147449534;44.1648060271134;22.114359267347425;23.96948115560167;60.68635322522681;31.46776647452492;7.507496941621412;11.182150802573858;19.563653081151244;61.45545497941208;4.141731908366353;10.658653350149393;4.0;0.9900000000000005;145492.99489126288;21341.163544951767;6.817481839019931;4.141731908366353;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.43634691884876;2691.723615561038;0.09714096189554844;145492.99489126288;0.0;0.0;135.0;4.0;148.77360549844138;4.0;122.92860147449534;8.0;116.03331005491407;8.0;130.0;8.0;122.92860147449534;8.0;30.0;4.0;44.1648060271134;4.0;110.43634691884876;2691.723615561038;0.012720232977220284;145492.99489126288;0.0;0.0;104.85115925234021;277.6046022179598;1.087140961895549;21341.163544951767;0.566712528682953;0.2134066148397772;170.8879647657888;379.6576274654005;1.002720232977221;145492.99489126288;0.6144250244121953;0.24842843378768412;110.43634691884876;2691.723615561038;0.08442072891832815;145492.99489126288;0.0;0.0;126.11751077816717;277.6046022179598;1.087140961895549;145492.99489126288;0.566712528682953;0.2134066148397772;158.96948115560167;347.3633904329682;1.087140961895549;145492.99489126288;0.566712528682953;0.2134066148397772;154.82774924723532;349.95053854946815;0.9900000000000005;145492.99489126288;0.6223195995461052;0.25472714969823956;115.45885742801778;273.3468657004391;0.9900000000000005;145492.99489126288;0.6223195995461052;0.25472714969823956;115.42110453287393;273.2742872714595;0.9900000000000005;21341.163544951767;0.6223195995461052;0.25472714969823956;104.85115925234021;2695.3854465169293;0.09714096189554844;21341.163544951767;0.0;0.0;61.46776647452492;257.3247957690501;0.09714096189554844;21341.163544951767;0.0;0.0;61.473146495083256;257.45117190189677;0.09714096189554844;145492.99489126288;0.0;0.0;"Zustand 3: Temperatur 432.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.978 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.609 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.571 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 444.038 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
