config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.400675738339057e-24;`gtol` termination condition is satisfied.;8;8.627966226596889e-11;3.847252458141799e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.42644667472302;126.10803006159165;154.78604595014662;61.48545794942345;0.13196783712472412;0.24822765048112141;0.21356516211780083;0.25450769209095714;230.15156891111388;236.9687079555162;230.44820441439828;236.587231799507;76.63999370908236;0.49279251865098933;10.2887354081203;18.765045987506824;0.012276590334721928;0.0725640624047981;23.015156891106944;23.696870795554087;9.217928176577031;15.772482119967227;6.967272155376687;104.9155119722916;0.01705010367266041;2695.507199222443;277.6233318773772;235.6830755522901;0.01870726589875904;1.0784864085746615;0.5767785053600125;0.2203891182809468;1.482192146795569e-11;-6.119194040365983e-11;1.1141310096718371e-11;-3.749445198764079e-12;-2.7483793019200675e-11;-2.467004378559068e-11;-1.3926637620897964e-12;4.445155354915187e-11;1.482192146795569e-13;-6.119194040365983e-13;1.1141310096718371e-13;-3.749445198764079e-12;-2.7483793019200675e-13;-2.467004378559068e-13;-1.3926637620897963e-14;4.445155354915187e-13;148.76504598750682;122.9250229725028;116.03362929982342;130.0;122.9250229725028;44.172769614564345;22.044831264898562;24.01354639048776;60.74274235772725;31.48545794942345;7.547660509502407;11.11811732753182;19.573553325276976;61.434186409352435;4.227500440341146;10.692938631527795;4.0;1.0;145444.74154638953;21358.467849788925;6.809699205452459;4.227500440341146;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.42644667472302;2691.708602578425;0.09719367447342053;145444.74154638953;0.0;0.0;135.0;4.0;148.76504598750682;4.0;122.9250229725028;8.0;116.03362929982342;8.0;130.0;8.0;122.9250229725028;8.0;30.0;4.0;44.172769614564345;4.0;110.42644667472302;2691.708602578425;0.012826439002461817;145444.74154638953;0.0;0.0;104.9155119722916;277.623331877374;1.0971936744734205;21358.467849788925;0.5669443720474622;0.21356516211780083;170.80987725240539;379.439258248275;1.0128264390024617;145444.74154638953;0.6141701626639888;0.24822765048112141;110.42644667472302;2691.708602578425;0.08436723547095872;145444.74154638953;0.0;0.0;126.10803006159165;277.623331877374;1.0971936744734205;145444.74154638953;0.5669443720474622;0.21356516211780083;159.01354639048776;347.47425746338274;1.0971936744734205;145444.74154638953;0.5669443720474622;0.21356516211780083;154.78604595014662;349.781076545973;1.0;145444.74154638953;0.622047778788781;0.25450769209095714;115.41509143006385;273.14108283690547;1.0;145444.74154638953;0.622047778788781;0.25450769209095714;115.3773624630004;273.06851877450066;1.0;21358.467849788925;0.622047778788781;0.25450769209095714;104.9155119722916;2695.507199222443;0.09719367447342053;21358.467849788925;0.0;0.0;61.48545794942345;257.39886306400484;0.09719367447342053;21358.467849788925;0.0;0.0;61.49083656315037;257.5251736536727;0.09719367447342053;145444.74154638953;0.0;0.0;"Zustand 3: Temperatur 432.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0000000000000004;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.399871701012191e-24;`gtol` termination condition is satisfied.;1;8.618642221482717e-11;3.847043462455861e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.42644667472302;126.10803006159165;154.78604595014662;61.48545794942345;0.13196783712472412;0.24822765048112141;0.21356516211780083;0.25450769209095714;230.15156891111383;236.9687079555162;230.4482044143984;236.587231799507;76.6399937090824;0.4927925186509891;10.288735408120305;18.765045987506824;0.012276590334721928;0.07256406240479812;23.015156891106944;23.696870795554087;9.217928176577031;15.772482119967227;6.967272155376687;104.9155119722916;0.017050103672660404;2695.507199222443;277.6233318773772;235.6830755522901;0.01870726589875904;1.078486408574662;0.5767785053600125;0.2203891182809468;1.4836132322670892e-11;-6.114930783951422e-11;1.1141310096718371e-11;-3.749445198764079e-12;-2.737010618147906e-11;-2.467004378559068e-11;-1.3926637620897964e-12;4.439471013029106e-11;1.483613232267089e-13;-6.114930783951422e-13;1.1141310096718371e-13;-3.749445198764077e-12;-2.737010618147906e-13;-2.467004378559068e-13;-1.3926637620897963e-14;4.4394710130291057e-13;148.76504598750682;122.9250229725028;116.03362929982342;130.0;122.9250229725028;44.172769614564345;22.044831264898562;24.01354639048776;60.74274235772725;31.48545794942345;7.547660509502407;11.11811732753182;19.573553325276976;61.434186409352435;4.227500440341146;10.692938631527795;4.0;1.0000000000000004;145444.74154638953;21358.467849788925;6.809699205452459;4.227500440341146;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.42644667472302;2691.708602578425;0.09719367447342053;145444.74154638953;0.0;0.0;135.0;4.0;148.76504598750682;4.0;122.9250229725028;8.0;116.03362929982342;8.0;130.0;8.0;122.9250229725028;8.0;30.0;4.0;44.172769614564345;4.0;110.42644667472302;2691.708602578425;0.012826439002461817;145444.74154638953;0.0;0.0;104.9155119722916;277.623331877374;1.097193674473421;21358.467849788925;0.5669443720474622;0.21356516211780083;170.80987725240539;379.439258248275;1.0128264390024622;145444.74154638953;0.6141701626639888;0.24822765048112141;110.42644667472302;2691.708602578425;0.08436723547095872;145444.74154638953;0.0;0.0;126.10803006159165;277.623331877374;1.097193674473421;145444.74154638953;0.5669443720474622;0.21356516211780083;159.01354639048776;347.47425746338274;1.097193674473421;145444.74154638953;0.5669443720474622;0.21356516211780083;154.78604595014662;349.781076545973;1.0000000000000004;145444.74154638953;0.622047778788781;0.25450769209095714;115.41509143006385;273.14108283690547;1.0000000000000004;145444.74154638953;0.622047778788781;0.25450769209095714;115.3773624630004;273.06851877450066;1.0000000000000004;21358.467849788925;0.622047778788781;0.25450769209095714;104.9155119722916;2695.507199222443;0.09719367447342053;21358.467849788925;0.0;0.0;61.48545794942345;257.39886306400484;0.09719367447342053;21358.467849788925;0.0;0.0;61.49083656315037;257.5251736536727;0.09719367447342053;145444.74154638953;0.0;0.0;"Zustand 3: Temperatur 432.164 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.936 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.565 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.527 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.960 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0100000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1136724502257194e-25;`gtol` termination condition is satisfied.;4;4.69651676102971e-11;4.719475500997371e-13;1;True;;True;0;zulässig;feasible;True;True;True;110.41654657888745;126.09974002125284;154.74315381345843;61.50312412127346;0.13299844616672213;0.24802908073702307;0.213719770487715;0.25429125877749653;230.00539104619202;237.10166869966255;230.31461288114593;236.706895114061;77.4386691474381;0.49249421516696523;10.385990080965897;18.75630329223634;0.01227687689907397;0.07327487374694584;23.000539104616724;23.710166869964684;9.212584515245354;15.780459674269899;7.039879013400572;104.97877674455555;0.01698436337221268;2695.6268634828057;277.6438380758726;235.86637208129696;0.018805874961729696;1.088440510999201;0.5769697708840071;0.22052378157748778;-1.7621459846850485e-12;3.1803892852622084e-11;5.115907697472721e-12;4.696243394164412e-14;1.2107648217352107e-11;1.5717205315013416e-11;1.2533973858808167e-11;2.4783730623312294e-11;-1.7621459846850484e-14;3.1803892852622083e-13;5.1159076974727215e-14;4.649745934816247e-14;1.2107648217352107e-13;1.5717205315013417e-13;1.2533973858808168e-13;2.4783730623312296e-13;148.75630329223634;122.92144452410105;116.03404581354044;130.0;122.92144452410105;44.180721812180764;21.976204045794987;24.056220373088195;60.79805493237478;31.50312412127346;7.58700413106402;11.055269068984899;19.58345342111255;61.41294319834452;4.31306655962976;10.72759452289506;4.0;1.0100000000000007;145396.50208141902;21375.75931316945;6.80193390799649;4.31306655962976;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.41654657888745;2691.6935892030174;0.09724638596093005;145396.50208141902;0.0;0.0;135.0;4.0;148.75630329223634;4.0;122.92144452410105;8.0;116.03404581354044;8.0;130.0;8.0;122.92144452410105;8.0;30.0;4.0;44.180721812180764;4.0;110.41654657888745;2691.6935892030174;0.012933618228133038;145396.50208141902;0.0;0.0;104.97877674455555;277.64383807586927;1.1072463859609307;21375.75931316945;0.5671703066405309;0.213719770487715;170.73250733803133;379.22310224299116;1.0229336182281337;145396.50208141902;0.613917913207129;0.24802908073702307;110.41654657888745;2691.6935892030174;0.08431276773279701;145396.50208141902;0.0;0.0;126.09974002125284;277.64383807586927;1.1072463859609307;145396.50208141902;0.5671703066405309;0.213719770487715;159.0562203730882;347.5819025656734;1.1072463859609307;145396.50208141902;0.5671703066405309;0.213719770487715;154.74315381345843;349.61061665669337;1.0100000000000007;145396.50208141902;0.6217794774773072;0.25429125877749653;115.37214549835778;272.93866700576285;1.0100000000000007;145396.50208141902;0.6217794774773072;0.25429125877749653;115.33444039303703;272.8661176258154;1.0100000000000007;21375.75931316945;0.6217794774773072;0.25429125877749653;104.97877674455555;2695.6268634828057;0.09724638596093005;21375.75931316945;0.0;0.0;61.50312412127346;257.47282457671076;0.09724638596093005;21375.75931316945;0.0;0.0;61.50850132575653;257.5990696476999;0.09724638596093005;145396.50208141902;0.0;0.0;"Zustand 3: Temperatur 432.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.893 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.484 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.883 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0200000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.8106394523390795e-25;`gtol` termination condition is satisfied.;4;7.491144321454483e-11;7.497518859381521e-13;1;True;;True;0;zulässig;feasible;True;True;True;110.40664366094416;126.09260575147493;154.6991189361363;61.52077060033059;0.13403784265401344;0.247832668746126;0.2138705402517133;0.2540777646148987;229.85622732062166;237.23448123009965;230.17785378555283;236.8265925396685;78.23366513590847;0.49219280272237503;10.48313778746876;18.747382016783604;0.012277158867489025;0.0739850666284193;22.98562273205725;23.72344812300794;9.207114151421475;15.788439502643364;7.112151375987542;105.04098678447252;0.01692067392677716;2695.744502494475;277.6660525391456;236.04630131877119;0.018905453956551188;1.0983936582633878;0.5771563649287682;0.22065522836566892;-4.064304448547773e-12;4.5503156798076816e-11;1.0970779840135947e-11;3.1530333899354446e-14;1.5944578990456648e-11;2.0236257114447653e-11;1.8047785488306545e-11;4.914113560516853e-11;-4.064304448547773e-14;4.550315679807682e-13;1.0970779840135947e-13;3.091209205819062e-14;1.594457899045665e-13;2.0236257114447654e-13;1.8047785488306544e-13;4.914113560516853e-13;148.7473820167836;122.91786505563192;116.03455603094432;130.0;122.91786505563192;44.188665145340906;21.908451528160924;24.09753569076372;60.85232163913162;31.520770600330593;7.625543693792508;10.993569246471793;19.593356339055845;61.39171866283823;4.398416754627419;10.762603087423656;4.0;1.0200000000000005;145348.2620253194;21393.043387482638;6.794183482578484;4.398416754627419;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.40664366094416;2691.67857093007;0.09729911221993848;145348.2620253194;0.0;0.0;135.0;4.0;148.7473820167836;4.0;122.91786505563192;8.0;116.03455603094432;8.0;130.0;8.0;122.91786505563192;8.0;30.0;4.0;44.188665145340906;4.0;110.40664366094416;2691.67857093007;0.01304176309411131;145348.2620253194;0.0;0.0;105.04098678447252;277.66605253914275;1.117299112219939;21393.043387482638;0.5673904902730446;0.2138705402517133;170.65583354494453;379.00909658682076;1.0330417630941118;145348.2620253194;0.6136682114044635;0.247832668746126;110.40664366094416;2691.67857093007;0.08425734912582716;145348.2620253194;0.0;0.0;126.09260575147493;277.66605253914275;1.117299112219939;145348.2620253194;0.5673904902730446;0.2138705402517133;159.09753569076372;347.686393806995;1.117299112219939;145348.2620253194;0.5673904902730446;0.2138705402517133;154.6991189361363;349.4392069796084;1.0200000000000005;145348.2620253194;0.6215145990824591;0.2540777646148987;115.33000266405128;272.7395352777334;1.0200000000000005;145348.2620253194;0.6215145990824591;0.2540777646148987;115.29232136183941;272.66700089868596;1.0200000000000005;21393.043387482638;0.6215145990824591;0.2540777646148987;105.04098678447252;2695.744502494475;0.09729911221993848;21393.043387482638;0.0;0.0;61.52077060033059;257.54670379466654;0.09729911221993848;21393.043387482638;0.0;0.0;61.52614639279369;257.6728833515749;0.09729911221993848;145348.2620253194;0.0;0.0;"Zustand 3: Temperatur 432.248 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.849 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.480 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.442 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.806 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0300000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.55812917631007e-25;`gtol` termination condition is satisfied.;4;1.1428869925415073e-10;1.1452623434226823e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.39673512507557;126.08659336569366;154.6539855364337;61.53840268368299;0.13508591324275332;0.2476383605160792;0.21401756829669272;0.25386712742331535;229.70415177765733;237.36718541428473;230.03800725679264;236.94635786962678;79.02498485597813;0.4918883134673536;10.580177033879504;18.738286589572795;0.012277436296591556;0.07469462922142922;22.97041517775715;23.736718541425184;9.201520290271032;15.796423857973378;7.184089532356424;105.10217400607559;0.016858972171072215;2695.860176988459;277.6899095170358;236.22295402414716;0.01900599377277512;1.108345874414475;0.5773384072446913;0.22078353774929801;-4.703792910731863e-12;5.74686964682769e-11;1.7962520360015333e-11;7.593925488436071e-14;1.6825651982799172e-11;3.291233952040784e-11;2.609112925711088e-11;8.58335624798201e-11;-4.703792910731863e-14;5.74686964682769e-13;1.7962520360015334e-13;7.372743192656374e-14;1.6825651982799172e-13;3.291233952040784e-13;2.609112925711088e-13;8.58335624798201e-13;148.7382865895728;122.91428355653028;116.03515654526257;130.0;122.91428355653028;44.19660199846203;21.84154859336786;24.137523887588486;60.90557200761356;31.53840268368299;7.663294719751491;10.93298253918698;19.603264874924434;61.37050649561712;4.4835383511547775;10.79794697846745;4.0;1.0300000000000007;145300.00777293267;21410.325233185067;6.786445613993944;4.4835383511547775;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.39673512507557;2691.6635435188728;0.09735186818724939;145300.00777293267;0.0;0.0;135.0;4.0;148.7382865895728;4.0;122.91428355653028;8.0;116.03515654526257;8.0;130.0;8.0;122.91428355653028;8.0;30.0;4.0;44.19660199846203;4.0;110.39673512507557;2691.6635435188728;0.013150866019962728;145300.00777293267;0.0;0.0;105.10217400607559;277.6899095170325;1.12735186818725;21410.325233185067;0.567605075103662;0.21401756829669272;170.57983518294066;378.7971806519034;1.0431508660199633;145300.00777293267;0.6134209946563529;0.2476383605160792;110.39673512507557;2691.6635435188728;0.08420100216728667;145300.00777293267;0.0;0.0;126.08659336569366;277.6899095170325;1.12735186818725;145300.00777293267;0.567605075103662;0.21401756829669272;159.1375238875885;347.787797395684;1.12735186818725;145300.00777293267;0.567605075103662;0.21401756829669272;154.6539855364337;349.2668936032392;1.0300000000000007;145300.00777293267;0.6212530503016285;0.25386712742331535;115.28864638722621;272.5436073352948;1.0300000000000007;145300.00777293267;0.6212530503016285;0.25386712742331535;115.25098883677879;272.47108827779823;1.0300000000000007;21410.325233185067;0.6212530503016285;0.25386712742331535;105.10217400607559;2695.860176988459;0.09735186818724939;21410.325233185067;0.0;0.0;61.53840268368299;257.6205228944476;0.09735186818724939;21410.325233185067;0.0;0.0;61.54377706091316;257.74663692312737;0.09735186818724939;145300.00777293267;0.0;0.0;"Zustand 3: Temperatur 432.288 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.804 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.439 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.401 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.730 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0400000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4527339529271262e-24;`gtol` termination condition is satisfied.;4;1.6984225918897192e-10;1.7045433129886293e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.38681834106382;126.08166996871847;154.60779604287973;61.556025371175906;0.13614254512421076;0.2474461037764772;0.21416094824721094;0.2536592678726759;229.54923565515315;237.49981888250153;229.89515038285117;237.06622289561034;79.81263194008176;0.49158077903430103;10.677106366539897;18.72902127124121;0.012277709231349508;0.07540354995312899;22.95492356550169;23.749981888245454;9.195806015312929;15.804414859704652;7.255693812728419;105.16236908486582;0.01679919722550366;2695.9739453491297;277.7153456869296;236.396417708681;0.019107485341629094;1.1182971825803067;0.5775160133108854;0.22090878612070075;-8.668621376273222e-12;6.915001904417295e-11;2.8137492336099967e-11;1.5010215292932116e-13;2.793854037008714e-11;4.6981085688457824e-11;4.055777935718652e-11;1.362536750093568e-10;-8.668621376273222e-14;6.915001904417295e-13;2.813749233609997e-13;1.4432899320127027e-13;2.793854037008714e-13;4.698108568845783e-13;4.0557779357186517e-13;1.362536750093568e-12;148.7290212712412;122.91069907608824;116.03584410052451;130.0;122.91069907608824;44.2045346221592;21.7754710369112;24.17621551021432;60.957834462706614;31.556025371175906;7.700272372758434;10.873475015658698;19.613181658936185;61.34930074649537;4.568419467334593;10.833609422257211;4.0;1.0400000000000005;145251.72654010518;21427.609733355617;6.778718128041919;4.568419467334593;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.38681834106382;2691.648502979186;0.09740466792193536;145251.72654010518;0.0;0.0;135.0;4.0;148.7290212712412;4.0;122.91069907608824;8.0;116.03584410052451;8.0;130.0;8.0;122.91069907608824;8.0;30.0;4.0;44.2045346221592;4.0;110.38681834106382;2691.648502979186;0.013260919397870849;145251.72654010518;0.0;0.0;105.16236908486582;277.7153456869258;1.1374046679219358;21427.609733355617;0.5678142079023893;0.21416094824721094;170.5044923081524;378.5872959296479;1.0532609193978713;145251.72654010518;0.6131762022933833;0.2474461037764772;110.38681834106382;2691.648502979186;0.08414374852406452;145251.72654010518;0.0;0.0;126.08166996871847;277.7153456869258;1.1374046679219358;145251.72654010518;0.5678142079023893;0.21416094824721094;159.17621551021432;347.88617774962626;1.1374046679219358;145251.72654010518;0.5678142079023893;0.21416094824721094;154.60779604287973;349.09372070945784;1.0400000000000005;145251.72654010518;0.6209947409428594;0.2536592678726759;115.24806054646126;272.35080538244785;1.0400000000000005;145251.72654010518;0.6209947409428594;0.2536592678726759;115.2104267033298;272.27830196903136;1.0400000000000005;21427.609733355617;0.6209947409428594;0.2536592678726759;105.16236908486582;2695.9739453491297;0.09740466792193536;21427.609733355617;0.0;0.0;61.556025371175906;257.6943028083334;0.09740466792193536;21427.609733355617;0.0;0.0;61.56139832959286;257.8203512769878;0.09740466792193536;145251.72654010518;0.0;0.0;"Zustand 3: Temperatur 432.326 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.758 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.398 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.360 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0500000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.3557299106416286e-24;`gtol` termination condition is satisfied.;4;2.1613620413952944e-10;2.1705897404353633e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.37689083492359;126.0778036277996;154.56059117682815;61.5736433818833;0.1372076260579875;0.24725584791164476;0.2143007706019987;0.2534541093656709;229.391547522527;237.63241715187044;229.7493573583048;237.18621752088117;80.59661043916597;0.4912702305492129;10.77392437083202;18.71959016283057;0.01227797770586208;0.07611181749815671;22.939154752234824;23.763241715181028;9.189974294330879;15.812414501388945;7.3269645853712895;105.2216015159708;0.016741290399043447;2696.085863724069;277.74230005565255;236.56677677911694;0.019209919640814643;1.12824760501405;0.5776892945275692;0.2210310472786338;-7.460698725481052e-12;8.178346888598753e-11;3.3367086871294305e-11;2.099431739566171e-13;3.282707439211663e-11;6.016875886416528e-11;4.700950739788823e-11;1.787441306078108e-10;-7.460698725481052e-14;8.178346888598753e-13;3.3367086871294305e-13;1.9994587995868283e-13;3.282707439211663e-13;6.016875886416529e-13;4.700950739788823e-13;1.787441306078108e-12;148.71959016283057;122.90711072006934;116.03661558375637;130.0;122.90711072006934;44.21246514066212;21.710195527739756;24.213640147382478;61.009136375308685;31.5736433818833;7.736491466109726;10.815014067785569;19.623109165076414;61.32809580243787;4.653048970554323;10.869574200099748;4.0;1.0500000000000007;145203.40631701733;21444.901508862782;6.770998983465018;4.653048970554323;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.37689083492359;2691.633445557077;0.0974575246548639;145203.40631701733;0.0;0.0;135.0;4.0;148.71959016283057;4.0;122.90711072006934;8.0;116.03661558375637;8.0;130.0;8.0;122.90711072006934;8.0;30.0;4.0;44.21246514066212;4.0;110.37689083492359;2691.633445557077;0.013371915599381664;145203.40631701733;0.0;0.0;105.2216015159708;277.7423000556511;1.1474575246548646;21444.901508862782;0.5680180302874647;0.2143007706019987;170.42978569057033;378.37938594127604;1.0633719155993824;145203.40631701733;0.6129337755035542;0.24725584791164476;110.37689083492359;2691.633445557077;0.08408560905548224;145203.40631701733;0.0;0.0;126.0778036277996;277.7423000556511;1.1474575246548646;145203.40631701733;0.5680180302874647;0.2143007706019987;159.21364014738248;347.9815975524435;1.1474575246548646;145203.40631701733;0.5680180302874647;0.2143007706019987;154.56059117682815;348.9197306602512;1.0500000000000007;145203.40631701733;0.6207395838028436;0.2534541093656709;115.20822942769985;272.16105405151467;1.0500000000000007;145203.40631701733;0.6207395838028436;0.2534541093656709;115.17061925395961;272.08856660627833;1.0500000000000007;21444.901508862782;0.6207395838028436;0.2534541093656709;105.2216015159708;2696.085863724069;0.0974575246548639;21444.901508862782;0.0;0.0;61.5736433818833;257.768063293349;0.0974575246548639;21444.901508862782;0.0;0.0;61.57901491763147;257.89404615356773;0.0974575246548639;145203.40631701733;0.0;0.0;"Zustand 3: Temperatur 432.364 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.711 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.358 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.580 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0600000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.9910372485305014e-24;`gtol` termination condition is satisfied.;4;2.813455808163144e-10;2.8252565365044292e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.36695028005784;126.07496334407585;154.51241003070248;61.59126116967599;0.13828104441026545;0.24706754389817465;0.21443712286317912;0.2532515779256946;229.23115341094262;237.76501374351722;229.6006996247013;237.30636986723135;81.37692479249215;0.49095669864322616;10.87062967013083;18.709997213573104;0.012278241744094013;0.07681942077129641;22.923115341070115;23.776501374344562;9.18402798498639;15.820424657811417;7.397902253854747;105.27989966903294;0.016685195096737868;2696.1959861277637;277.77071386504736;236.73411267347413;0.019313287698702997;1.1381971631367773;0.5778583583972735;0.22115039253946914;-1.1738165994756855e-11;8.992628863779828e-11;4.644107320928015e-11;2.7344793096517606e-13;4.155253918725066e-11;7.15942860551877e-11;6.011191544530448e-11;2.4147084332071245e-10;-1.1738165994756855e-13;8.992628863779828e-13;4.644107320928015e-13;2.579697461935622e-13;4.1552539187250657e-13;7.15942860551877e-13;6.011191544530447e-13;2.4147084332071243e-12;148.7099972135731;122.90351764751102;116.03746801758575;130.0;122.90351764751102;44.220395558822815;21.645699570143563;24.249826467343155;61.05950411021013;31.591261169675988;7.771966470342591;10.757568348552809;19.633049719942164;61.30688636900669;4.737416436640672;10.905825630805907;4.0;1.0600000000000005;145155.03582413835;21462.204932719837;6.763286264350441;4.737416436640672;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.36695028005784;2691.618367721559;0.09751045083547982;145155.03582413835;0.0;0.0;135.0;4.0;148.7099972135731;4.0;122.90351764751102;8.0;116.03746801758575;8.0;130.0;8.0;122.90351764751102;8.0;30.0;4.0;44.220395558822815;4.0;110.36695028005784;2691.618367721559;0.013483846982445992;145155.03582413835;0.0;0.0;105.27989966903294;277.77071386504656;1.1575104508354803;21462.204932719837;0.5682166789491344;0.21443712286317912;170.35569678371667;378.1733961542886;1.0734838469824466;145155.03582413835;0.6126936572648152;0.24706754389817465;110.36695028005784;2691.618367721559;0.08402660385303383;145155.03582413835;0.0;0.0;126.07496334407585;277.77071386504656;1.1575104508354803;145155.03582413835;0.5682166789491344;0.21443712286317912;159.24982646734315;348.074117807322;1.1575104508354803;145155.03582413835;0.5682166789491344;0.21443712286317912;154.51241003070248;348.74496407987755;1.0600000000000005;145155.03582413835;0.6204874945496713;0.2532515779256946;115.16913771326995;271.9742803133645;1.0600000000000005;145155.03582413835;0.6204874945496713;0.2532515779256946;115.13155117716843;271.90180916169345;1.0600000000000005;21462.204932719837;0.6204874945496713;0.2532515779256946;105.27989966903294;2696.1959861277637;0.09751045083547982;21462.204932719837;0.0;0.0;61.59126116967599;257.8418229963093;0.09751045083547982;21462.204932719837;0.0;0.0;61.59663127850433;257.9677401840455;0.09751045083547982;145155.03582413835;0.0;0.0;"Zustand 3: Temperatur 432.400 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.662 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.319 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.506 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0700000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.7789695525539844e-24;`gtol` termination condition is satisfied.;4;3.387553868807567e-10;3.3996969137127457e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.35699448896196;126.07311902453415;154.46329014240172;61.60888293782523;0.1393626891874497;0.2468811442454017;0.21457008965923896;0.2530516020901424;229.0681169362586;237.89764029248622;229.4492460032418;237.4267063752083;82.15357979989206;0.4906402134641875;10.9672209248002;18.700246228245135;0.012278501360555026;0.0775263489204309;22.90681169359592;23.789764029240054;9.177969840128272;15.82844709167604;7.468507254526936;105.33729084009894;0.016630856731564746;2696.3043645396388;277.80053050140003;236.89850398982534;0.01941758059792975;1.148145877577734;0.5780233086964612;0.2212668908427012;-1.3699263945454732e-11;9.57527390710311e-11;5.1102233555866405e-11;3.071987109137808e-13;3.498712430882733e-11;8.569145393266808e-11;6.770051186322235e-11;2.993942871398758e-10;-1.3699263945454732e-13;9.57527390710311e-13;5.110223355586641e-13;2.871015989848417e-13;3.4987124308827335e-13;8.569145393266808e-13;6.770051186322235e-13;2.9939428713987582e-12;148.70024622824513;122.89991906772701;116.03839855327601;130.0;122.89991906772701;44.22832776868938;21.581961467658402;24.28480225358254;61.10896307140956;31.60888293782523;7.806711520982674;10.701107713177066;19.64300551103804;61.285667452489804;4.821512111180823;10.942348553414035;4.0;1.0700000000000007;145106.60447092514;21479.52414356186;6.755578173011738;4.821512111180823;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.35699448896196;2691.6032661520485;0.09756345817566303;145106.60447092514;0.0;0.0;135.0;4.0;148.70024622824513;4.0;122.89991906772701;8.0;116.03839855327601;8.0;130.0;8.0;122.89991906772701;8.0;30.0;4.0;44.22832776868938;4.0;110.35699448896196;2691.6032661520485;0.013596705897787676;145106.60447092514;0.0;0.0;105.33729084009894;277.80053050139685;1.1675634581756638;21479.52414356186;0.5684102858620254;0.21457008965923896;170.28220769590354;377.96927390315267;1.0835967058977884;145106.60447092514;0.6124557922806908;0.2468811442454017;110.35699448896196;2691.6032661520485;0.08396675227787535;145106.60447092514;0.0;0.0;126.07311902453415;277.80053050139685;1.1675634581756638;145106.60447092514;0.5684102858620254;0.21457008965923896;159.28480225358254;348.1637978892426;1.1675634581756638;145106.60447092514;0.5684102858620254;0.21457008965923896;154.46329014240172;348.5694599333569;1.0700000000000007;145106.60447092514;0.6202383916109191;0.2530516020901424;115.13077047112012;271.79041339138894;1.0700000000000007;145106.60447092514;0.6202383916109191;0.2530516020901424;115.09320754674434;271.7179588596876;1.0700000000000007;21479.52414356186;0.6202383916109191;0.2530516020901424;105.33729084009894;2696.3043645396388;0.09756345817566303;21479.52414356186;0.0;0.0;61.60888293782523;257.91559951501796;0.09756345817566303;21479.52414356186;0.0;0.0;61.61425161523721;258.04145095151017;0.09756345817566303;145106.60447092514;0.0;0.0;"Zustand 3: Temperatur 432.435 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.613 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.281 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.432 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0800000000000005;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.997377689620758e-24;`gtol` termination condition is satisfied.;4;3.9869152646646825e-10;3.999344368673635e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.3470214054496;126.07224145456905;154.41326756609175;61.62651265271495;0.14045245006506574;0.2466966029383972;0.21469975286210805;0.25285411280878617;228.9024994152436;238.03032665092914;229.29506282015404;237.5472518981211;82.92658059619818;0.490320804688365;11.063696831229695;18.690340874117453;0.012278756560933936;0.07823259131980019;22.890249941488683;23.803032665083602;9.171802512804529;15.83648345986953;7.538780054190621;105.39380130071322;0.01657822264046431;2696.411048996829;277.8316954087204;237.06002660851343;0.019522789478496394;1.1580937682123715;0.5781842456381933;0.22138060885114225;-1.6768808563938364e-11;1.0135181582882069e-10;6.849631972727366e-11;3.402833570476105e-13;4.0813574742060155e-11;9.310952009400353e-11;7.813127922418062e-11;3.567492967704311e-10;-1.6768808563938365e-13;1.0135181582882068e-12;6.849631972727366e-13;3.1507718245149104e-13;4.0813574742060153e-13;9.310952009400352e-13;7.813127922418061e-13;3.567492967704311e-12;148.69034087411745;122.89631423749637;116.03940446416641;130.0;122.89631423749637;44.23626355567757;21.518960288788264;24.318594438962748;61.157537745035654;31.62651265271495;7.840740426243997;10.645603163453188;19.652978594550405;61.26443434357719;4.905326872871001;10.979128310278213;4.0;1.0800000000000005;145058.10231712696;21496.863058310686;6.747873023317582;4.905326872871001;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.3470214054496;2691.5881377266114;0.09761655769086741;145058.10231712696;0.0;0.0;135.0;4.0;148.69034087411745;4.0;122.89631423749637;8.0;116.03940446416641;8.0;130.0;8.0;122.89631423749637;8.0;30.0;4.0;44.23626355567757;4.0;110.3470214054496;2691.5881377266114;0.013710484694600164;145058.10231712696;0.0;0.0;105.39380130071322;277.83169540871666;1.177616557690868;21496.863058310686;0.5685989784867944;0.21469975286210805;170.20930116290572;377.76696831373766;1.0937104846946006;145058.10231712696;0.6122201269184998;0.2466966029383972;110.3470214054496;2691.5881377266114;0.08390607299626725;145058.10231712696;0.0;0.0;126.07224145456905;277.83169540871666;1.177616557690868;145058.10231712696;0.5685989784867944;0.21469975286210805;159.31859443896275;348.25069559567476;1.177616557690868;145058.10231712696;0.5685989784867944;0.21469975286210805;154.41326756609175;348.39325560150746;1.0800000000000005;145058.10231712696;0.619992196066817;0.25285411280878617;115.09311314429084;271.60938467908625;1.0800000000000005;145058.10231712696;0.619992196066817;0.25285411280878617;115.05557381125237;271.5369470945309;1.0800000000000005;21496.863058310686;0.619992196066817;0.25285411280878617;105.39380130071322;2696.411048996829;0.09761655769086741;21496.863058310686;0.0;0.0;61.62651265271495;257.98940945566886;0.09761655769086741;21496.863058310686;0.0;0.0;61.63187989391918;258.11519504831205;0.09761655769086741;145058.10231712696;0.0;0.0;"Zustand 3: Temperatur 432.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.563 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.243 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
series_evaporator_to_desorber;Serie Verdampfer → Desorber;series_evaporator_to_desorber;nan;130.0;30.0;130.0;8.0;8.0;4.0;130.0;1.0900000000000007;Abwärmetemperatur [°C];hot_temperature_C;130.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.1953483571523088e-23;`gtol` termination condition is satisfied.;4;4.876530242795284e-10;4.889475139833127e-12;1;True;;True;0;zulässig;feasible;True;True;True;110.33702909735194;126.07230227112944;154.36237693950875;61.644154056716786;0.14155021741276455;0.2465138753836022;0.2148261916986415;0.2526590433469258;228.7343599754359;238.1631009850411;229.1382140252815;237.66802979027082;83.695932627716;0.4899985015320725;11.1600561209094;18.68028468752607;0.012279007342686622;0.07893813756352235;22.873435997499897;23.816310098492163;9.165528561008871;15.844535319344494;7.608721147964455;105.44945634437016;0.016527242004310078;2696.5160876819705;277.8641560056381;237.21875380815092;0.019628905540402863;1.1680408541983311;0.5783412660263317;0.2214916110460792;-1.8602008822199423e-11;1.0699352515075589e-10;8.111555871437304e-11;3.8757885789664215e-13;5.971401151327882e-11;1.1945644473598804e-10;1.0339817890780978e-10;4.369269390736008e-10;-1.8602008822199423e-13;1.069935251507559e-12;8.111555871437303e-13;3.5557693385013016e-13;5.971401151327882e-13;1.1945644473598805e-12;1.0339817890780979e-12;4.369269390736008e-12;148.68028468752607;122.89270245842494;116.0404831394871;130.0;122.89270245842494;44.24420460436846;21.45667583450677;24.351229138326346;61.2052517400017;31.644154056716786;7.874066674679;10.591026795116932;19.662970902648055;61.24318260181769;4.988852198817597;11.016150730520735;4.0;1.0900000000000007;145009.52003645748;21514.22538407562;6.740169234435487;4.988852198817597;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.33702909735194;2691.5729795109346;0.09766975973873326;145009.52003645748;0.0;0.0;135.0;4.0;148.68028468752607;4.0;122.89270245842494;8.0;116.0404831394871;8.0;130.0;8.0;122.89270245842494;8.0;30.0;4.0;44.24420460436846;4.0;110.33702909735194;2691.5729795109346;0.013825175725670172;145009.52003645748;0.0;0.0;105.44945634437016;277.86415600563646;1.187669759738734;21514.22538407562;0.5687828799616355;0.2148261916986415;170.13696052203284;377.56643023149667;1.103825175725671;145009.52003645748;0.6119866091503596;0.2465138753836022;110.33702909735194;2691.5729795109346;0.08384458401306309;145009.52003645748;0.0;0.0;126.07230227112944;277.86415600563646;1.187669759738734;145009.52003645748;0.5687828799616355;0.2148261916986415;159.35122913832635;348.33486719569623;1.187669759738734;145009.52003645748;0.5687828799616355;0.2148261916986415;154.36237693950875;348.2163869525437;1.0900000000000007;145009.52003645748;0.6197488315482022;0.2526590433469258;115.05615154060871;271.4311276610441;1.0900000000000007;145009.52003645748;0.6197488315482022;0.2526590433469258;115.01863578374594;271.3587073513528;1.0900000000000007;21514.22538407562;0.6197488315482022;0.2526590433469258;105.44945634437016;2696.5160876819705;0.09766975973873326;21514.22538407562;0.0;0.0;61.644154056716786;258.06326848667675;0.09766975973873326;21514.22538407562;0.0;0.0;61.64951985660724;258.18898812984503;0.09766975973873326;145009.52003645748;0.0;0.0;"Zustand 3: Temperatur 432.501 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.512 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 388.206 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 388.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 443.287 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
