config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.4;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4545992358849848e-22;`gtol` termination condition is satisfied.;6;1.7056370594310278e-09;1.705637262658731e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.33760151830649;138.26761304064087;152.90270058993815;62.42645361630997;0.08875315303423821;0.2893863263703444;0.19664973668484048;0.30331801330376684;251.26328213973827;244.05091485028683;251.05268482720396;244.2221608400005;16.135282890489666;0.5073209034092;3.980163299090617;15.027708261946088;0.012560161036264792;0.026791161784470587;25.126328213973917;24.405091485028695;10.04210739308813;16.281477389333322;1.4668438992904822;101.97920803028785;0.03091946425694607;2689.7449016454602;301.42868138765266;225.22711166989552;0.015475142053108126;0.4850232470686125;0.5585755667954914;0.2079083403528859;1.2079226507921703e-13;-1.7056365209100477e-09;-2.2737367544323206e-13;-8.326672684688674e-15;6.821210263296962e-13;-1.1368683772161603e-13;6.821210263296962e-13;-9.094947017729282e-13;1.2079226507921704e-15;-1.7056365209100476e-11;-2.2737367544323206e-15;-8.326672684688674e-15;6.8212102632969615e-15;-1.1368683772161603e-15;6.8212102632969615e-15;-9.094947017729283e-15;150.0277082619461;135.0;119.98488727110026;135.0;120.39341143301431;44.59634658195495;34.021416962485546;17.93591305948229;57.3828614483329;32.42645361630997;4.865590600769735;18.005679240812412;24.662398481693515;57.96156314615337;0.03321246954413937;8.095120557953464;4.0;0.4;145012.30276746344;22296.235213432003;6.503891862429902;0.03321246954413937;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.33760151830649;2691.5738478838653;0.1004983891217206;145012.30276746344;0.0;0.0;135.0;4.0;150.0277082619461;4.0;135.0;4.0;119.98488727110026;4.0;135.0;4.0;120.39341143301431;4.0;30.0;4.0;44.59634658195495;4.0;110.33760151830649;2691.5738478838653;0.00891954890941449;145012.30276746344;0.0;0.0;101.97920803028785;301.42868138765164;0.5004983891217206;22296.235213432003;0.5413047095231548;0.19664973668484048;184.04912522443163;420.06287941715726;0.4089195489094145;145012.30276746344;0.6625316296638191;0.2893863263703444;110.33760151830649;2691.5738478838653;0.09157884021230611;145012.30276746344;0.0;0.0;138.26761304064087;301.42868138765164;0.5004983891217206;145012.30276746344;0.5413047095231548;0.19664973668484048;152.9359130594823;333.66711260179403;0.5004983891217206;145012.30276746344;0.5413047095231548;0.19664973668484048;152.90270058993815;369.41074646338103;0.4;145012.30276746344;0.6773053378508497;0.30331801330376684;130.1724924826874;329.0725392371572;0.4;145012.30276746344;0.6773053378508497;0.30331801330376684;130.13440939923026;329.005561332696;0.4;22296.235213432003;0.6773053378508497;0.30331801330376684;101.97920803028785;2689.7449016454602;0.1004983891217206;22296.235213432003;0.0;0.0;62.42645361630997;261.3386656539582;0.1004983891217206;22296.235213432003;0.0;0.0;62.43184828686094;261.4636443839262;0.1004983891217206;145012.30276746344;0.0;0.0;"Zustand 3: Temperatur 426.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.053 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.284 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 457.199 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.41000000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0998917840769551e-23;`gtol` termination condition is satisfied.;6;4.690184814979212e-10;4.690185037025629e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.29070069179227;138.1231972738339;153.1933636128498;62.49834487542887;0.08925358243353257;0.2886151717125064;0.19764134800730557;0.3022494563059473;251.76453804151535;244.59198936201975;251.62993581537958;244.68660152304952;16.93004021032385;0.5072660673199405;4.0713006370567815;15.057687681908817;0.012555596083578913;0.02743446902248442;25.17645380415158;24.459198936202117;10.065197432615163;16.31244010153669;1.5390945646175331;102.34403453639999;0.03038989505378478;2690.438515650587;301.1433530953252;226.25713968627892;0.015520268885297062;0.49518464989869054;0.5598743775547136;0.20877741659275748;3.907985046680551e-14;-4.690150490205269e-10;-5.684341886080802e-14;-1.4432899320127035e-15;5.115907697472721e-13;-1.4210854715202004e-12;-8.526512829121202e-13;-4.547473508864641e-13;3.907985046680551e-16;-4.69015049020527e-12;-5.684341886080802e-16;-1.4432899320127035e-15;5.115907697472721e-15;-1.4210854715202004e-14;-8.526512829121202e-15;-4.547473508864641e-15;150.05768768190882;135.0;119.95036269046773;135.0;120.36563388020039;44.62870749772844;33.688522102571596;18.235385899821893;57.715327038671546;32.49834487542887;5.063930687198479;17.60632815406774;24.709299308207733;57.86190181315868;0.042022286972098755;8.149155998627066;4.0;0.41000000000000003;144784.44757862858;22369.296654653048;6.472463118258656;0.042022286972098755;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.29070069179227;2691.5026916452393;0.10070491878398757;144784.44757862858;0.0;0.0;135.0;4.0;150.05768768190882;4.0;135.0;4.0;119.95036269046773;4.0;135.0;4.0;120.36563388020039;4.0;30.0;4.0;44.62870749772844;4.0;110.29070069179227;2691.5026916452393;0.008988274770148838;144784.44757862858;0.0;0.0;102.34403453639999;301.1433530953245;0.5107049187839876;22369.296654653048;0.5428598539775228;0.19764134800730557;183.7462097844804;419.18685147253836;0.4189882747701489;144784.44757862858;0.6616920193978465;0.2886151717125064;110.29070069179227;2691.5026916452393;0.09171664401383874;144784.44757862858;0.0;0.0;138.1231972738339;301.1433530953245;0.5107049187839876;144784.44757862858;0.5428598539775228;0.19764134800730557;153.2353858998219;334.29369018358886;0.5107049187839876;144784.44757862858;0.5428598539775228;0.19764134800730557;153.1933636128498;369.3717316285532;0.41000000000000003;144784.44757862858;0.6761980430162882;0.3022494563059473;129.97404127520684;328.07895062776345;0.41000000000000003;144784.44757862858;0.6761980430162882;0.3022494563059473;129.93606931280152;328.0120372886842;0.41000000000000003;22369.296654653048;0.6761980430162882;0.3022494563059473;102.34403453639999;2690.438515650587;0.10070491878398757;22369.296654653048;0.0;0.0;62.49834487542887;261.6396812394251;0.10070491878398757;22369.296654653048;0.0;0.0;62.50373206704171;261.7643583280439;0.10070491878398757;144784.44757862858;0.0;0.0;"Zustand 3: Temperatur 426.385 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.343 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 403.124 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 403.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.896 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.42000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0138804126284701e-24;`gtol` termination condition is satisfied.;6;1.4239946447327133e-10;1.4239946717796877e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.24687762821225;137.9764176337481;153.4723793937569;62.56573846538373;0.08974260501723605;0.2878651673926505;0.19859557137383038;0.3012140106832307;252.22782975911716;245.09921310835261;252.16584773890062;245.1205643142232;17.733522529433163;0.5072083685491336;4.162620029730403;15.085396516693606;0.012551215128364789;0.02807959921749297;25.222782975911702;24.509921310835292;10.086633909556113;16.34137095428154;1.612138411779595;102.69197067671803;0.029879068656765005;2691.100185474439;300.86282502896967;227.24513068664774;0.015563946848490051;0.5053340445608296;0.5611156498745498;0.209611003314756;-9.237055564881302e-14;-1.4238210610528768e-10;-1.4210854715202004e-13;-2.7755575615628914e-16;-2.1884716261411086e-12;-3.126388037344441e-13;8.526512829121202e-14;1.4210854715202004e-13;-9.237055564881303e-16;-1.4238210610528767e-12;-1.4210854715202005e-15;-2.7755575615628914e-16;-2.1884716261411086e-14;-3.126388037344441e-15;8.526512829121202e-16;1.4210854715202005e-15;150.0853965166936;135.0;119.91831054193176;135.0;120.3396791678096;44.659043846193356;33.368351318088685;18.52478249812617;58.03292683052467;32.56573846538373;5.259477410638397;17.22633986521373;24.753122371787754;57.768560513154796;0.052403104369261655;8.198027483973874;4.0;0.42000000000000004;144571.81098544432;22437.97191938351;6.44317639334208;0.052403104369261655;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.24687762821225;2691.4361923713595;0.10089799140931965;144571.81098544432;0.0;0.0;135.0;4.0;150.0853965166936;4.0;135.0;4.0;119.91831054193176;4.0;135.0;4.0;120.3396791678096;4.0;30.0;4.0;44.659043846193356;4.0;110.24687762821225;2691.4361923713595;0.009054848590079049;144571.81098544432;0.0;0.0;102.69197067671803;300.8628250289702;0.5208979914093197;22437.97191938351;0.5443500368475628;0.19859557137383038;183.4537478347823;418.3386705006671;0.4290548485900791;144571.81098544432;0.6608731768193828;0.2878651673926505;110.24687762821225;2691.4361923713595;0.09184314281924061;144571.81098544432;0.0;0.0;137.9764176337481;300.8628250289702;0.5208979914093197;144571.81098544432;0.5443500368475628;0.19859557137383038;153.52478249812617;334.9069619269722;0.5208979914093197;144571.81098544432;0.5443500368475628;0.19859557137383038;153.4723793937569;369.33258980775486;0.42000000000000004;144571.81098544432;0.6751210495654395;0.3012140106832307;129.77839014977422;327.10991711862806;0.42000000000000004;144571.81098544432;0.6751210495654395;0.3012140106832307;129.7405225893616;327.043060930015;0.42000000000000004;22437.97191938351;0.6751210495654395;0.3012140106832307;102.69197067671803;2691.100185474439;0.10089799140931965;22437.97191938351;0.0;0.0;62.56573846538373;261.9218670077991;0.10089799140931965;22437.97191938351;0.0;0.0;62.57111865465481;262.04626210182477;0.10089799140931965;144571.81098544432;0.0;0.0;"Zustand 3: Temperatur 426.675 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.622 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.928 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.891 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.43000000000000005;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.687483513427202e-18;`gtol` termination condition is satisfied.;5;1.8356121015999664e-07;1.8371083329119174e-09;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.20588889088731;137.82790479206574;153.74002789799357;62.6289792810889;0.09022168378150809;0.2871355486121247;0.19951428687214465;0.30021039417266243;252.65589072836264;245.5751818687086;252.66333923032497;245.52645987249562;18.545007634362623;0.5071478604808153;4.254112449679867;15.110998249303975;0.012547015079735265;0.02872647925076243;25.265589072730027;24.55751818686343;10.106533569214038;16.368430658164357;1.6859098016291543;103.02405910160559;0.02938618212049231;2691.731872504762;300.5873193524464;228.1933269931906;0.015606374320445315;0.5154722889932992;0.5623028768002133;0.21041106375145147;7.984013450368366e-11;-1.8355807540615388e-07;-5.661604518536478e-11;-7.413358815711035e-11;-2.6005864128819667e-11;7.429434845107608e-11;3.026912054338027e-11;1.0623750767990714e-09;7.984013450368365e-13;-1.8355807540615387e-09;-5.661604518536479e-13;-7.413358815711035e-11;-2.600586412881967e-13;7.429434845107608e-13;3.026912054338027e-13;1.0623750767990715e-11;150.11099824930398;135.0;119.88855626612889;135.0;120.31540311767372;44.687510877315106;33.06019823768537;18.80450949185814;58.33654822429048;32.6289792810889;5.452099481550192;16.8644971645233;24.79411110911269;57.681050208885665;0.06448159386457064;8.242234909239585;4.0;0.43000000000000005;144373.15946126505;22502.578331667213;6.415849656574374;0.06448159386457064;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.20588889088731;2691.373983114981;0.10107866331374449;144373.15946126505;0.0;0.0;135.0;4.0;150.11099824930398;4.0;135.0;4.0;119.88855626612889;4.0;135.0;4.0;120.31540311767372;4.0;30.0;4.0;44.687510877315106;4.0;110.20588889088731;2691.373983114981;0.009119487198550179;144373.15946126505;0.0;0.0;103.02405910160559;300.58731935244725;0.5310786633137445;22502.578331667213;0.5457789420556854;0.19951428687214465;183.17119648698934;417.5170571410342;0.4391194871985502;144373.15946126505;0.6600744433708057;0.2871355486121247;110.20588889088731;2691.373983114981;0.0919591761151943;144373.15946126505;0.0;0.0;137.82790479206574;300.58731935244725;0.5310786633137445;144373.15946126505;0.5457789420556854;0.19951428687214465;153.80450949185814;335.5068311224142;0.5310786633137445;144373.15946126505;0.5457789420556854;0.19951428687214465;153.74002789799357;369.2928498670558;0.43000000000000005;144373.15946126505;0.6740733744458675;0.30021039417266243;129.58566988282615;326.1649251361656;0.43000000000000005;144373.15946126505;0.6740733744458675;0.30021039417266243;129.5479005184498;326.0981193704662;0.43000000000000005;22502.578331667213;0.6740733744458675;0.30021039417266243;103.02405910160559;2691.731872504762;0.10107866331374449;22502.578331667213;0.0;0.0;62.6289792810889;262.18666664413274;0.10107866331374449;22502.578331667213;0.0;0.0;62.63435290878806;262.3107978372886;0.10107866331374449;144373.15946126505;0.0;0.0;"Zustand 3: Temperatur 426.955 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 426.890 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.736 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.321 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.44000000000000006;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.831479612341809e-19;`gtol` termination condition is satisfied.;5;9.823457562065697e-08;9.830035210864515e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.16751137086612;137.6782392701391;153.99658279317413;62.68838420548036;0.09069223390358612;0.28642557356215115;0.2003992597346945;0.2992373760663793;253.05121032970143;246.02228059604033;253.12507533988233;245.90649755917124;19.363796615146047;0.5070845695386288;4.345768992682473;15.134641766130471;0.012542991585155922;0.029375035139548335;25.305121032916322;24.602228059599195;10.125003013596132;16.393766503944462;1.7603451557617382;103.34127035638755;0.02891048495665378;2692.33540325499;300.31706513243046;229.1038462591473;0.015647739374588854;0.5256001642164406;0.5634392973607197;0.21117943469590633;3.6479264053923544e-11;-9.823307323131303e-08;-8.128608897095546e-12;-3.595646003162756e-11;-2.0975221559638157e-11;4.837374945054762e-11;4.291678123991005e-12;5.382219114835607e-10;3.6479264053923546e-13;-9.823307323131303e-10;-8.128608897095546e-14;-3.595646003162756e-11;-2.0975221559638157e-13;4.837374945054762e-13;4.291678123991005e-14;5.382219114835607e-12;150.13464176613047;135.0;119.86094047010272;135.0;120.29267359095866;44.71425123182058;32.76340396645486;19.07495656000259;58.62701912456697;32.68838420548036;5.6416905918959515;16.519670113715165;24.832488629133877;57.598921911728894;0.07837376682846298;8.282252958509389;4.0;0.44000000000000006;144187.36667753212;22563.409965556588;6.390318081249088;0.07837376682846298;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.16751137086612;2691.3157273740853;0.10124790359102942;144187.36667753212;0.0;0.0;135.0;4.0;150.13464176613047;4.0;135.0;4.0;119.86094047010272;4.0;135.0;4.0;120.29267359095866;4.0;30.0;4.0;44.71425123182058;4.0;110.16751137086612;2691.3157273740853;0.009182398554725376;144187.36667753212;0.0;0.0;103.34127035638755;300.3170651324308;0.5412479035910295;22563.409965556588;0.547149994030385;0.2003992597346945;182.89804573258533;416.720797185792;0.4491823985547254;144187.36667753212;0.6592951732027106;0.28642557356215115;110.16751137086612;2691.3157273740853;0.09206550503630405;144187.36667753212;0.0;0.0;137.6782392701391;300.3170651324308;0.5412479035910295;144187.36667753212;0.547149994030385;0.2003992597346945;154.0749565600026;336.0932713526723;0.5412479035910295;144187.36667753212;0.547149994030385;0.2003992597346945;153.99658279317413;369.2520762777129;0.44000000000000006;144187.36667753212;0.6730540618608868;0.2992373760663793;129.3959863116297;325.24344760700933;0.44000000000000006;144187.36667753212;0.6730540618608868;0.2992373760663793;129.35830940810405;325.17668616351034;0.44000000000000006;22563.409965556588;0.6730540618608868;0.2992373760663793;103.34127035638755;2692.33540325499;0.10124790359102942;22563.409965556588;0.0;0.0;62.68838420548036;262.4354066111293;0.10124790359102942;22563.409965556588;0.0;0.0;62.69375167922976;262.55929057455256;0.10124790359102942;144187.36667753212;0.0;0.0;"Zustand 3: Temperatur 427.225 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.147 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.546 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.508 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 456.048 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.45000000000000007;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4756271831562447e-19;`gtol` termination condition is satisfied.;5;5.4293968437385334e-08;5.432544860663821e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.13154038866139;137.52795302076396;154.24231312583538;62.74424463692429;0.09115562067828228;0.28573452446697384;0.2012521478550061;0.2982937747115204;253.41605807639112;246.44270243922102;253.55349194798075;246.26270423581613;20.189215146082866;0.507018500023162;4.4375808925064035;15.15646280361193;0.012539139344227287;0.030025192487094822;25.341605807610332;24.64427024391997;10.142139677919682;16.4175136157222;1.835383200034187;103.64450798589138;0.028451273452557824;2692.9124788148006;300.052289455833;229.97868663909685;0.015688220020835586;0.5357183821122997;0.5645279166013555;0.21191783467430103;1.6051160400820663e-11;-5.4293192164323045e-08;-3.126388037344441e-13;-1.849242980966892e-11;-1.1283418643870391e-11;2.1316282072803006e-11;-1.6854073692229576e-11;2.87798229692271e-10;1.6051160400820663e-13;-5.429319216432305e-10;-3.126388037344441e-15;-1.849242980966892e-11;-1.1283418643870392e-13;2.1316282072803006e-13;-1.6854073692229576e-13;2.87798229692271e-12;150.15646280361193;135.0;119.83531746722605;135.0;120.2713693638866;44.73939607890077;32.47735353255149;19.336496520401624;58.90511190699061;32.74424463692429;5.8281666121349645;16.190809481334668;24.868459611338608;57.521763030198485;0.0941833945662438;8.318529887414513;4.0;0.45000000000000007;144013.40293230562;22620.739424940963;6.366432158867481;0.0941833945662438;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.13154038866139;2691.2611162749063;0.10140660213313524;144013.40293230562;0.0;0.0;135.0;4.0;150.15646280361193;4.0;135.0;4.0;119.83531746722605;4.0;135.0;4.0;120.2713693638866;4.0;30.0;4.0;44.73939607890077;4.0;110.13154038866139;2691.2611162749063;0.009243781758321567;144013.40293230562;0.0;0.0;103.64450798589138;300.05228945583303;0.5514066021331353;22620.739424940963;0.5484663784745276;0.2012521478550061;182.63381633616342;415.9487386878638;0.45924378175832165;144013.40293230562;0.6585347350800962;0.28573452446697384;110.13154038866139;2691.2611162749063;0.09216282037481367;144013.40293230562;0.0;0.0;137.52795302076396;300.05228945583303;0.5514066021331353;144013.40293230562;0.5484663784745276;0.2012521478550061;154.33649652040162;336.6663145109923;0.5514066021331353;144013.40293230562;0.5484663784745276;0.2012521478550061;154.24231312583538;369.20986968692455;0.45000000000000007;144013.40293230562;0.6720621825309009;0.2982937747115204;129.20942313334945;324.3449471401094;0.45000000000000007;144013.40293230562;0.6720621825309009;0.2982937747115204;129.17183338786504;324.2782244901381;0.45000000000000007;22620.739424940963;0.6720621825309009;0.2982937747115204;103.64450798589138;2692.9124788148006;0.10140660213313524;22620.739424940963;0.0;0.0;62.74424463692429;262.6693067216267;0.10140660213313524;22620.739424940963;0.0;0.0;62.74960633368812;262.7929588219876;0.10140660213313524;144013.40293230562;0.0;0.0;"Zustand 3: Temperatur 427.486 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.359 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.322 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.784 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.4600000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.811205993187873e-20;`gtol` termination condition is satisfied.;5;3.100085344377011e-08;3.1020012872943407e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.09778803680501;137.3775312185527;154.4774849147811;62.79682870717755;0.09161315445217043;0.2850617072265427;0.20207450914010633;0.2973784556456979;253.75250510456578;246.83846543579776;253.95081753391864;246.59694067717385;21.020614720454862;0.506949638554874;4.5295395408575985;15.17658523352668;0.012535452367419113;0.030676876912010223;25.375250510439926;24.683846543578962;10.158032701357257;16.439796045145748;1.9109649774050235;103.93461333190805;0.028007885637484433;2693.464683756125;299.79321044246154;230.8197322756685;0.015727984369714565;0.5458275922734924;0.5655715243707485;0.21262787193718483;8.387956995647983e-12;-3.100039691616985e-08;1.9326762412674725e-12;-1.0901390901096875e-11;-1.2789769243681803e-11;8.128608897095546e-12;-1.2363443602225743e-11;1.6652279555273708e-10;8.387956995647982e-14;-3.100039691616985e-10;1.9326762412674726e-14;-1.0901390901096875e-11;-1.2789769243681803e-13;8.128608897095546e-14;-1.2363443602225742e-13;1.6652279555273709e-12;150.17658523352668;135.0;119.81155397524412;135.0;120.25137914610207;44.76306611458119;32.201472358310866;19.589485740789314;59.17154721732686;32.79682870717755;6.011463027297225;15.87694064333607;24.902211963194986;57.44919417044383;0.11200082600822725;8.351486753017298;4.0;0.4600000000000001;143850.32596633813;22674.819428399005;6.3440560759735645;0.11200082600822725;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.09778803680501;2691.2098661102073;0.10155557664320691;143850.32596633813;0.0;0.0;135.0;4.0;150.17658523352668;4.0;135.0;4.0;119.81155397524412;4.0;135.0;4.0;120.25137914610207;4.0;30.0;4.0;44.76306611458119;4.0;110.09778803680501;2691.2098661102073;0.009303826728493347;143850.32596633813;0.0;0.0;103.93461333190805;299.7932104424637;0.561555576643207;22674.819428399005;0.5497310617963549;0.20207450914010633;182.37805759183755;415.19978818556615;0.4693038267284934;143850.32596633813;0.6577925127280732;0.2850617072265427;110.09778803680501;2691.2098661102073;0.09225174991471356;143850.32596633813;0.0;0.0;137.3775312185527;299.7932104424637;0.561555576643207;143850.32596633813;0.5497310617963549;0.20207450914010633;154.5894857407893;337.2260409489456;0.561555576643207;143850.32596633813;0.5497310617963549;0.20207450914010633;154.4774849147811;369.16586775662364;0.4600000000000001;143850.32596633813;0.6710968334907272;0.2973784556456979;129.0260444655354;323.4688792339139;0.4600000000000001;143850.32596633813;0.6710968334907272;0.2973784556456979;128.98853697270278;323.40219037106175;0.4600000000000001;22674.819428399005;0.6710968334907272;0.2973784556456979;103.93461333190805;2693.464683756125;0.10155557664320691;22674.819428399005;0.0;0.0;62.79682870717755;262.88948941687;0.10155557664320691;22674.819428399005;0.0;0.0;62.802184975658236;263.01292382374123;0.10155557664320691;143850.32596633813;0.0;0.0;"Zustand 3: Temperatur 427.739 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.627 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 402.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 402.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.528 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.4700000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.6675999877906477e-20;`gtol` termination condition is satisfied.;5;1.8250662866079642e-08;1.8262529878363773e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.0660816651233;137.22741418384294;154.7023623031879;62.846383316686115;0.09206608790905918;0.2844064517893349;0.20286780819780795;0.29649032973119793;254.0624438346922;247.21142783028256;254.3190931555251;246.91091657089027;21.85737359030301;0.5068779580324135;4.62163649917928;15.195122238917008;0.012531924183738812;0.03133001438085832;25.406244383459807;24.721142783028363;10.17276372622134;16.460727771393607;1.9870339644139474;104.21236998182127;0.027579696897656762;2693.993494397523;299.5400317876411;231.62875872635146;0.0157671907882716;0.5559283882741372;0.5665727122329078;0.21331105176104154;5.165645688975928e-12;-1.8250410960263252e-08;5.684341886080801e-13;-6.582900891061172e-12;-8.412825991399586e-12;-1.0800249583553523e-12;-1.3841372492606752e-11;9.413270163349807e-11;5.165645688975928e-14;-1.825041096026325e-10;5.684341886080802e-15;-6.582900891061172e-12;-8.412825991399586e-14;-1.0800249583553523e-14;-1.3841372492606752e-13;9.413270163349807e-13;150.195122238917;135.0;119.78952792132026;135.0;120.23260068355921;44.785372477887734;31.935223264360275;19.834264553798903;59.426997503933535;32.846383316686115;6.191532626165099;15.577157939498989;24.933918334876694;57.380866204192955;0.1319022506110059;8.381517030040811;4.0;0.4700000000000001;143697.27265463924;22725.8843098517;6.3230662752404445;0.1319022506110059;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.0660816651233;2691.161716085589;0.10169557906240867;143697.27265463924;0.0;0.0;135.0;4.0;150.195122238917;4.0;135.0;4.0;119.78952792132026;4.0;135.0;4.0;120.23260068355921;4.0;30.0;4.0;44.785372477887734;4.0;110.0660816651233;2691.161716085589;0.009362714121922395;143697.27265463924;0.0;0.0;104.21236998182127;299.5400317876416;0.5716955790624088;22725.8843098517;0.5509468085590409;0.20286780819780795;182.13034550327728;414.47290795197574;0.4793627141219225;143697.27265463924;0.6570679059494362;0.2844064517893349;110.0660816651233;2691.161716085589;0.09233286494048627;143697.27265463924;0.0;0.0;137.22741418384294;299.5400317876416;0.5716955790624088;143697.27265463924;0.5509468085590409;0.20286780819780795;154.8342645537989;337.7725709060121;0.5716955790624088;143697.27265463924;0.5509468085590409;0.20286780819780795;154.7023623031879;369.11974528147647;0.4700000000000001;143697.27265463924;0.6701571377696742;0.29649032973119793;128.84589715380213;322.6146950893534;0.4700000000000001;143697.27265463924;0.6701571377696742;0.29649032973119793;128.8084673738349;322.54803548428777;0.4700000000000001;22725.8843098517;0.6701571377696742;0.29649032973119793;104.21236998182127;2693.993494397523;0.10169557906240867;22725.8843098517;0.0;0.0;62.846383316686115;263.09698828122936;0.10169557906240867;22725.8843098517;0.0;0.0;62.85173447936626;263.22021806466023;0.10169557906240867;143697.27265463924;0.0;0.0;"Zustand 3: Temperatur 427.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 427.852 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.996 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.280 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.4800000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.130544818318425e-21;`gtol` termination condition is satisfied.;5;1.1065525857621867e-08;1.1072980464462515e-10;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.03626252461584;137.0779994496723;154.91720842436098;62.893135964839644;0.0925156134626319;0.28376811221312287;0.2036334226232405;0.2956283514863939;254.34760563857697;247.56330184920927;254.6601904615724;247.20620394671414;22.69889748783548;0.506803421134542;4.713863509161013;15.212177370728284;0.012528548008889384;0.03198453149343732;25.434760563852198;24.756330184921186;10.18640761846333;16.48041359644828;2.0635361362637146;104.47850791645374;0.027166116159585897;2694.5002865212264;299.29293871487465;232.4074384073268;0.015805988052888464;0.5660213132822391;0.5675338890317531;0.21396878334295516;2.6290081223123707e-12;-1.1065377947261368e-08;4.831690603168681e-13;-4.062639114010835e-12;-1.0828671292983927e-11;-2.5863755581667647e-12;-1.0061285138363019e-11;5.4996007747831754e-11;2.6290081223123708e-14;-1.1065377947261368e-10;4.831690603168682e-15;-4.062639114010835e-12;-1.0828671292983927e-13;-2.5863755581667648e-14;-1.0061285138363019e-13;5.499600774783176e-13;150.21217737072828;135.0;119.7691273647385;135.0;120.21493995534007;44.806417574713464;31.6781037000772;20.071157772176832;59.67209034174027;32.893135964839644;6.368343414895378;15.290619448284758;24.963737475384164;57.31645763535221;0.15394934781585334;8.408986594278701;4.0;0.4800000000000001;143553.45162022157;22774.151396387988;6.303350193895231;0.15394934781585334;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.03626252461584;2691.1164262993766;0.10182730133512752;143553.45162022157;0.0;0.0;135.0;4.0;150.21217737072828;4.0;135.0;4.0;119.7691273647385;4.0;135.0;4.0;120.21493995534007;4.0;30.0;4.0;44.806417574713464;4.0;110.03626252461584;2691.1164262993766;0.009420615250263598;143553.45162022157;0.0;0.0;104.47850791645374;299.29293871487556;0.5818273013351276;22774.151396387988;0.5521161974778149;0.2036334226232405;181.8902810708055;413.7671132654058;0.4894206152502637;143553.45162022157;0.6563603313720835;0.28376811221312287;110.03626252461584;2691.1164262993766;0.09240668608486392;143553.45162022157;0.0;0.0;137.0779994496723;299.29293871487556;0.5818273013351276;143553.45162022157;0.5521161974778149;0.2036334226232405;155.07115777217683;338.30605727385;0.5818273013351276;143553.45162022157;0.5521161974778149;0.2036334226232405;154.91720842436098;369.0712139559377;0.4800000000000001;143553.45162022157;0.6692422441706862;0.2956283514863939;128.6690128553936;321.7818441896193;0.4800000000000001;143553.45162022157;0.6692422441706862;0.2956283514863939;128.63165658510462;321.71520974900795;0.4800000000000001;22774.151396387988;0.6692422441706862;0.2956283514863939;104.47850791645374;2694.5002865212264;0.10182730133512752;22774.151396387988;0.0;0.0;62.893135964839644;263.2927556995587;0.10182730133512752;22774.151396387988;0.0;0.0;62.89848231998786;263.41579291889593;0.10182730133512752;143553.45162022157;0.0;0.0;"Zustand 3: Temperatur 428.221 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.067 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.819 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.782 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 455.040 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.4900000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.381371348832489e-21;`gtol` termination condition is satisfied.;5;6.896461961803771e-09;6.90126270885624e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;110.0081845462559;136.92964394150124;155.12228597041582;62.93729640500078;0.09296286127363967;0.2831460665908595;0.20437264886190742;0.2947915175240918;254.60957672925966;247.89566615734546;254.97582794448303;247.4842492695228;23.54462010114411;0.5067259833676644;4.806212501137464;15.227845498161457;0.0125253168804173;0.032640355721087665;25.460957672922707;24.789566615734877;10.199033117779624;16.498949951302198;2.1404200098218618;104.7337073703954;0.02676658258943237;2694.9863425638396;299.05209513585754;233.15734597767457;0.01584451551804833;0.5761068650927829;0.5684572951714625;0.2146023862681107;2.305711177541525e-12;-6.896371473885665e-09;1.1084466677857563e-12;-2.5738300379885004e-12;-7.58859641791787e-12;-3.325340003357269e-12;-1.0174971976084635e-11;3.2599700716673397e-11;2.3057111775415252e-14;-6.896371473885666e-11;1.1084466677857563e-14;-2.5738300379885004e-12;-7.58859641791787e-14;-3.3253400033572687e-14;-1.0174971976084635e-13;3.25997007166734e-13;150.22784549816146;135.0;119.75024952485148;135.0;120.1983104503874;44.826295822807765;31.429643213418558;20.30047525626003;59.90741154758763;32.93729640500078;6.541876740728185;15.01654215445609;24.991815453744096;57.25567222194957;0.178189285844212;8.434234028562116;4.0;0.4900000000000001;143418.1366301285;22819.822280443426;6.284805151749045;0.178189285844212;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;110.0081845462559;2691.0737759212666;0.10195138061083109;143418.1366301285;0.0;0.0;135.0;4.0;150.22784549816146;4.0;135.0;4.0;119.75024952485148;4.0;135.0;4.0;120.1983104503874;4.0;30.0;4.0;44.826295822807765;4.0;110.0081845462559;2691.0737759212666;0.009477692052380728;143418.1366301285;0.0;0.0;104.7337073703954;299.0520951358586;0.5919513806108312;22819.822280443426;0.5532416360316902;0.20437264886190742;181.65748871158002;413.08146982596776;0.49947769205238085;143418.1366301285;0.655669223018239;0.2831460665908595;110.0081845462559;2691.0737759212666;0.09247368855845037;143418.1366301285;0.0;0.0;136.92964394150124;299.0520951358586;0.5919513806108312;143418.1366301285;0.5532416360316902;0.20437264886190742;155.30047525626003;338.82667945534877;0.5919513806108312;143418.1366301285;0.5532416360316902;0.20437264886190742;155.12228597041582;369.02002171400295;0.4900000000000001;143418.1366301285;0.6683513270619468;0.2947915175240918;128.49540991293912;320.96977660963194;0.4900000000000001;143418.1366301285;0.6683513270619468;0.2947915175240918;128.45812325927182;320.9031636387726;0.4900000000000001;22819.822280443426;0.6683513270619468;0.2947915175240918;104.7337073703954;2694.9863425638396;0.10195138061083109;22819.822280443426;0.0;0.0;62.93729640500078;263.47766978173166;0.10195138061083109;22819.822280443426;0.0;0.0;62.94263822843783;263.6005255665712;0.10195138061083109;143418.1366301285;0.0;0.0;"Zustand 3: Temperatur 428.450 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.272 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.645 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.608 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.807 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5000000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.005821618340945e-21;`gtol` termination condition is satisfied.;5;4.48174256189211e-09;4.4851345985175185e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.98171323928989;136.78266624121898;155.31785749231375;62.97905814356437;0.093408897950106;0.28253971685100365;0.20508670766913434;0.2939788650642022;254.8498124288795;248.2099771400639;255.26758558051577;247.74638434905924;24.39400330472435;0.5066455956771141;4.898675600586226;15.242213662014308;0.012522223765639965;0.033297415604058786;25.484981242885713;24.820997714006587;10.210703423220867;16.516425623271047;2.2176366644732752;104.97860242219866;0.026380562751774084;2695.452858311084;298.81764183745383;233.87996362101632;0.015882903311152274;0.5861855006346337;0.5693450157249839;0.2152130965709409;1.2718714970105793e-12;-4.481677251533256e-09;-5.684341886080802e-14;-1.7441048605348897e-12;-5.9117155615240335e-12;-1.9610979506978765e-12;-6.45172804070171e-12;2.2367885321727954e-11;1.2718714970105794e-14;-4.4816772515332557e-11;-5.684341886080802e-16;-1.7441048605348897e-12;-5.911715561524034e-14;-1.9610979506978764e-14;-6.45172804070171e-14;2.2367885321727954e-13;150.2422136620143;135.0;119.73279990547155;135.0;120.18263251500844;44.845094326558865;31.189401133424383;20.522512512827802;60.1335080956398;32.97905814356437;6.712125609033137;14.75419748327289;25.01828676071011;57.198236824634364;0.20465502051405338;8.457571206091586;4.0;0.5000000000000001;143290.66067817874;22863.083994837747;6.267337368420303;0.20465502051405338;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.98171323928989;2691.0335615473314;0.10206840394578587;143290.66067817874;0.0;0.0;135.0;4.0;150.2422136620143;4.0;135.0;4.0;119.73279990547155;4.0;135.0;4.0;120.18263251500844;4.0;30.0;4.0;44.845094326558865;4.0;109.98171323928989;2691.0335615473314;0.009534097128102109;143290.66067817874;0.0;0.0;104.97860242219866;298.8176418374539;0.602068403945786;22863.083994837747;0.5543253738102412;0.20508670766913434;181.4316147954387;412.41509129424753;0.5095340971281023;143290.66067817874;0.6549940327043923;0.28253971685100365;109.98171323928989;2691.0335615473314;0.09253430681768376;143290.66067817874;0.0;0.0;136.78266624121898;298.8176418374539;0.602068403945786;143290.66067817874;0.5543253738102412;0.20508670766913434;155.5225125128278;339.33463815357504;0.602068403945786;143290.66067817874;0.5543253738102412;0.20508670766913434;155.31785749231375;368.9659516676868;0.5000000000000001;143290.66067817874;0.667483586153166;0.2939788650642022;128.3250950351274;320.17794505824065;0.5000000000000001;143290.66067817874;0.667483586153166;0.2939788650642022;128.28787439096686;320.1113502270325;0.5000000000000001;22863.083994837747;0.667483586153166;0.2939788650642022;104.97860242219866;2695.452858311084;0.10206840394578587;22863.083994837747;0.0;0.0;62.97905814356437;263.6525406348928;0.10206840394578587;22863.083994837747;0.0;0.0;62.98439569037407;263.77522525894443;0.10206840394578587;143290.66067817874;0.0;0.0;"Zustand 3: Temperatur 428.673 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.468 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.475 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.582 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5100000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.5268928551174595e-22;`gtol` termination condition is satisfied.;5;3.0065079864000832e-09;3.008950931842345e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.95672469597622;136.63734890627245;155.5041854687288;63.01859979939218;0.0938547259125382;0.2819484884336274;0.20577674918979705;0.2931894705016807;255.06964995781564;248.50757913483147;255.53691799449186;247.9938361955953;25.246537155377254;0.5065622066483048;4.99124513299148;15.255361839582292;0.012519261647164022;0.03395564091362434;25.506964995779878;24.850757913483424;10.221476719779828;16.532922413040144;2.2951397416712456;105.21378433145406;0.02600754817257965;2695.9009491266756;298.58969552900953;234.5766861924074;0.015921272558592325;0.5962576399995121;0.5701989924754415;0.21580207241269506;8.135714324453147e-13;-3.006448423548136e-09;1.6484591469634324e-12;-1.2123080317394397e-12;-3.836930773104541e-12;-2.7569058147491887e-12;-6.849631972727366e-12;1.6854073692229576e-11;8.135714324453147e-15;-3.006448423548136e-11;1.6484591469634323e-14;-1.2123080317394397e-12;-3.836930773104541e-14;-2.7569058147491886e-14;-6.849631972727366e-14;1.6854073692229576e-13;150.2553618395823;135.0;119.71669150750648;135.0;120.16783276342136;44.86289348892535;30.956964439924377;20.737551310584934;60.35089084252871;33.01859979939218;6.879093177016216;14.502907176052418;25.04327530402378;57.14389945795756;0.2333658418561413;8.479284105340469;4.0;0.5100000000000001;143170.41067382705;22904.11009795468;6.250861092682753;0.2333658418561413;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.95672469597622;2690.9955957123498;0.1021789125581043;143170.41067382705;0.0;0.0;135.0;4.0;150.2553618395823;4.0;135.0;4.0;119.71669150750648;4.0;135.0;4.0;120.16783276342136;4.0;30.0;4.0;44.86289348892535;4.0;109.95672469597622;2690.9955957123498;0.009589973832182085;143170.41067382705;0.0;0.0;105.21378433145406;298.5896955290103;0.6121789125581044;22904.11009795468;0.5553695147106801;0.20577674918979705;181.21232627950667;411.7671369254728;0.5195899738321822;143170.41067382705;0.6543342302723639;0.2819484884336274;109.95672469597622;2690.9955957123498;0.0925889387259222;143170.41067382705;0.0;0.0;136.63734890627245;298.5896955290103;0.6121789125581044;143170.41067382705;0.5553695147106801;0.20577674918979705;155.73755131058493;339.8301509538466;0.6121789125581044;143170.41067382705;0.5553695147106801;0.20577674918979705;155.5041854687288;368.90882069541556;0.5100000000000001;143170.41067382705;0.666638246242169;0.2931894705016807;128.15806480093198;319.4058066652657;0.5100000000000001;143170.41067382705;0.666638246242169;0.2931894705016807;128.12090682298378;319.33922697719976;0.5100000000000001;22904.11009795468;0.666638246242169;0.2931894705016807;105.21378433145406;2695.9009491266756;0.1021789125581043;22904.11009795468;0.0;0.0;63.01859979939218;263.8181160517297;0.1021789125581043;22904.11009795468;0.0;0.0;63.0239333054638;263.9406390002886;0.1021789125581043;143170.41067382705;0.0;0.0;"Zustand 3: Temperatur 428.888 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.308 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.271 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.362 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
