config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5200000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.133088904098414e-22;`gtol` termination condition is satisfied.;5;2.06371618091178e-09;2.0654727807930145e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.93310469109309;136.4939408146618;155.68153218353115;63.05608633832469;0.09430128339354017;0.2813718298552784;0.20644385768049883;0.292422448015908;255.2703198836809;248.7897137225146;255.78516628264717;248.2277359371755;26.10173967016334;0.5064757643294339;5.083913627255994;15.26736362940676;0.012516423589962532;0.03461496278355578;25.52703198836704;24.878971372251712;10.231406651305935;16.54851572914542;2.3728854247479108;105.43980463868076;0.025647053254010933;2696.3316557436588;298.3683485961737;235.24882620444967;0.01595973564466968;0.6063236700395191;0.5710210349812385;0.21637039939489133;7.069900220812997e-13;-2.063679005459562e-09;3.410605131648481e-13;-8.517075933411888e-13;-1.2221335055073723e-12;-2.5295321393059567e-12;-5.7980287238024175e-12;1.0516032489249483e-11;7.069900220812997e-15;-2.063679005459562e-11;3.4106051316484808e-15;-8.517075933411888e-13;-1.2221335055073723e-14;-2.5295321393059567e-14;-5.798028723802418e-14;1.0516032489249483e-13;150.26736362940676;135.0;119.70184412185125;135.0;120.15384354442727;44.879767567136014;30.731945800864196;20.945860300143465;60.56003707154474;33.05608633832469;7.042791408172661;14.262039483170497;25.066895308906908;57.09242752270421;0.2643281166123188;8.499633811372576;4.0;0.5200000000000001;143056.82266616443;22943.061676138732;6.235297829275617;0.2643281166123188;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.93310469109309;2690.9597055424147;0.1022834056841887;143056.82266616443;0.0;0.0;135.0;4.0;150.26736362940676;4.0;135.0;4.0;119.70184412185125;4.0;135.0;4.0;120.15384354442727;4.0;30.0;4.0;44.879767567136014;4.0;109.93310469109309;2690.9597055424147;0.009645456425881117;143056.82266616443;0.0;0.0;105.43980463868076;298.3683485961739;0.6222834056841888;22943.061676138732;0.5563760280879142;0.20644385768049883;180.99930943027096;411.1368092872948;0.5296454564258812;143056.82266616443;0.6536893036651424;0.2813718298552784;109.93310469109309;2690.9597055424147;0.09263794925830758;143056.82266616443;0.0;0.0;136.4939408146618;298.3683485961739;0.6222834056841888;143056.82266616443;0.5563760280879142;0.20644385768049883;155.94586030014347;340.313448580746;0.6222834056841888;143056.82266616443;0.5563760280879142;0.20644385768049883;155.68153218353115;368.8484777400746;0.5200000000000001;143056.82266616443;0.6658145569222866;0.292422448015908;127.99430700328924;318.6528245282234;0.5200000000000001;143056.82266616443;0.6658145569222866;0.292422448015908;127.95720859182734;318.58625729210115;0.5200000000000001;22943.061676138732;0.6658145569222866;0.292422448015908;105.43980463868076;2696.3316557436588;0.1022834056841887;22943.061676138732;0.0;0.0;63.05608633832469;263.9750866763334;0.1022834056841887;22943.061676138732;0.0;0.0;63.06141602172306;264.09745670797474;0.1022834056841887;143056.82266616443;0.0;0.0;"Zustand 3: Temperatur 429.096 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 428.832 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 401.144 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 401.107 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 454.149 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5300000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.0415212222977052e-22;`gtol` termination condition is satisfied.;5;1.4420075325718e-09;1.4432749026417006e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.91074786601263;136.35265950797583;155.8501594521568;63.09167019567559;0.09474944501703284;0.28080921217684035;0.2070890558965358;0.2916769482131861;255.45295636020018;249.05752817558817;256.01356861977933;248.4491268994015;26.95915640805094;0.5063862177108936;5.176673817830861;15.278286863648361;0.012513702793292223;0.035275313814974917;25.54529563601929;24.90575281755913;10.240542744791213;16.56327512662723;2.450832400862992;105.65717804318933;0.025298613492149475;2696.7459496452875;298.15366942214894;235.8976186330697;0.015998396502104772;0.6163839475765265;0.5718128307467868;0.21691909552743338;7.744915819785092e-13;-1.4419683225241897e-09;-5.115907697472721e-13;-6.047384815133228e-13;-1.0231815394945443e-12;-3.126388037344441e-12;-6.934897101018578e-12;7.275957614183426e-12;7.744915819785093e-15;-1.4419683225241898e-11;-5.115907697472721e-15;-6.047384815133228e-13;-1.0231815394945442e-14;-3.126388037344441e-14;-6.934897101018578e-14;7.275957614183426e-14;150.27828686364836;135.0;119.68818369498928;135.0;120.14060245816978;44.89578517796582;30.513981760527088;21.147695629438942;60.76139286522351;33.09167019567559;7.203239872412723;14.031005651799944;25.089252133987372;57.04360620017559;0.2975361772821543;8.518857660696597;4.0;0.5300000000000001;142949.37754158754;22980.088269779088;6.220575650685338;0.2975361772821543;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.91074786601263;2690.9257315329173;0.10238234407863112;142949.37754158754;0.0;0.0;135.0;4.0;150.27828686364836;4.0;135.0;4.0;119.68818369498928;4.0;135.0;4.0;120.14060245816978;4.0;30.0;4.0;44.89578517796582;4.0;109.91074786601263;2690.9257315329173;0.009700670280993196;142949.37754158754;0.0;0.0;105.65717804318933;298.15366942214865;0.6323823440786313;22980.088269779088;0.5573467589518719;0.2070890558965358;180.79226862417545;410.52335205386527;0.5397006702809933;142949.37754158754;0.6530587588629679;0.28080921217684035;109.91074786601263;2690.9257315329173;0.09268167379763792;142949.37754158754;0.0;0.0;136.35265950797583;298.15366942214865;0.6323823440786313;142949.37754158754;0.5573467589518719;0.2070890558965358;156.14769562943894;340.78477172993036;0.6323823440786313;142949.37754158754;0.5573467589518719;0.2070890558965358;155.8501594521568;368.78480188156504;0.5300000000000001;142949.37754158754;0.6650117922464388;0.2916769482131861;127.83380184727923;317.9184690361874;0.5300000000000001;142949.37754158754;0.6650117922464388;0.2916769482131861;127.79676012758728;317.8519118403101;0.5300000000000001;22980.088269779088;0.6650117922464388;0.2916769482131861;105.65717804318933;2696.7459496452875;0.10238234407863112;22980.088269779088;0.0;0.0;63.09167019567559;264.12409070144076;0.10238234407863112;22980.088269779088;0.0;0.0;63.09699625799419;264.2463159044863;0.10238234407863112;142949.37754158754;0.0;0.0;"Zustand 3: Temperatur 429.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.000 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.947 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.942 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5400000000000001;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.276558316340124e-23;`gtol` termination condition is satisfied.;5;1.0263719969146685e-09;1.0272836333106962e-11;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.8895569883233;136.21369350696727;156.0103282349375;63.125492298180234;0.09520002289361007;0.2802601283917205;0.20771330916504233;0.29095215679716324;255.61860627817748;249.312083149624;256.2232697699045;248.65897193710927;27.818359879628105;0.5062935178982082;5.269518645697815;15.288194155393398;0.012511092630170318;0.035936628157994095;25.561860627817286;24.931208314962895;10.248930790796223;16.57726479580784;2.52894180733222;105.86638507322516;0.024961783952983506;2697.1447380611985;297.9457031525961;236.52422552847466;0.016037350930995453;0.6264388022639216;0.5725759545721067;0.21744911586889207;5.151434834260726e-13;-1.0263150329592463e-09;-4.831690603168681e-13;-4.3270942384765476e-13;-1.0800249583553523e-12;-4.973799150320701e-12;-8.29913915367797e-12;4.632738637155853e-12;5.151434834260726e-15;-1.0263150329592464e-11;-4.831690603168682e-15;-4.3270942384765476e-13;-1.0800249583553523e-14;-4.973799150320701e-14;-8.29913915367797e-14;4.632738637155853e-14;150.2881941553934;135.0;119.67564176017316;135.0;120.12805191763698;44.91100975775265;30.302731064977934;21.34330154760397;60.95537531547251;33.125492298180234;7.3604646778183564;13.809256686948004;25.110443011676693;56.99723699188337;0.3329733126664678;8.537170490135225;4.0;0.5400000000000001;142847.5971413809;23015.328729120316;6.206628583177346;0.3329733126664678;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.8895569883233;2690.8935264386655;0.10247615319491687;142847.5971413809;0.0;0.0;135.0;4.0;150.2881941553934;4.0;135.0;4.0;119.67564176017316;4.0;135.0;4.0;120.12805191763698;4.0;30.0;4.0;44.91100975775265;4.0;109.8895569883233;2690.8935264386655;0.00975573213020518;142847.5971413809;0.0;0.0;105.86638507322516;297.9457031525955;0.642476153194917;23015.328729120316;0.5582834372974045;0.20771330916504233;180.59092522037133;409.92604787459624;0.5497557321302053;142847.5971413809;0.6524421196989963;0.2802601283917205;109.8895569883233;2690.8935264386655;0.09272042106471169;142847.5971413809;0.0;0.0;136.21369350696727;297.9457031525955;0.642476153194917;142847.5971413809;0.5582834372974045;0.20771330916504233;156.34330154760397;341.24436838910657;0.642476153194917;142847.5971413809;0.5582834372974045;0.20771330916504233;156.0103282349375;368.7177002475943;0.5400000000000001;142847.5971413809;0.6642292503468;0.29095215679716324;127.67652301683205;317.2022189890247;0.5400000000000001;142847.5971413809;0.6642292503468;0.29095215679716324;127.63953532218164;317.13566967762097;0.5400000000000001;23015.328729120316;0.6642292503468;0.29095215679716324;105.86638507322516;2697.1447380611985;0.10247615319491687;23015.328729120316;0.0;0.0;63.125492298180234;264.2657181450742;0.10247615319491687;23015.328729120316;0.0;0.0;63.13081492575361;264.38780598932;0.10247615319491687;142847.5971413809;0.0;0.0;"Zustand 3: Temperatur 429.493 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.160 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.827 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.790 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.741 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5500000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.745768277579472e-23;`gtol` termination condition is satisfied.;5;7.403925822839101e-10;7.410490236926936e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.86944227908987;136.07720457720728;156.16229817220653;63.157682995508026;0.0956537681603182;0.2797240927510323;0.20831752916524307;0.29024729326470283;255.76823744154927;249.5543596941252;256.4153296111691;248.85816009625628;28.678948810708764;0.5061976190154956;5.362441258330298;15.297143387652454;0.012508586676665046;0.03659884157314024;25.576823744154655;24.955435969412743;10.256613184446902;16.5905440064174;2.6071771646771933;106.06787456197173;0.024636137966436145;2697.5288686033837;297.744472795889;237.1297404215009;0.0160766869417992;0.6364885391379461;0.5733118771479908;0.21796135685604573;7.069900220812997e-13;-7.403606616662728e-10;-5.400124791776761e-13;-3.1186164761720647e-13;-3.410605131648481e-12;-2.2453150450019166e-12;-4.718003765447065e-12;2.7284841053187847e-12;7.069900220812997e-15;-7.403606616662727e-12;-5.4001247917767615e-15;-3.1186164761720647e-13;-3.410605131648481e-14;-2.2453150450019167e-14;-4.718003765447065e-14;2.7284841053187846e-14;150.29714338765245;135.0;119.66415492756164;135.0;120.11613875022391;44.925499981706025;30.09787311286027;21.532910992291193;61.14237458026571;33.157682995508026;7.514497521030137;13.596280365589905;25.130557720910133;56.95313638973141;0.37061282008465923;8.554765954264838;4.0;0.5500000000000002;142751.04075245743;23048.912005316313;6.193396057893379;0.37061282008465923;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.86944227908987;2690.862954264535;0.10256522607974516;142751.04075245743;0.0;0.0;135.0;4.0;150.29714338765245;4.0;135.0;4.0;119.66415492756164;4.0;135.0;4.0;120.11613875022391;4.0;30.0;4.0;44.925499981706025;4.0;109.86944227908987;2690.862954264535;0.009810750356742566;142751.04075245743;0.0;0.0;106.06787456197173;297.74447279588946;0.6525652260797453;23048.912005316313;0.5591876866447764;0.20831752916524307;180.39501650051272;409.344216317774;0.5598107503567428;142751.04075245743;0.6518389275735261;0.2797240927510323;109.86944227908987;2690.862954264535;0.0927544757230026;142751.04075245743;0.0;0.0;136.07720457720728;297.74447279588946;0.6525652260797453;142751.04075245743;0.5591876866447764;0.20831752916524307;156.5329109922912;341.69249157555413;0.6525652260797453;142751.04075245743;0.5591876866447764;0.20831752916524307;156.16229817220653;368.6471058228166;0.5500000000000002;142751.04075245743;0.6634662530115604;0.29024729326470283;127.52243862294245;316.5035625306202;0.5500000000000002;142751.04075245743;0.6634662530115604;0.29024729326470283;127.48550247896986;316.4370191823054;0.5500000000000002;23048.912005316313;0.6634662530115604;0.29024729326470283;106.06787456197173;2697.5288686033837;0.10256522607974516;23048.912005316313;0.0;0.0;63.157682995508026;264.40051474888173;0.10256522607974516;23048.912005316313;0.0;0.0;63.1630023604925;264.52247213302417;0.10256522607974516;142751.04075245743;0.0;0.0;"Zustand 3: Temperatur 429.683 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.312 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.672 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.636 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5600000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.4753553902497112e-23;`gtol` termination condition is satisfied.;5;5.42735835782455e-10;5.432044532677749e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.85032080078787;135.94332992574334;156.3063270717982;63.18836291028134;0.09611137289060087;0.27920064004169354;0.20890257743597168;0.2895616096264464;255.90274587241518;249.78526564999999;256.59073077725475;249.04751267495246;29.5405472857984;0.5060984788754473;5.455435008748798;15.305188150264087;0.012506178732870894;0.03726189147519618;25.590274587241293;24.978526565000426;10.263629231090318;16.60316751166393;2.685504298758279;106.26206594228762;0.024321266002829536;2697.899133565339;297.5499805655887;237.71519251952398;0.016116485117242618;0.6465334408926792;0.5740219729576198;0.2184566603393451;1.4210854715202004e-13;-5.426663562957401e-10;0.0;-2.255973186038318e-13;-3.183231456205249e-12;-4.263256414560601e-12;-6.480149750132114e-12;2.2453150450019166e-12;1.4210854715202005e-15;-5.426663562957401e-12;0.0;-2.255973186038318e-13;-3.183231456205249e-14;-4.263256414560601e-14;-6.480149750132113e-14;2.2453150450019167e-14;150.3051881502641;135.0;119.65366442719767;135.0;120.10481383523012;44.93931014653111;29.89910652125377;21.716746156949057;61.32275579575651;33.18836291028134;7.665374844322741;13.391598484910048;25.14967919921213;56.91113466351692;0.41041908515086334;8.571817880420497;4.0;0.5600000000000002;142659.30193045537;23080.957881782262;6.180822419118748;0.41041908515086334;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.85032080078787;2690.8338893464143;0.10264992600992162;142659.30193045537;0.0;0.0;135.0;4.0;150.3051881502641;4.0;135.0;4.0;119.65366442719767;4.0;135.0;4.0;120.10481383523012;4.0;30.0;4.0;44.93931014653111;4.0;109.85032080078787;2690.8338893464143;0.009865825315932166;142659.30193045537;0.0;0.0;106.26206594228762;297.5499805655885;0.6626499260099218;23080.957881782262;0.5600610318618485;0.20890257743597168;180.20429467151786;408.7772118905209;0.5698658253159323;142659.30193045537;0.6512487410852711;0.27920064004169354;109.85032080078787;2690.8338893464143;0.09278410069398946;142659.30193045537;0.0;0.0;135.94332992574334;297.5499805655885;0.6626499260099218;142659.30193045537;0.5600610318618485;0.20890257743597168;156.71674615694906;342.1293974285372;0.6626499260099218;142659.30193045537;0.5600610318618485;0.20890257743597168;156.3063270717982;368.5729752104559;0.5600000000000002;142659.30193045537;0.662722145221954;0.2895616096264464;127.37151204532285;315.8219979143876;0.5600000000000002;142659.30193045537;0.662722145221954;0.2895616096264464;127.33462515567726;315.75545882246763;0.5600000000000002;23080.957881782262;0.662722145221954;0.2895616096264464;106.26206594228762;2697.899133565339;0.10264992600992162;23080.957881782262;0.0;0.0;63.18836291028134;264.5289855356463;0.10264992600992162;23080.957881782262;0.0;0.0;63.1936791717132;264.6508188307981;0.10264992600992162;142659.30193045537;0.0;0.0;"Zustand 3: Temperatur 429.867 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.456 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.522 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.485 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.354 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5700000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.107296402891146e-24;`gtol` termination condition is satisfied.;5;4.0233471686083984e-10;4.026734757316689e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.83211589977554;135.81218431318683;156.44267037497957;63.21764371452343;0.0965734723015471;0.27868932483206665;0.20946926862971588;0.2888943891524263;256.02296233987767;250.005641493361;256.75038550896977;249.2277887444701;30.402803796557894;0.5059960594498649;5.548493453777141;15.312378130375464;0.012503862837124034;0.03792571696178931;25.602296233987605;25.000564149336263;10.27001542035889;16.615185916298206;2.7638912542691094;106.44935137236502;0.024016774700685584;2698.2562739066093;297.3622093862882;238.28155068939907;0.016156818987808852;0.6565737699096104;0.5747075275404068;0.21893581734057405;8.526512829121202e-14;-4.023092969873687e-10;8.526512829121202e-14;-1.6514567491299204e-13;-2.5011104298755527e-12;-1.6484591469634324e-12;-2.9842794901924208e-12;1.5916157281026244e-12;8.526512829121202e-16;-4.0230929698736876e-12;8.526512829121202e-16;-1.6514567491299204e-13;-2.5011104298755527e-14;-1.6484591469634323e-14;-2.984279490192421e-14;1.5916157281026246e-14;150.31237813037546;135.0;119.6441156992243;135.0;120.09403177365607;44.95249051993784;29.706147797522647;21.89501903574086;61.496860852427176;33.21764371452343;7.81313708846568;13.194764326859286;25.167884100224455;56.87107475438319;0.4523486607612881;8.588481634803259;4.0;0.5700000000000002;142572.00561951756;23111.5776504725;6.168856482915296;0.4523486607612881;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.83211589977554;2690.8062155134076;0.10273058889741904;142572.00561951756;0.0;0.0;135.0;4.0;150.31237813037546;4.0;135.0;4.0;119.6441156992243;4.0;135.0;4.0;120.09403177365607;4.0;30.0;4.0;44.95249051993784;4.0;109.83211589977554;2690.8062155134076;0.00992104968140652;142572.00561951756;0.0;0.0;106.44935137236502;297.362209386288;0.6727305888974192;23111.5776504725;0.5609049063326808;0.20946926862971588;180.0185259278981;408.2244221370933;0.5799210496814067;142572.00561951756;0.6506711355969932;0.27868932483206665;109.83211589977554;2690.8062155134076;0.09280953921601252;142572.00561951756;0.0;0.0;135.81218431318683;297.362209386288;0.6727305888974192;142572.00561951756;0.5609049063326808;0.20946926862971588;156.89501903574086;342.55534360423246;0.6727305888974192;142572.00561951756;0.5609049063326808;0.20946926862971588;156.44267037497957;368.4952863933033;0.5700000000000002;142572.00561951756;0.6619962946537473;0.2888943891524263;127.22370267838357;315.15703411864047;0.5700000000000002;142572.00561951756;0.6619962946537473;0.2888943891524263;127.18686291153432;315.0904977730935;0.5700000000000002;23111.5776504725;0.6619962946537473;0.2888943891524263;106.44935137236502;2698.2562739066093;0.10273058889741904;23111.5776504725;0.0;0.0;63.21764371452343;264.65159805877084;0.10273058889741904;23111.5776504725;0.0;0.0;63.22295701927288;264.7733131484177;0.10273058889741904;142572.00561951756;0.0;0.0;"Zustand 3: Temperatur 430.045 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.374 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.337 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 453.169 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5800000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.570698994884677e-24;`gtol` termination condition is satisfied.;5;3.0210363788745056e-10;3.0234744896839055e-12;1;True;;True;0;zulässig;feasible_but_near_limit_shex;False;True;True;109.81475669788136;135.68386206911873;156.571580622243;63.245628839571;0.09704064718931557;0.2781897206980626;0.21001837353151112;0.2882449451437693;256.1296581986056;250.2162656785055;256.89514180117806;249.39969018382973;31.265390218830994;0.5058903271724291;5.641610351600658;15.318759461639104;0.012501633274746076;0.03859025882879439;25.612965819860385;25.021626567850692;10.275805672047227;16.626646012255485;2.8423082017393697;106.63009770386475;0.023722286019098423;2698.6009829438613;297.1811244973865;238.82972722773158;0.016197755415553794;0.6666097700696902;0.5753697441693951;0.21939957154864417;2.2382096176443156e-13;-3.020730332536914e-10;-2.5579538487363607e-13;-1.2140288774276087e-13;-2.6147972675971687e-12;-1.4210854715202004e-12;-2.5295321393059567e-12;1.7621459846850485e-12;2.2382096176443156e-15;-3.020730332536914e-12;-2.5579538487363606e-15;-1.2140288774276087e-13;-2.6147972675971688e-14;-1.4210854715202004e-14;-2.5295321393059567e-14;1.7621459846850484e-14;150.3187594616391;135.0;119.63545802624532;135.0;120.08375058709152;44.965087660197696;29.5187301090329;22.067931944735903;61.66501004366705;33.245628839571;7.957828031450845;13.005360322380568;25.185243302118636;56.832811263848896;0.4963513224928988;8.604895477671391;4.0;0.5800000000000002;142488.8055374897;23140.874737326223;6.15745114023954;0.4963513224928988;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.81475669788136;2690.7798253232895;0.10280752548524386;142488.8055374897;0.0;0.0;135.0;4.0;150.3187594616391;4.0;135.0;4.0;119.63545802624532;4.0;135.0;4.0;120.08375058709152;4.0;30.0;4.0;44.965087660197696;4.0;109.81475669788136;2690.7798253232895;0.009976508809020119;142488.8055374897;0.0;0.0;106.63009770386475;297.18112449738675;0.682807525485244;23140.874737326223;0.5617206585314732;0.21001837353151112;179.837489570672;407.6852658173322;0.5899765088090203;142488.8055374897;0.6501057027511165;0.2781897206980626;109.81475669788136;2690.7798253232895;0.09283101667622373;142488.8055374897;0.0;0.0;135.68386206911873;297.18112449738675;0.682807525485244;142488.8055374897;0.5617206585314732;0.21001837353151112;157.0679319447359;342.9705879286984;0.682807525485244;142488.8055374897;0.5617206585314732;0.21001837353151112;156.571580622243;368.4140365333023;0.5800000000000002;142488.8055374897;0.6612880911479602;0.2882449451437693;127.07896659144734;314.5081913284217;0.5800000000000002;142488.8055374897;0.6612880911479602;0.2882449451437693;127.04217196854916;314.4416563994065;0.5800000000000002;23140.874737326223;0.6612880911479602;0.2882449451437693;106.63009770386475;2698.6009829438613;0.10280752548524386;23140.874737326223;0.0;0.0;63.245628839571;264.76878537366014;0.10280752548524386;23140.874737326223;0.0;0.0;63.25093932324262;264.8903876903752;0.10280752548524386;142488.8055374897;0.0;0.0;"Zustand 3: Temperatur 430.218 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.229 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.192 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.987 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.5900000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.6059544891813007e-24;`gtol` termination condition is satisfied.;5;2.2812258877881782e-10;2.2829605731073414e-12;1;True;;True;0;zulässig;feasible;True;True;True;109.79817762831112;135.558439001948;156.693306935988;63.272414125704984;0.09751342652914939;0.27770141944091503;0.21055062185998405;0.2876126197318999;256.22355061458086;250.4178595272459;257.02578892212057;249.56386627554937;32.12800073980459;0.5057812531023815;5.734779658719824;15.324375036757203;0.012499484582389723;0.039255459574397474;25.62235506145803;25.04178595272479;10.281031556884905;16.637591085036824;2.9207273400029705;106.80464830344226;0.02343743649190151;2698.933909768527;297.00667510134224;239.36058142102283;0.01623935498130802;0.6766416683729017;0.5760097499895037;0.21984862256907464;7.105427357601002e-14;-2.2808421817899216e-10;5.684341886080802e-14;-8.89843754237063e-14;-2.0463630789890885e-12;-2.0179413695586845e-12;-2.9842794901924208e-12;5.684341886080801e-13;7.105427357601002e-16;-2.2808421817899216e-12;5.684341886080802e-16;-8.89843754237063e-14;-2.0463630789890885e-14;-2.0179413695586844e-14;-2.984279490192421e-14;5.684341886080802e-15;150.3243750367572;135.0;119.62764420322247;135.0;120.07393144284993;44.97714470856732;29.33660214340466;22.235678018721103;61.82750359487494;33.272414125704984;8.09949420410112;12.82299589978021;25.201822371688877;56.7962095294522;0.5423710827330979;8.621181889773197;4.0;0.5900000000000002;142409.38179909103;23168.945280762706;6.146562999453163;0.5423710827330979;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.79817762831112;2690.754619364144;0.10288102335420957;142409.38179909103;0.0;0.0;135.0;4.0;150.3243750367572;4.0;135.0;4.0;119.62764420322247;4.0;135.0;4.0;120.07393144284993;4.0;30.0;4.0;44.97714470856732;4.0;109.79817762831112;2690.754619364144;0.010032281112094418;142409.38179909103;0.0;0.0;106.80464830344226;297.0066751013418;0.6928810233542098;23168.945280762706;0.5625095580554087;0.21055062185998405;179.66097718016186;407.15919116670307;0.6000322811120946;142409.38179909103;0.6495520499491819;0.27770141944091503;109.79817762831112;2690.754619364144;0.09284874224211515;142409.38179909103;0.0;0.0;135.558439001948;297.0066751013418;0.6928810233542098;142409.38179909103;0.5625095580554087;0.21055062185998405;157.2356780187211;343.37538727110825;0.6928810233542098;142409.38179909103;0.5625095580554087;0.21055062185998405;156.693306935988;368.3292398413297;0.5900000000000002;142409.38179909103;0.6605969461558572;0.2876126197318999;126.93725711217479;313.87500129928816;0.5900000000000002;142409.38179909103;0.6605969461558572;0.2876126197318999;126.90050579589888;313.8084666220434;0.5900000000000002;23168.945280762706;0.6605969461558572;0.2876126197318999;106.80464830344226;2698.933909768527;0.10288102335420957;23168.945280762706;0.0;0.0;63.272414125704984;264.88094875664945;0.10288102335420957;23168.945280762706;0.0;0.0;63.27772191339773;265.0024433158487;0.10288102335420957;142409.38179909103;0.0;0.0;"Zustand 3: Temperatur 430.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.843 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 400.087 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 400.051 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.811 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6000000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.5571025560771624e-24;`gtol` termination condition is satisfied.;5;1.7634764482747387e-10;1.764711056279278e-12;1;True;;True;0;zulässig;feasible;True;True;True;109.78231801161809;135.4359741973289;156.80809453308154;63.29808841708126;0.09799229018286933;0.2772240303059977;0.21106670486682386;0.28699678270677076;256.30530724740345;250.61109170652304;257.14306237434334;249.72091790464123;32.99035075455115;0.5056688129748925;5.827995526388186;15.329264787524153;0.012497411548873487;0.03992126339346644;25.630530724740407;25.0611091706525;10.28572249497375;16.648061193642956;2.9991227958843147;106.97332473798639;0.023161876564500906;2699.255662410013;296.8387960137582;239.8749229001191;0.016281672370793143;0.6866696763876783;0.5766286016602756;0.22028362894230144;4.121147867408581e-13;-1.7630696902415366e-10;-2.842170943040401e-14;-6.600275881396556e-14;-3.979039320256561e-13;-1.9610979506978765e-12;-3.126388037344441e-12;-6.252776074688882e-13;4.121147867408581e-15;-1.7630696902415366e-12;-2.842170943040401e-16;-6.600275881396556e-14;-3.9790393202565614e-15;-1.9610979506978764e-14;-3.126388037344441e-14;-6.252776074688882e-15;150.32926478752415;135.0;119.62063024076895;135.0;120.06453840283245;44.98870165708871;29.159527052582007;22.39844168352414;61.98462308089768;33.29808841708126;8.238184374438958;12.647305502782558;25.217681988381912;56.76114477864036;0.5903471504425966;8.637448856014544;4.0;0.6000000000000002;142333.43875288256;23195.87866679327;6.136152063799338;0.5903471504425966;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.78231801161809;2690.7305056158852;0.10295134875847123;142333.43875288256;0.0;0.0;135.0;4.0;150.32926478752415;4.0;135.0;4.0;119.62063024076895;4.0;135.0;4.0;120.06453840283245;4.0;30.0;4.0;44.98870165708871;4.0;109.78231801161809;2690.7305056158852;0.010088438442257897;142333.43875288256;0.0;0.0;106.97332473798639;296.8387960137622;0.7029513487584714;23195.87866679327;0.5632728011650596;0.21106670486682386;179.48879184010616;406.64567423865833;0.6100884384422581;142333.43875288256;0.6490097998070521;0.2772240303059977;109.78231801161809;2690.7305056158852;0.09286291031621333;142333.43875288256;0.0;0.0;135.4359741973289;296.8387960137622;0.7029513487584714;142333.43875288256;0.5632728011650596;0.21106670486682386;157.39844168352414;343.76999660512257;0.7029513487584714;142333.43875288256;0.5632728011650596;0.21106670486682386;156.80809453308154;368.2409255415847;0.6000000000000002;142333.43875288256;0.6599222921632347;0.28699678270677076;126.79852534131436;313.2570076173335;0.6000000000000002;142333.43875288256;0.6599222921632347;0.28699678270677076;126.76181562556104;313.1904721783444;0.6000000000000002;23195.87866679327;0.6599222921632347;0.28699678270677076;106.97332473798639;2699.255662410013;0.10295134875847123;23195.87866679327;0.0;0.0;63.29808841708126;264.98846019522136;0.10295134875847123;23195.87866679327;0.0;0.0;63.3033936241921;265.1098516262185;0.10295134875847123;142333.43875288256;0.0;0.0;"Zustand 3: Temperatur 430.548 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 429.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.949 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.912 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.639 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6100000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.29915702629546e-25;`gtol` termination condition is satisfied.;5;1.3628652756030826e-10;1.3637563584669704e-12;1;True;;True;0;zulässig;feasible;True;True;True;109.76712166795045;135.316511701864;156.91618427671028;63.3227341069491;0.0984776716638738;0.2767571792104022;0.211567277749917;0.28639683037563607;256.3755504510762;250.79658233187953;257.2476483592035;249.87140139837555;33.85217574877806;0.5055529871607719;5.921252296617074;15.33346593606916;0.012495409213241682;0.04058761616369765;25.63755504510766;25.079658233188088;10.289905934368198;16.658093426558516;3.0774705226285737;107.1364283333022;0.02289526999751327;2699.5668107624415;296.6774092820924;240.37351479483962;0.01632475675574896;0.6966939915499948;0.5772272905434712;0.22070521094550802;1.7763568394002505e-13;-1.362536750093568e-10;-5.684341886080802e-14;-4.929390229335695e-14;-1.4779288903810084e-12;-1.3358203432289883e-12;-2.1884716261411086e-12;-3.979039320256561e-13;1.7763568394002505e-15;-1.362536750093568e-12;-5.684341886080802e-16;-4.929390229335695e-14;-1.4779288903810084e-14;-1.3358203432289883e-14;-2.1884716261411086e-14;-3.9790393202565614e-15;150.33346593606916;135.0;119.61437509813373;135.0;120.05553819387706;44.999795594011914;28.987281474550173;22.556399104142656;62.13663273929029;33.3227341069491;8.373949093490808;12.477946764831529;25.23287833204955;56.727501354007586;0.6402148274323736;8.653791095774693;4.0;0.6100000000000002;142260.70301069136;23221.758024025872;6.1261814399885015;0.6402148274323736;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.76712166795045;2690.707398866055;0.10301874830574353;142260.70301069136;0.0;0.0;135.0;4.0;150.33346593606916;4.0;135.0;4.0;119.61437509813373;4.0;135.0;4.0;120.05553819387706;4.0;30.0;4.0;44.999795594011914;4.0;109.76712166795045;2690.707398866055;0.010145046470876268;142260.70301069136;0.0;0.0;107.1364283333022;296.67740928210077;0.7130187483057437;23221.758024025872;0.5640115158765454;0.211567277749917;179.32074741061933;406.1442173293886;0.6201450464708764;142260.70301069136;0.6484785895959823;0.2767571792104022;109.76712166795045;2690.707398866055;0.09287370183486726;142260.70301069136;0.0;0.0;135.316511701864;296.67740928210077;0.7130187483057437;142260.70301069136;0.5640115158765454;0.211567277749917;157.55639910414266;344.1546682310649;0.7130187483057437;142260.70301069136;0.5640115158765454;0.211567277749917;156.91618427671028;368.1491359484993;0.6100000000000002;142260.70301069136;0.6592635820988842;0.28639683037563607;126.6627206060893;312.6537658685356;0.6100000000000002;142260.70301069136;0.6592635820988842;0.28639683037563607;126.62605090650919;312.5872287928574;0.6100000000000002;23221.758024025872;0.6592635820988842;0.28639683037563607;107.1364283333022;2699.5668107624415;0.10301874830574353;23221.758024025872;0.0;0.0;63.3227341069491;265.0916646700574;0.10301874830574353;23221.758024025872;0.0;0.0;63.32803683986947;265.2129572446493;0.10301874830574353;142260.70301069136;0.0;0.0;"Zustand 3: Temperatur 430.706 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.066 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.813 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.776 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.471 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6200000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.54654253606267e-25;`gtol` termination condition is satisfied.;5;1.0525901065904916e-10;1.0532371562058252e-12;1;True;;True;0;zulässig;feasible;True;True;True;109.7525365621994;135.20008209107192;157.01781227384498;63.3464276376302;0.09896996091677952;0.2763005079854522;0.21205296189434075;0.28581218445373263;256.43486104829947;250.97490673044527;257.3401878002212;250.0158320402381;34.71323018218757;0.5054337605552344;6.014544497823048;15.337013220592098;0.012493472860659736;0.041254465424849014;25.643486104829872;25.09749067304467;10.293607512008768;16.66772213601611;3.155748198390249;107.29424161539544;0.022637293324169586;2699.8678892918765;296.5224257477982;240.85707669575515;0.01636865216674066;0.7067147983297033;0.5778067474727184;0.22111395319212504;1.4921397450962104e-13;-1.0516743031985243e-10;-1.4210854715202004e-13;-3.6914915568786455e-14;1.9895196601282805e-12;-1.4495071809506044e-12;-3.552713678800501e-12;7.389644451905042e-13;1.4921397450962103e-15;-1.0516743031985242e-12;-1.4210854715202005e-15;-3.6914915568786455e-14;1.9895196601282804e-14;-1.4495071809506044e-14;-3.552713678800501e-14;7.389644451905042e-15;150.3370132205921;135.0;119.60884044257051;135.0;120.04689999759341;45.0104609288544;28.819654626987642;22.709718609261927;62.283780686541036;33.3464276376302;8.506840295935604;12.314598827175075;25.247463437800604;56.69517200324731;0.6919063354169452;8.670291232261263;4.0;0.6200000000000002;142190.92165059468;23246.660681579182;6.116617074523214;0.6919063354169452;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.7525365621994;2690.6852201748866;0.10308345049644374;142190.92165059468;0.0;0.0;135.0;4.0;150.3370132205921;4.0;135.0;4.0;119.60884044257051;4.0;135.0;4.0;120.04689999759341;4.0;30.0;4.0;45.0104609288544;4.0;109.7525365621994;2690.6852201748866;0.010202165066799813;142190.92165059468;0.0;0.0;107.29424161539544;296.5224257477858;0.723083450496444;23246.660681579182;0.5647267666454941;0.21205296189434075;179.15666784757974;405.6543474843283;0.6302021650668;142190.92165059468;0.6479580706779662;0.2763005079854522;109.7525365621994;2690.6852201748866;0.09288128542964393;142190.92165059468;0.0;0.0;135.20008209107192;296.5224257477858;0.723083450496444;142190.92165059468;0.5647267666454941;0.21205296189434075;157.70971860926193;344.52965113560884;0.723083450496444;142190.92165059468;0.5647267666454941;0.21205296189434075;157.01781227384498;368.05392466832376;0.6200000000000002;142190.92165059468;0.6586202887318127;0.28581218445373263;126.52979085881066;312.0648437293118;0.6200000000000002;142190.92165059468;0.6586202887318127;0.28581218445373263;126.4931597040644;311.99830426894914;0.6200000000000002;23246.660681579182;0.6586202887318127;0.28581218445373263;107.29424161539544;2699.8678892918765;0.10308345049644374;23246.660681579182;0.0;0.0;63.3464276376302;265.19088224792245;0.10308345049644374;23246.660681579182;0.0;0.0;63.351727994346106;265.31207990671726;0.10308345049644374;142190.92165059468;0.0;0.0;"Zustand 3: Temperatur 430.860 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.168 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.680 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.643 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.307 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6300000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.509591006962217e-25;`gtol` termination condition is satisfied.;5;8.37351253812016e-11;8.37805586871109e-13;1;True;;True;0;zulässig;feasible;True;True;True;109.73851447902803;135.0867039224883;157.11320952205654;63.36923995927788;0.09946950707577541;0.27585367363893626;0.21252434695442035;0.285242290988056;256.48378172702314;251.14659889369688;257.4212799743502;250.15468728800096;35.57328638450203;0.505311122412646;6.10786684018847;15.339939098506193;0.012491598016646706;0.0419217603522233;25.648378172702262;25.114659889369907;10.296851198974105;16.67697915253357;3.2339351258714237;107.44702964296204;0.02238763535089084;2700.1593995399635;296.37374653349684;241.3262874309031;0.01641339785489304;0.7167322692796186;0.5783678471395921;0.2215104070425971;-7.815970093361102e-14;-8.363087999896379e-11;0.0;-2.758904216193514e-14;-2.3874235921539366e-12;-2.1884716261411086e-12;-2.5863755581667647e-12;5.115907697472721e-13;-7.815970093361102e-16;-8.363087999896379e-13;0.0;-2.758904216193514e-14;-2.3874235921539365e-14;-2.1884716261411086e-14;-2.5863755581667648e-14;5.115907697472721e-15;150.3399390985062;135.0;119.60399043215608;135.0;120.03859525789466;45.02072959890529;28.656447467551686;22.858561092943035;62.426300044056745;33.36923995927788;8.636910949672426;12.156960789194045;25.261485520971974;56.664057227831904;0.7453515708864984;8.687020895857074;4.0;0.6300000000000002;142123.86057668529;23270.658592687596;6.107427514808079;0.7453515708864984;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.73851447902803;2690.6638963851674;0.10314566713451145;142123.86057668529;0.0;0.0;135.0;4.0;150.3399390985062;4.0;135.0;4.0;119.60399043215608;4.0;135.0;4.0;120.03859525789466;4.0;30.0;4.0;45.02072959890529;4.0;109.73851447902803;2690.6638963851674;0.010259848666871862;142123.86057668529;0.0;0.0;107.44702964296204;296.37374653348917;0.7331456671345117;23270.658592687596;0.5654195586791512;0.21252434695442035;178.99638656605788;405.1756150851271;0.6402598486668721;142123.86057668529;0.6474479079421986;0.27585367363893626;109.73851447902803;2690.6638963851674;0.09288581846763959;142123.86057668529;0.0;0.0;135.0867039224883;296.37374653348917;0.7331456671345117;142123.86057668529;0.5654195586791512;0.21252434695442035;157.85856109294303;344.8951904690984;0.7331456671345117;142123.86057668529;0.5654195586791512;0.21252434695442035;157.11320952205654;367.9553549326708;0.6300000000000002;142123.86057668529;0.6579919040614719;0.285242290988056;126.39968302663124;311.48982098901666;0.6300000000000002;142123.86057668529;0.6579919040614719;0.285242290988056;126.36308905032757;311.42327851226713;0.6300000000000002;23270.658592687596;0.6579919040614719;0.285242290988056;107.44702964296204;2700.1593995399635;0.10314566713451145;23270.658592687596;0.0;0.0;63.36923995927788;265.2864100019873;0.10314566713451145;23270.658592687596;0.0;0.0;63.37453803006275;265.4075163786648;0.10314566713451145;142123.86057668529;0.0;0.0;"Zustand 3: Temperatur 431.009 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.263 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.550 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.513 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 452.146 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
