config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6400000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.101715958656373e-25;`gtol` termination condition is satisfied.;5;6.479955782052905e-11;6.483387939428541e-13;1;True;;True;0;zulässig;feasible;True;True;True;109.7250107250727;134.97638507629046;157.20260160730214;63.39123695103831;0.09997662117226971;0.2754163476406299;0.21298199278906893;0.2846866193151501;256.5228201022864;251.31215464723834;257.4914857946611;250.28840972269776;36.43213347403086;0.5051850661415502;6.201214210799644;15.342273929562566;0.012489780440057476;0.042589451725434394;25.652282010228504;25.131215464723883;10.299659431786509;16.68589398151332;3.31201213400869;107.59504123916628;0.02214599669269283;2700.441812439012;296.23126444291745;241.78178766583454;0.016459028640475437;0.726746565980884;0.578911412127885;0.2218950928394547;-3.694822225952521e-13;-6.473044322774513e-11;0.0;-2.1094237467877974e-14;-1.5916157281026244e-12;-4.831690603168681e-13;-2.0463630789890885e-12;1.3642420526593924e-12;-3.694822225952521e-15;-6.473044322774512e-13;0.0;-2.1094237467877974e-14;-1.5916157281026246e-14;-4.831690603168682e-15;-2.0463630789890885e-14;1.3642420526593923e-14;150.34227392956257;135.0;119.59979151945805;135.0;120.03059750462336;45.030631258806125;28.497471915859364;23.003080394394715;62.56440998036015;33.39123695103831;8.764214748988365;12.004750280291773;25.274989274927293;56.63406468575391;0.8004787870925725;8.704041758532185;4.0;0.6400000000000002;142059.3030206779;23293.818726565638;6.098583692448209;0.8004787870925725;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.7250107250727;2690.6433596728557;0.10320559462135925;142059.3030206779;0.0;0.0;135.0;4.0;150.34227392956257;4.0;135.0;4.0;119.59979151945805;4.0;135.0;4.0;120.03059750462336;4.0;30.0;4.0;45.030631258806125;4.0;109.7250107250727;2690.6433596728557;0.01031814663631847;142059.3030206779;0.0;0.0;107.59504123916628;296.2312644429108;0.7432055946213595;23293.818726565638;0.5660908419095387;0.21298199278906893;178.83974584542193;404.70759251521355;0.6503181466363187;142059.3030206779;0.6469477792480988;0.2754163476406299;109.7250107250727;2690.6433596728557;0.09288744798504078;142059.3030206779;0.0;0.0;134.97638507629046;296.2312644429108;0.7432055946213595;142059.3030206779;0.5660908419095387;0.21298199278906893;158.00308039439471;345.2515271235112;0.7432055946213595;142059.3030206779;0.5660908419095387;0.21298199278906893;157.20260160730214;367.85349806718597;0.6400000000000002;142059.3030206779;0.6573779387048196;0.2846866193151501;126.27234331775827;310.9282895140122;0.6400000000000002;142059.3030206779;0.6573779387048196;0.2846866193151501;126.23578525101163;310.8617434956912;0.6400000000000002;23293.818726565638;0.6573779387048196;0.2846866193151501;107.59504123916628;2700.441812439012;0.10320559462135925;23293.818726565638;0.0;0.0;63.39123695103831;265.3785237747445;0.10320559462135925;23293.818726565638;0.0;0.0;63.396532818869446;265.49954221842364;0.10320559462135925;142059.3030206779;0.0;0.0;"Zustand 3: Temperatur 431.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.353 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.386 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.990 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6500000000000002;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.3320072654304325e-25;`gtol` termination condition is satisfied.;5;5.1589500810751353e-11;5.161409236691918e-13;1;True;;True;0;zulässig;feasible;True;True;True;109.71198385588525;134.8691239870554;157.28620845262805;63.412479807884154;0.1004915787683542;0.27498821523367956;0.21342643126172517;0.28414466105363156;256.55245148133343;251.47203456221777;257.5513307829284;250.417409752614;37.28957630665343;0.5050555890719866;6.294581668619627;15.344046141228091;0.012488016115156111;0.0432574918933702;25.655245148133293;25.14720345622183;10.302053231317203;16.694493983507698;3.3899614824277244;107.73851013023739;0.02191208933654601;2700.7155704525208;296.094865265161;242.22418233561433;0.01650557524657148;0.736757839896717;0.5794382166252029;0.22226850197899004;-3.055333763768431e-13;-5.1535664624680066e-11;5.684341886080802e-14;-1.5931700403370996e-14;-1.6484591469634324e-12;-5.400124791776761e-13;-1.4779288903810084e-12;5.115907697472721e-13;-3.0553337637684308e-15;-5.153566462468007e-13;5.684341886080802e-16;-1.5931700403370996e-14;-1.6484591469634323e-14;-5.4001247917767615e-15;-1.4779288903810084e-14;5.115907697472721e-15;150.3440461412281;135.0;119.59621227374828;135.0;120.0228821918293;45.0401934546781;28.34255013257706;23.1434236568262;62.69831667555928;33.412479807884154;8.888805846554078;11.857702143510892;25.28801614411475;56.605108642732944;0.8572152041981553;8.721406498168392;4.0;0.6500000000000002;141997.04817203383;23316.203430905793;6.090058726448395;0.8572152041981553;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.71198385588525;2690.6235471348477;0.10326341514328818;141997.04817203383;0.0;0.0;135.0;4.0;150.3440461412281;4.0;135.0;4.0;119.59621227374828;4.0;135.0;4.0;120.0228821918293;4.0;30.0;4.0;45.0401934546781;4.0;109.71198385588525;2690.6235471348477;0.010377103616761004;141997.04817203383;0.0;0.0;107.73851013023739;296.0948652651567;0.7532634151432884;23316.203430905793;0.5667415146575026;0.21342643126172517;178.68659627380515;404.24987290164705;0.6603771036167613;141997.04817203383;0.6464573748791779;0.27498821523367956;109.71198385588525;2690.6235471348477;0.09288631152652718;141997.04817203383;0.0;0.0;134.8691239870554;296.0948652651567;0.7532634151432884;141997.04817203383;0.5667415146575026;0.21342643126172517;158.1434236568262;345.5988973965461;0.7532634151432884;141997.04817203383;0.5667415146575026;0.21342643126172517;157.28620845262805;367.74843209525875;0.6500000000000002;141997.04817203383;0.6567779212836773;0.28414466105363156;126.147717488887;310.37985316194533;0.6500000000000002;141997.04817203383;0.6567779212836773;0.28414466105363156;126.11119415344592;310.31330317441706;0.6500000000000002;23316.203430905793;0.6567779212836773;0.28414466105363156;107.73851013023739;2700.7155704525208;0.10326341514328818;23316.203430905793;0.0;0.0;63.412479807884154;265.4674797974179;0.10326341514328818;23316.203430905793;0.0;0.0;63.41777354909635;265.58841339328853;0.10326341514328818;141997.04817203383;0.0;0.0;"Zustand 3: Temperatur 431.293 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.436 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.298 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.261 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.837 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6600000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.22868379381075e-26;`gtol` termination condition is satisfied.;5;4.05497948456452e-11;4.056768121007349e-13;1;True;;True;0;zulässig;feasible;True;True;True;109.6993954254205;134.76491077115975;157.3642441164364;63.43302539608038;0.10101462249794865;0.2745689747735357;0.2138581679153121;0.2836159291318722;256.5731213653972;251.6266666306756;257.6013077660782;250.54206809401532;38.1454344612978;0.5049226922049637;6.3879644393479245;15.345282378313243;0.01248630124305491;0.04392583473615026;25.65731213653974;25.162666663067554;10.304052310643089;16.702804539601036;3.4677667692125764;107.87765599795398;0.02168563622759886;2700.9810895543064;295.9644289795189;242.65404291768982;0.016553064616765978;0.7467662331449125;0.579948989838856;0.22263109883130316;-1.0658141036401503e-13;-4.0536463075113716e-11;-1.7053025658242404e-13;-1.2045919817182948e-14;9.663381206337363e-13;5.684341886080802e-14;-2.2737367544323206e-13;-2.2737367544323206e-13;-1.0658141036401502e-15;-4.0536463075113714e-13;-1.7053025658242404e-15;-1.2045919817182948e-14;9.663381206337363e-15;5.684341886080802e-16;-2.2737367544323206e-15;-2.2737367544323206e-15;150.34528237831324;135.0;119.59322321973218;135.0;120.01542654940101;45.04944178413132;28.19151385133705;23.27973166640834;62.82821421382266;33.43302539608038;9.010738619971107;11.715567221778201;25.300604574579495;56.5771094686736;0.9154875499719424;8.739159693029023;4.0;0.6600000000000003;141936.90992465842;23337.87076720693;6.081827744290205;0.9154875499719424;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.6993954254205;2690.604400410617;0.10331929776167825;141936.90992465842;0.0;0.0;135.0;4.0;150.34528237831324;4.0;135.0;4.0;119.59322321973218;4.0;135.0;4.0;120.01542654940101;4.0;30.0;4.0;45.04944178413132;4.0;109.6993954254205;2690.604400410617;0.01043675986014908;141936.90992465842;0.0;0.0;107.87765599795398;295.9644289795154;0.7633192977616785;23337.87076720693;0.5673724270146472;0.2138581679153121;178.5367962296503;403.80206893053827;0.6704367598601493;141936.90992465842;0.6459763970109754;0.2745689747735357;109.6993954254205;2690.604400410617;0.09288253790152917;141936.90992465842;0.0;0.0;134.76491077115975;295.9644289795154;0.7633192977616785;141936.90992465842;0.5673724270146472;0.2138581679153121;158.27973166640834;345.93753272935334;0.7633192977616785;141936.90992465842;0.5673724270146472;0.2138581679153121;157.3642441164364;367.6402404740431;0.6600000000000003;141936.90992465842;0.6561913978153933;0.2836159291318722;126.02575107813072;309.84412765389476;0.6600000000000003;141936.90992465842;0.6561913978153933;0.2836159291318722;125.98926138002889;309.77757335883996;0.6600000000000003;23337.87076720693;0.6561913978153933;0.2836159291318722;107.87765599795398;2700.9810895543064;0.10331929776167825;23337.87076720693;0.0;0.0;63.43302539608038;265.55351617792746;0.10331929776167825;23337.87076720693;0.0;0.0;63.438317080727415;265.6743677662905;0.10331929776167825;141936.90992465842;0.0;0.0;"Zustand 3: Temperatur 431.430 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.514 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.176 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.139 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.687 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6700000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.250103394986343e-17;`gtol` termination condition is satisfied.;4;7.353513928058029e-07;1.0247051668637514e-08;1;True;;True;0;zulässig;feasible;True;True;True;109.68720951801811;134.6637279649765;157.43691577699883;63.452926894331995;0.10154598528658709;0.27415834263576255;0.21427768179961948;0.28309995504761487;256.58525014075457;251.77645115106077;257.64188175057154;250.66274047144796;38.99954047853496;0.5047863799056349;6.481357843072126;15.34600778353797;0.012484632209503002;0.04459443519071327;25.658524942974083;25.177645106885407;10.305675271197773;16.710849357671265;3.545412776788687;108.01268524085958;0.021466370939446623;2701.2387606134357;295.83982987470364;243.0719083939074;0.016601520289517224;0.756771880195716;0.5804444165995052;0.2229833207117419;-2.395552201051032e-09;-6.614059344656198e-08;1.0877818112930981e-07;-7.136735535873129e-09;-2.9372756671364186e-08;8.220669656111568e-08;1.0637899094945169e-07;7.110137403287808e-07;-2.3955522010510322e-11;-6.614059344656198e-10;1.087781811293098e-09;-7.136735535873129e-09;-2.937275667136419e-10;8.220669656111568e-10;1.0637899094945169e-09;7.1101374032878084e-09;150.34600778353797;135.0;119.59079654601845;135.0;120.00820930194686;45.05840018846055;28.044205113502017;23.412138294090255;62.95428505239903;33.452926894331995;9.130067593132367;11.57811130515887;25.312790481981892;56.549992715298;0.9752225170914244;8.75733848228117;4.0;0.6700000000000003;141878.7145927222;23358.87515288233;6.0738675841253125;0.9752225170914244;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.68720951801811;2690.585864972641;0.10337340048523291;141878.7145927222;0.0;0.0;135.0;4.0;150.34600778353797;4.0;135.0;4.0;119.59079654601845;4.0;135.0;4.0;120.00820930194686;4.0;30.0;4.0;45.05840018846055;4.0;109.68720951801811;2690.585864972641;0.010497153804697937;141878.7145927222;0.0;0.0;108.01268524085958;295.83982987470205;0.7733734004852332;23358.87515288233;0.5679843814430495;0.21427768179961948;178.39021289704;403.3638167252359;0.6804971538046982;141878.7145927222;0.6455045655663635;0.27415834263576255;109.68720951801811;2690.585864972641;0.09287624668053497;141878.7145927222;0.0;0.0;134.6637279649765;295.83982987470205;0.7733734004852332;141878.7145927222;0.5679843814430495;0.21427768179961948;158.41213829409025;346.26765743389365;0.7733734004852332;141878.7145927222;0.5679843814430495;0.21427768179961948;157.43691577699883;367.5290084906522;0.6700000000000003;141878.7145927222;0.6556179291031535;0.28309995504761487;125.90638948269532;309.32073911612906;0.6700000000000003;141878.7145927222;0.6556179291031535;0.28309995504761487;125.86993240686763;309.2541802576355;0.6700000000000003;23358.87515288233;0.6556179291031535;0.28309995504761487;108.01268524085958;2701.2387606134357;0.10337340048523291;23358.87515288233;0.0;0.0;63.452926894331995;265.6368555853867;0.10337340048523291;23358.87515288233;0.0;0.0;63.45821658664886;265.7576277777582;0.10337340048523291;141878.7145927222;0.0;0.0;"Zustand 3: Temperatur 431.562 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.587 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 399.056 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 399.020 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.540 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6800000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.079130396138073e-17;`gtol` termination condition is satisfied.;4;6.326659950477768e-07;9.032309113552385e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.6753935155503;134.56555265143925;157.50442716126895;63.47223280256452;0.10208580748139881;0.27375602983513997;0.21468543404143772;0.2825962953765952;256.5892251796569;251.9217530191822;257.6734821912527;250.77974974915688;39.85174216093078;0.5046466598322834;6.574757564145056;15.346245525099107;0.012483005670978927;0.045263250986532014;25.65892245681477;25.192175294875927;10.306939288680436;16.718649977158037;3.62288565613004;108.14379274403626;0.02125403702548735;2701.488952915785;295.7209415939909;243.47829199779733;0.0166509623794604;0.766774904409656;0.5809251507026818;0.22332558695902366;-1.7721006884130475e-09;-5.649965828524728e-08;9.506953801974305e-08;-6.446715272723225e-09;-2.5758197352843126e-08;7.042294214443245e-08;9.178631898976164e-08;6.115092219260987e-07;-1.7721006884130476e-11;-5.649965828524728e-10;9.506953801974306e-10;-6.446715272723225e-09;-2.575819735284313e-10;7.042294214443245e-10;9.178631898976164e-10;6.115092219260987e-09;150.3462455250991;135.0;119.58890656750879;135.0;120.00121113940452;45.06709049157786;27.90047012727672;23.54077440699035;63.076702252458404;33.47223280256452;9.246846751554415;11.445113823472525;25.324606484449703;56.52369057792458;1.0363472457214016;8.775974006338743;4.0;0.6800000000000003;141822.3045311148;23379.266284562756;6.066157201210354;1.0363472457214016;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.6753935155503;2690.567891295316;0.10342586678911614;141822.3045311148;0.0;0.0;135.0;4.0;150.3462455250991;4.0;135.0;4.0;119.58890656750879;4.0;135.0;4.0;120.00121113940452;4.0;30.0;4.0;45.06709049157786;4.0;109.6753935155503;2690.567891295316;0.01055831312563051;141822.3045311148;0.0;0.0;108.14379274403626;295.72094159399023;0.7834258667891164;23379.266284562756;0.5685781460406102;0.21468543404143772;178.24671565237583;402.93475427431935;0.6905583131256308;141822.3045311148;0.6450415915344894;0.27375602983513997;109.6753935155503;2690.567891295316;0.09286755366348563;141822.3045311148;0.0;0.0;134.56555265143925;295.72094159399023;0.7834258667891164;141822.3045311148;0.5685781460406102;0.21468543404143772;158.54077440699035;346.5894970633977;0.7834258667891164;141822.3045311148;0.5685781460406102;0.21468543404143772;157.50442716126895;367.41483238878027;0.6800000000000003;141822.3045311148;0.6550570983811966;0.2825962953765952;125.7895786451005;308.8093292083349;0.6800000000000003;141822.3045311148;0.6550570983811966;0.2825962953765952;125.75315324844559;308.7427656039429;0.6800000000000003;23379.266284562756;0.6550570983811966;0.2825962953765952;108.14379274403626;2701.488952915785;0.10342586678911614;23379.266284562756;0.0;0.0;63.47223280256452;265.7177010987993;0.10342586678911614;23379.266284562756;0.0;0.0;63.477520561479935;265.8383962987383;0.10342586678911614;141822.3045311148;0.0;0.0;"Zustand 3: Temperatur 431.691 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.940 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.903 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.397 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.6900000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.183679140942923e-17;`gtol` termination condition is satisfied.;4;5.449963837668684e-07;7.979572846892148e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.66391639387433;134.47035546749925;157.56697301328774;63.4909892115092;0.10263427013288663;0.2733617766141656;0.21508185821922216;0.2821045194730559;256.58541808231354;252.06291919706374;257.6965203965707;250.89340322325984;40.70189671980457;0.5045035423747608;6.6681592227785025;15.346017827889568;0.01248141839876023;0.04593223986935889;25.65854175558317;25.206291913689757;10.307860816798982;16.726226876257773;3.700172433525992;108.27116136760446;0.021048388070579488;2701.732012905639;295.6076318169804;243.87367571324572;0.01670140831132394;0.7767754249416906;0.5813918014574708;0.22365828900220222;-1.2787069181285915e-09;-4.898133454389608e-08;8.325935141328955e-08;-5.828797000617669e-09;-2.340385663046618e-08;6.016617248860712e-08;7.939325996630942e-08;5.264818696559814e-07;-1.2787069181285914e-11;-4.898133454389609e-10;8.325935141328955e-10;-5.828797000617669e-09;-2.340385663046618e-10;6.016617248860712e-10;7.939325996630942e-10;5.264818696559814e-09;150.34601782788957;135.0;119.58752868441564;135.0;119.99441368281941;45.07553344480044;27.760167329702313;23.665762585160905;63.19562792280402;33.4909892115092;9.361130175801577;11.316367316811181;25.33608360612567;56.4981385919242;1.0987895718731693;8.795091051228155;4.0;0.6900000000000003;141767.52996305912;23399.091507163997;6.058676676385268;1.0987895718731693;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.66391639387433;2690.5504322654965;0.10347683325301427;141767.52996305912;0.0;0.0;135.0;4.0;150.34601782788957;4.0;135.0;4.0;119.58752868441564;4.0;135.0;4.0;119.99441368281941;4.0;30.0;4.0;45.07553344480044;4.0;109.66391639387433;2690.5504322654965;0.010620269256585532;141767.52996305912;0.0;0.0;108.27116136760446;295.60763181697945;0.7934768332530145;23399.091507163997;0.5691544411993407;0.21508185821922216;178.10618515759188;402.5145521387408;0.7006202692565858;141767.52996305912;0.6445872168995826;0.2733617766141656;109.66391639387433;2690.5504322654965;0.09285656399642873;141767.52996305912;0.0;0.0;134.47035546749925;295.60763181697945;0.7934768332530145;141767.52996305912;0.5691544411993407;0.21508185821922216;158.6657625851609;346.90326517900104;0.7934768332530145;141767.52996305912;0.5691544411993407;0.21508185821922216;157.56697301328774;367.2978028163996;0.6900000000000003;141767.52996305912;0.6545084980213648;0.2821045194730559;125.67526441627109;308.30954669888763;0.6900000000000003;141767.52996305912;0.6545084980213648;0.2821045194730559;125.63886982419842;308.24297823530884;0.6900000000000003;23399.091507163997;0.6545084980213648;0.2821045194730559;108.27116136760446;2701.732012905639;0.10347683325301427;23399.091507163997;0.0;0.0;63.4909892115092;265.7962457108965;0.10347683325301427;23399.091507163997;0.0;0.0;63.49627509089521;265.916866124243;0.10347683325301427;141767.52996305912;0.0;0.0;"Zustand 3: Temperatur 431.816 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.717 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.825 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.789 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.256 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7000000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.4950601656716783e-17;`gtol` termination condition is satisfied.;4;4.698090261113508e-07;7.0640783767901075e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.65274958125684;134.37810263289015;157.62474281493246;63.50923868833354;0.1031915073117633;0.2729753277323754;0.21546736916720066;0.2816242164903399;256.5741758293485;252.2002700575729;257.71138082918173;251.0039838281231;41.54987334284666;0.5043570406059767;6.761558659510206;15.345345444339046;0.012479867370103507;0.046601361426842895;25.657417537564555;25.22002700061467;10.308455233984072;16.733598917307003;3.777261216819259;108.39496363896933;0.020849187048716647;2701.9682675735753;295.4997673426814;244.2585170424023;0.016752872747451075;0.7867735529259319;0.581844947222827;0.2239817996497678;-8.195968348445604e-10;-4.216519045030509e-08;7.28791746951174e-08;-5.2755980139984615e-09;-2.0420031887624646e-08;5.142621262166358e-08;6.851806233498792e-08;4.537029667517345e-07;-8.195968348445604e-12;-4.216519045030509e-10;7.28791746951174e-10;-5.2755980139984615e-09;-2.0420031887624645e-10;5.142621262166359e-10;6.851806233498792e-10;4.537029667517345e-09;150.34534544433905;135.0;119.58663990256088;135.0;119.98780001027973;45.08374820918499;27.6231609862387;23.78722121596661;63.31121542978434;33.50923868833354;9.472971373646658;11.191676263591546;25.347250418743158;56.47327727287734;1.16247840103415;8.81470940777183;4.0;0.7000000000000003;141714.2530478327;23418.394614947763;6.0514076809252195;1.16247840103415;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.65274958125684;2690.5334444897135;0.10352642567338266;141714.2530478327;0.0;0.0;135.0;4.0;150.34534544433905;4.0;135.0;4.0;119.58663990256088;4.0;135.0;4.0;119.98780001027973;4.0;30.0;4.0;45.08374820918499;4.0;109.65274958125684;2690.5334444897135;0.010683047911835586;141714.2530478327;0.0;0.0;108.39496363896933;295.49976734268023;0.803526425673383;23418.394614947763;0.5697139530848276;0.21546736916720066;177.96850643057775;402.1028907504097;0.7106830479118359;141714.2530478327;0.6441411864250532;0.2729753277323754;109.65274958125684;2690.5334444897135;0.09284337776154708;141714.2530478327;0.0;0.0;134.37810263289015;295.49976734268023;0.803526425673383;141714.2530478327;0.5697139530848276;0.21546736916720066;158.7872212159666;347.2091723047217;0.803526425673383;141714.2530478327;0.5697139530848276;0.21546736916720066;157.62474281493246;367.1780147852294;0.7000000000000003;141714.2530478327;0.6539717376835782;0.2816242164903399;125.56339322511832;307.8210528657062;0.7000000000000003;141714.2530478327;0.6539717376835782;0.2816242164903399;125.52702862635334;307.7544794922393;0.7000000000000003;23418.394614947763;0.6539717376835782;0.2816242164903399;108.39496363896933;2701.9682675735753;0.10352642567338266;23418.394614947763;0.0;0.0;63.50923868833354;265.8726676612981;0.10352642567338266;23418.394614947763;0.0;0.0;63.51452273740239;265.9932153117065;0.10352642567338266;141714.2530478327;0.0;0.0;"Zustand 3: Temperatur 431.937 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.775 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.713 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.677 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 451.119 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7100000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.964784276536645e-17;`gtol` termination condition is satisfied.;4;4.057967357325964e-07;6.268627084994999e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.64186652702665;134.2887563134127;157.67791981843328;63.527020864087774;0.10375763113599135;0.2725964381848394;0.21584236220969943;0.28115499255720905;256.5558250652638;252.33410387536054;257.71842552904855;251.11175448491042;42.39555153035477;0.5042071699800227;6.854951855646488;15.344247910601894;0.012478349733341835;0.04727057656442253;25.65558246735871;25.233410383136647;10.308737021899734;16.740783628364856;3.854141051537389;108.51536222616915;0.02065620605448973;2702.1980252952394;295.3972137169811;244.63324931201578;0.01680536790360143;0.7967693930796094;0.5822851348188862;0.22429647237314057;-3.67506913789839e-10;-3.6556507154728024e-08;6.397272045433056e-08;-4.778165918484234e-09;-1.844483676904929e-08;4.3994077714160085e-08;5.943758196735871e-08;3.916766786460357e-07;-3.67506913789839e-12;-3.6556507154728023e-10;6.397272045433056e-10;-4.778165918484234e-09;-1.8444836769049288e-10;4.3994077714160087e-10;5.943758196735871e-10;3.9167667864603576e-09;150.3442479106019;135.0;119.58621856883678;135.0;119.98135439683551;45.09175262412441;27.489322257090862;23.905263762099707;63.423609602044735;33.527020864087774;9.582423308161026;11.07085634266764;25.35813347297335;56.449051269113056;1.2273439436664262;8.834844263850982;4.0;0.7100000000000003;141662.34579269582;23437.216451252174;6.044333211981206;1.2273439436664262;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.64186652702665;2690.5168876393877;0.1035747609832105;141662.34579269582;0.0;0.0;135.0;4.0;150.3442479106019;4.0;135.0;4.0;119.58621856883678;4.0;135.0;4.0;119.98135439683551;4.0;30.0;4.0;45.09175262412441;4.0;109.64186652702665;2690.5168876393877;0.010746671845094424;141662.34579269582;0.0;0.0;108.51536222616915;295.39721371697294;0.8135747609832108;23437.216451252174;0.570257333091601;0.21584236220969943;177.83357016769276;401.6994651698761;0.7207466718450948;141662.34579269582;0.6437032543756254;0.2725964381848394;109.64186652702665;2690.5168876393877;0.09282808913811608;141662.34579269582;0.0;0.0;134.2887563134127;295.39721371697294;0.8135747609832108;141662.34579269582;0.570257333091601;0.21584236220969943;158.9052637620997;347.5074235754;0.8135747609832108;141662.34579269582;0.570257333091601;0.21584236220969943;157.67791981843328;367.0555641999578;0.7100000000000003;141662.34579269582;0.6534464415055243;0.28115499255720905;125.45391204956172;307.34351979048984;0.7100000000000003;141662.34579269582;0.6534464415055243;0.28115499255720905;125.41757669183897;307.2769415136385;0.7100000000000003;23437.216451252174;0.6534464415055243;0.28115499255720905;108.51536222616915;2702.1980252952394;0.1035747609832105;23437.216451252174;0.0;0.0;63.527020864087774;265.94713289623127;0.1035747609832105;23437.216451252174;0.0;0.0;63.53230312772246;266.0676096380059;0.1035747609832105;141662.34579269582;0.0;0.0;"Zustand 3: Temperatur 432.055 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.828 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.604 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.568 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.984 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7200000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.554706119137539e-17;`gtol` termination condition is satisfied.;4;3.5115969384994386e-07;5.576210396205543e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.63124255042715;134.20227524014302;157.72668107692454;63.54437264974314;0.10433273360745503;0.27222487271636253;0.21620721426239117;0.28069647001365794;256.5306735285771;252.46469845324654;257.71799567413746;251.21695959743673;43.23882035303821;0.5040539480957622;6.948334928162915;15.342743632091924;0.012476862798895783;0.047939847460497016;25.653067318980522;25.24646984152089;10.308719827594317;16.74779730303401;3.93080185315803;108.63251059647797;0.02046922596930228;2702.4215770713386;295.2998358763142;244.99828317124604;0.016858903765084032;0.8067630441467396;0.5827128816212268;0.22460264252533743;9.890754881780595e-12;-3.170012519149168e-08;5.597064500761917e-08;-4.331822456293821e-09;-1.5720445389888482e-08;3.8037626381992595e-08;5.1926605237895274e-08;3.3877188343467424e-07;9.890754881780595e-14;-3.170012519149168e-10;5.597064500761916e-10;-4.331822456293821e-09;-1.5720445389888483e-10;3.8037626381992593e-10;5.192660523789527e-10;3.3877188343467422e-09;150.34274363209192;135.0;119.58624427786259;135.0;119.9750622250337;45.099563304620006;27.35852877300937;24.019999001727854;63.532947291857965;33.54437264974314;9.689538303726636;10.95373368138462;25.368757449572854;56.42540905629045;1.2933179248033184;8.855506729943897;4.0;0.7200000000000003;141611.68930681323;23455.59511890151;6.037437489390177;1.2933179248033184;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.63124255042715;2690.500724222075;0.10362194791182333;141611.68930681323;0.0;0.0;135.0;4.0;150.34274363209192;4.0;135.0;4.0;119.58624427786259;4.0;135.0;4.0;119.9750622250337;4.0;30.0;4.0;45.099563304620006;4.0;109.63124255042715;2690.500724222075;0.010811161087369844;141611.68930681323;0.0;0.0;108.63251059647797;295.29983587631347;0.8236219479118236;23455.59511890151;0.5707851999720986;0.21620721426239117;177.7012724051013;401.30398428091485;0.7308111610873701;141611.68930681323;0.6432731841049145;0.27222487271636253;109.63124255042715;2690.500724222075;0.09281078682445348;141611.68930681323;0.0;0.0;134.20227524014302;295.29983587631347;0.8236219479118236;141611.68930681323;0.5707851999720986;0.21620721426239117;159.01999900172785;347.7982187359059;0.8236219479118236;141611.68930681323;0.5707851999720986;0.21620721426239117;157.72668107692454;366.93054725283827;0.7200000000000003;141611.68930681323;0.652932247555916;0.28069647001365794;125.34676851019913;306.8766300958545;0.7200000000000003;141611.68930681323;0.652932247555916;0.28069647001365794;125.31046169627336;306.81004697438163;0.7200000000000003;23455.59511890151;0.652932247555916;0.28069647001365794;108.63251059647797;2702.4215770713386;0.10362194791182333;23455.59511890151;0.0;0.0;63.54437264974314;266.0197959729914;0.10362194791182333;23455.59511890151;0.0;0.0;63.54965316874325;266.1402035029629;0.10362194791182333;141611.68930681323;0.0;0.0;"Zustand 3: Temperatur 432.170 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.497 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.460 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.851 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7300000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.233863134685049e-17;`gtol` termination condition is satisfied.;4;3.0384829998010186e-07;4.967621432204851e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.62085470206068;134.11861526441214;157.7711975018213;63.5613284348226;0.1049168883031952;0.27186040535008205;0.21656228486312795;0.2802482866802976;256.49901135692926;252.5923126159031;257.71041300752563;251.3198264240441;44.079577757529286;0.5038973944718094;7.041704124848819;15.340849961538822;0.012475404030606341;0.048609137523082775;25.64990110639074;25.259231258354188;10.308416520863139;16.7546550919393;4.007234344118334;108.74655362609639;0.020288036136823232;2702.6391976758255;295.2074987154328;245.35400798857742;0.016913488287148892;0.8167545993031793;0.5831286774973128;0.22490062847356201;2.9118041311448906e-10;-2.7772394162184355e-08;4.9086622766481014e-08;-3.930194447665514e-09;-1.4052830010768957e-08;3.2361214152842877e-08;4.495461780607002e-08;2.9302185566848493e-07;2.9118041311448906e-12;-2.7772394162184354e-10;4.908662276648101e-10;-3.930194447665514e-09;-1.4052830010768956e-10;3.2361214152842877e-10;4.495461780607002e-10;2.930218556684849e-09;150.34084996153882;135.0;119.58669778663125;135.0;119.96890990286818;45.10719573061624;27.230664238682948;24.131531256648373;63.639357895480146;33.5613284348226;9.794367967268954;10.840144160534862;25.379145297939317;56.40230265656396;1.3603337548270815;8.876704315627308;4.0;0.7300000000000003;141562.17311846014;23473.56617443953;6.0307058614982765;1.3603337548270815;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.62085470206068;2690.4849193717087;0.10366808759032786;141562.17311846014;0.0;0.0;135.0;4.0;150.34084996153882;4.0;135.0;4.0;119.58669778663125;4.0;135.0;4.0;119.96890990286818;4.0;30.0;4.0;45.10719573061624;4.0;109.62085470206068;2690.4849193717087;0.010876533166320285;141562.17311846014;0.0;0.0;108.74655362609639;295.2074987154307;0.8336680875903282;23473.56617443953;0.5712981418158294;0.21656228486312795;177.57151420022177;400.91617002567017;0.7408765331663206;141562.17311846014;0.6428507476491845;0.27186040535008205;109.62085470206068;2690.4849193717087;0.09279155442400758;141562.17311846014;0.0;0.0;134.11861526441214;295.2074987154307;0.8336680875903282;141562.17311846014;0.5712981418158294;0.21656228486312795;159.13153125664837;348.0817521667519;0.8336680875903282;141562.17311846014;0.5712981418158294;0.21656228486312795;157.7711975018213;366.8030599027304;0.7300000000000003;141562.17311846014;0.6524288073034389;0.2802482866802976;125.24191094878483;306.42007667363714;0.7300000000000003;141562.17311846014;0.6524288073034389;0.2802482866802976;125.20563203273105;306.3534888140165;0.7300000000000003;23473.56617443953;0.6524288073034389;0.2802482866802976;108.74655362609639;2702.6391976758255;0.10366808759032786;23473.56617443953;0.0;0.0;63.5613284348226;266.0908008915703;0.10366808759032786;23473.56617443953;0.0;0.0;63.566607246304216;266.2111407600929;0.10366808759032786;141562.17311846014;0.0;0.0;"Zustand 3: Temperatur 432.282 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.921 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.392 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.356 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.722 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7400000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.825110278086135e-18;`gtol` termination condition is satisfied.;4;2.6307131585285846e-07;4.432856929359696e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.61068163594285;134.03772985377225;157.81163394205748;63.57792027074839;0.10551015196416878;0.27150281894988487;0.21690791713475405;0.27981009515939137;256.4611122912757;252.71718759214144;257.6959811554728;251.42056634609378;44.917729915424836;0.5037375303353041;7.135055819409531;15.338583271009327;0.012473971037412433;0.04927841134614153;25.64611120377611;25.271718756450404;10.307839246738427;16.761371087132385;4.083429994509989;108.85762816464205;0.02011243404740935;2702.8511467190997;295.12006758387304;245.70079315321055;0.016969127580493404;0.8267441465311087;0.5835329865942349;0.2251907326494223;5.33106003786088e-10;-2.418504152501555e-08;4.332423486630432e-08;-3.5680305376928345e-09;-1.298786855841172e-08;2.763738393696258e-08;3.910798795914161e-08;2.53514599535265e-07;5.3310600378608795e-12;-2.418504152501555e-10;4.3324234866304325e-10;-3.5680305376928345e-09;-1.298786855841172e-10;2.763738393696258e-10;3.910798795914161e-10;2.53514599535265e-09;150.33858327100933;135.0;119.58756093567746;135.0;119.96288478791303;45.11466432967353;27.10561806610508;24.239960607103285;63.74296383496852;33.57792027074839;9.896963122393402;10.729932771035408;25.389318364057146;56.37968737964428;1.4283266650458017;8.89844135994781;4.0;0.7400000000000003;141513.69454562597;23491.162808145065;6.024124718788253;1.4283266650458017;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.61068163594285;2690.469440654855;0.1037132741116018;141513.69454562597;0.0;0.0;135.0;4.0;150.33858327100933;4.0;135.0;4.0;119.58756093567746;4.0;135.0;4.0;119.96288478791303;4.0;30.0;4.0;45.11466432967353;4.0;109.61068163594285;2690.469440654855;0.010942803312216599;141513.69454562597;0.0;0.0;108.85762816464205;295.12006758387207;0.8437132741116021;23491.162808145065;0.5717967178868706;0.21690791713475405;177.4442013371144;400.53575669549184;0.750942803312217;141513.69454562597;0.642435725350511;0.27150281894988487;109.61068163594285;2690.469440654855;0.0927704707993852;141513.69454562597;0.0;0.0;134.03772985377225;295.12006758387207;0.8437132741116021;141513.69454562597;0.5717967178868706;0.21690791713475405;159.23996060710328;348.35821292740894;0.8437132741116021;141513.69454562597;0.5717967178868706;0.21690791713475405;157.81163394205748;366.6731974275694;0.7400000000000003;141513.69454562597;0.6519357851008101;0.27981009515939137;125.13928849382444;305.97356240744546;0.7400000000000003;141513.69454562597;0.6519357851008101;0.27981009515939137;125.1030368776066;305.9069699596804;0.7400000000000003;23491.162808145065;0.6519357851008101;0.27981009515939137;108.85762816464205;2702.8511467190997;0.1037132741116018;23491.162808145065;0.0;0.0;63.57792027074839;266.160281862183;0.1037132741116018;23491.162808145065;0.0;0.0;63.583197408268745;266.28055548332037;0.1037132741116018;141513.69454562597;0.0;0.0;"Zustand 3: Temperatur 432.390 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.962 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.289 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.253 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.594 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7500000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;7.855973308468178e-18;`gtol` termination condition is satisfied.;4;2.2813380580282024e-07;3.963829791620265e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.60070349172042;133.959570534207;157.84814928253957;63.59417803997184;0.10611256596687227;0.2711519048032796;0.2172444386863982;0.27938156216615107;256.4172347789726;252.8395482857853;257.67498683667503;251.51937603259896;45.753190615556406;0.5035743784241439;7.22838650680251;15.335959017881123;0.01247256156517822;0.04994763466676367;25.6417234559212;25.28395482621791;10.306999473929988;16.767958399919426;4.159380966981601;108.9658635582636;0.019942225031158566;2703.057669633465;295.0374087179074;246.03898928871206;0.01702582608244385;0.8367317689623411;0.5839262489922985;0.22547324252468873;7.480807084903063e-10;-2.1241206127342593e-08;3.812954219029052e-08;-3.241680757160026e-09;-1.1574684322113171e-08;2.3606190779901226e-08;3.3807566524046706e-08;2.1976063635520404e-07;7.480807084903062e-12;-2.1241206127342593e-10;3.812954219029052e-10;-3.241680757160026e-09;-1.1574684322113171e-10;2.360619077990123e-10;3.3807566524046705e-10;2.1976063635520403e-09;150.33595901788112;135.0;119.58881657675386;135.0;119.95697511766753;45.12198255297761;26.98328503303543;24.345383095101965;63.84388100528599;33.59417803997184;9.997373755262856;10.62295301849025;25.399296508279576;56.35752158380973;1.4972338125623992;8.920719419757631;4.0;0.7500000000000003;141466.15811751646;23508.416010707522;6.017681414735982;1.4972338125623992;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.60070349172042;2690.454257892313;0.10375759504478466;141466.15811751646;0.0;0.0;135.0;4.0;150.33595901788112;4.0;135.0;4.0;119.58881657675386;4.0;135.0;4.0;119.95697511766753;4.0;30.0;4.0;45.12198255297761;4.0;109.60070349172042;2690.454257892313;0.011009984648753732;141466.15811751646;0.0;0.0;108.9658635582636;295.0374087179074;0.853757595044785;23508.416010707522;0.5722814603332937;0.2172444386863982;177.31924405091655;400.16249026333355;0.761009984648754;141466.15811751646;0.6420279054946445;0.2711519048032796;109.60070349172042;2690.454257892313;0.09274761039603092;141466.15811751646;0.0;0.0;133.959570534207;295.0374087179074;0.853757595044785;141466.15811751646;0.5722814603332937;0.2172444386863982;159.34538309510197;348.62778481658955;0.853757595044785;141466.15811751646;0.5722814603332937;0.2172444386863982;157.84814928253957;366.5410540438234;0.7500000000000003;141466.15811751646;0.6514528576838269;0.27938156216615107;125.03885111444936;305.53679989074567;0.7500000000000003;141466.15811751646;0.6514528576838269;0.27938156216615107;125.00262624473714;305.4702030445233;0.7500000000000003;23508.416010707522;0.6514528576838269;0.27938156216615107;108.9658635582636;2703.057669633465;0.10375759504478466;23508.416010707522;0.0;0.0;63.59417803997184;266.2283640134501;0.10375759504478466;23508.416010707522;0.0;0.0;63.5994535338578;266.34857267441413;0.10375759504478466;141466.15811751646;0.0;0.0;"Zustand 3: Temperatur 432.495 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 430.998 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.189 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.153 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.469 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
