config_case_key;config_case_label;config_routing_mode;input_fixed_T13_C;input_fixed_T15_C;input_fixed_T17_C;input_fixed_hot_C;input_fixed_m13_kg_s;input_fixed_m15_kg_s;input_fixed_m17_kg_s;input_hot_variation_C;input_m6_kg_s;input_outer_variation_label;input_outer_variation_mode;input_outer_variation_value;input_scaled_UA_abs;input_scaled_UA_cond;input_scaled_UA_des;input_scaled_UA_evap;input_scaled_UA_shex;input_ua_scale_factor;input_ua_scale_percent;solve_cost;solve_message;solve_nfev;solve_raw_residual_norm;solve_scaled_residual_norm;solve_status;solve_success;status_final_evaluation_error;status_final_point_evaluable;failure_code;failure_label;failure_reason;feasible_margin;feasible_numeric;feasible_physical;primary_T10_C;primary_T2_C;primary_T4_C;primary_T8_C;primary_beta;primary_x20;primary_x3;primary_x6;heat_Q_abs_kW;heat_Q_cond_kW;heat_Q_des_kW;heat_Q_evap_kW;heat_Q_shex_kW;kpi_COP;kpi_FR;kpi_GTL_K;pump_W_ref_pump_kW;pump_W_sol_pump_kW;lmtd_LMTD_abs_K;lmtd_LMTD_cond_K;lmtd_LMTD_des_K;lmtd_LMTD_evap_K;lmtd_LMTD_shex_K;flash_T1_C;flash_flash_fraction;flash_h1_flash_kJ_kg;flash_h1_mix_kJ_kg;flash_h1_sol_kJ_kg;flash_m1_flash_kg_s;flash_m1_sol_kg_s;flash_w1_LiBr;flash_x1_LiBr_mol;residual_raw_R1_SHEX_energy;residual_raw_R2_SHEX_UA;residual_raw_R3_preabs_energy;residual_raw_R4_preabs_LiBr;residual_raw_R5_desorber_UA;residual_raw_R6_condenser_UA;residual_raw_R7_evaporator_UA;residual_raw_R8_absorber_UA;residual_scaled_R1_SHEX_energy;residual_scaled_R2_SHEX_UA;residual_scaled_R3_preabs_energy;residual_scaled_R4_preabs_LiBr;residual_scaled_R5_desorber_UA;residual_scaled_R6_condenser_UA;residual_scaled_R7_evaporator_UA;residual_scaled_R8_absorber_UA;diagnostic_T12_C;diagnostic_T13_C;diagnostic_T14_C;diagnostic_T15_C;diagnostic_T16_C;diagnostic_T18_C;diagnostic_deltaT_abs_1_K;diagnostic_deltaT_abs_2_K;diagnostic_deltaT_cond_1_K;diagnostic_deltaT_cond_2_K;diagnostic_deltaT_des_1_K;diagnostic_deltaT_des_2_K;diagnostic_deltaT_evap_1_K;diagnostic_deltaT_evap_2_K;diagnostic_deltaT_shex_1_K;diagnostic_deltaT_shex_2_K;diagnostic_m11_kg_s;diagnostic_m6_kg_s;diagnostic_p_high_Pa;diagnostic_p_low_Pa;diagnostic_pressure_ratio_high_over_low;pinch_deltaT_min_global_K;pinch_limiting_key;pinch_limiting_unit;check_beta_in_0_1;check_crystallization_safe_all_checked_states;check_desorber_evaporator_temperature_coupling_ok;check_m21_nonnegative;check_m7_positive;check_p_high_gt_p_low;check_w6_gt_w20_gt_w3;check_w6_gt_w3;state_10_T_C;state_10_h_kJ_kg;state_10_m_kg_s;state_10_p_Pa;state_10_w_LiBr;state_10_x_LiBr_mol;state_11_T_C;state_11_m_kg_s;state_12_T_C;state_12_m_kg_s;state_13_T_C;state_13_m_kg_s;state_14_T_C;state_14_m_kg_s;state_15_T_C;state_15_m_kg_s;state_16_T_C;state_16_m_kg_s;state_17_T_C;state_17_m_kg_s;state_18_T_C;state_18_m_kg_s;state_19_T_C;state_19_h_kJ_kg;state_19_m_kg_s;state_19_p_Pa;state_19_w_LiBr;state_19_x_LiBr_mol;state_1_T_C;state_1_h_kJ_kg;state_1_m_kg_s;state_1_p_Pa;state_1_w_LiBr;state_1_x_LiBr_mol;state_20_T_C;state_20_h_kJ_kg;state_20_m_kg_s;state_20_p_Pa;state_20_w_LiBr;state_20_x_LiBr_mol;state_21_T_C;state_21_h_kJ_kg;state_21_m_kg_s;state_21_p_Pa;state_21_w_LiBr;state_21_x_LiBr_mol;state_2_T_C;state_2_h_kJ_kg;state_2_m_kg_s;state_2_p_Pa;state_2_w_LiBr;state_2_x_LiBr_mol;state_3_T_C;state_3_h_kJ_kg;state_3_m_kg_s;state_3_p_Pa;state_3_w_LiBr;state_3_x_LiBr_mol;state_4_T_C;state_4_h_kJ_kg;state_4_m_kg_s;state_4_p_Pa;state_4_w_LiBr;state_4_x_LiBr_mol;state_5_T_C;state_5_h_kJ_kg;state_5_m_kg_s;state_5_p_Pa;state_5_w_LiBr;state_5_x_LiBr_mol;state_6_T_C;state_6_h_kJ_kg;state_6_m_kg_s;state_6_p_Pa;state_6_w_LiBr;state_6_x_LiBr_mol;state_7_T_C;state_7_h_kJ_kg;state_7_m_kg_s;state_7_p_Pa;state_7_w_LiBr;state_7_x_LiBr_mol;state_8_T_C;state_8_h_kJ_kg;state_8_m_kg_s;state_8_p_Pa;state_8_w_LiBr;state_8_x_LiBr_mol;state_9_T_C;state_9_h_kJ_kg;state_9_m_kg_s;state_9_p_Pa;state_9_w_LiBr;state_9_x_LiBr_mol;validity_message_1;validity_message_2;validity_message_3;validity_message_4;validity_message_5;validity_message_count
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7600000000000003;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.3072838306115506e-18;`gtol` termination condition is satisfied.;4;1.9823585085979243e-07;3.551699263904969e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.59090178637376;133.884087283243;157.88089655946322;63.61012961170826;0.10672415768433853;0.2708074622252686;0.21757216245811123;0.2789623678912103;256.367622990462;252.9596044486394;257.6477009781395;251.61643851406845;46.58588069862697;0.5034079628031312;7.321692798693561;15.33299180564967;0.012471173489032136;0.05061677432372273;25.63676227996311;25.295960442838627;10.305908039521174;16.774429232297745;4.235080065213551;109.07138213436417;0.019777221959473228;2703.258998586457;294.9593896132755;246.36892938464575;0.017083586714623733;0.8467175451951462;0.5843088822361717;0.22574843151875346;9.19257558962272e-10;-1.872209054454288e-08;3.371491175130359e-08;-2.947149635446067e-09;-9.889902230497682e-09;2.0253111188139883e-08;2.96022619750147e-08;1.9083086044702213e-07;9.19257558962272e-12;-1.872209054454288e-10;3.3714911751303587e-10;-2.947149635446067e-09;-9.889902230497682e-11;2.0253111188139884e-10;2.96022619750147e-10;1.9083086044702213e-09;150.33299180564967;135.0;119.59044850609212;135.0;119.95116994533083;45.129162945492794;26.863564964986267;24.44789091726659;63.94221918887138;33.61012961170826;10.095648970715445;10.519066371727945;25.409098213626237;56.33576645608866;1.5669943578033667;8.94353761916966;4.0;0.7600000000000003;141419.47504339216;23525.354727214675;6.0113641933651625;1.5669943578033667;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.59090178637376;2690.439342995045;0.10380113190976958;141419.47504339216;0.0;0.0;135.0;4.0;150.33299180564967;4.0;135.0;4.0;119.59044850609212;4.0;135.0;4.0;119.95116994533083;4.0;30.0;4.0;45.129162945492794;4.0;109.59090178637376;2690.439342995045;0.011078088369751073;141419.47504339216;0.0;0.0;109.07138213436417;294.95938961327494;0.8638011319097699;23525.354727214675;0.5727528757792952;0.21757216245811123;177.19655677063594;399.7961277569104;0.7710780883697514;141419.47504339216;0.641627083964858;0.2708074622252686;109.59090178637376;2690.439342995045;0.09272304354001851;141419.47504339216;0.0;0.0;133.884087283243;294.95938961327494;0.8638011319097699;141419.47504339216;0.5727528757792952;0.21757216245811123;159.4478909172666;348.89064644739216;0.8638011319097699;141419.47504339216;0.5727528757792952;0.21757216245811123;157.88089655946322;366.40672258814215;0.7600000000000003;141419.47504339216;0.6509797136878037;0.2789623678912103;124.94054966407333;305.1095111437899;0.7600000000000003;141419.47504339216;0.6509797136878037;0.2789623678912103;124.90435102928456;305.0429101249429;0.7600000000000003;23525.354727214675;0.6509797136878037;0.2789623678912103;109.07138213436417;2703.258998586457;0.10380113190976958;23525.354727214675;0.0;0.0;63.61012961170826;266.29516404438596;0.10380113190976958;23525.354727214675;0.0;0.0;63.61540348924217;266.41530891428846;0.10380113190976958;141419.47504339216;0.0;0.0;"Zustand 3: Temperatur 432.598 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.031 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 398.091 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 398.054 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.347 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7700000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;5.077754389426677e-18;`gtol` termination condition is satisfied.;4;1.7225420546511085e-07;3.1867709015323575e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.58125931407977;133.81122887850285;157.91002308830048;63.625800985851185;0.10734494174405543;0.27046929818630305;0.2178913875116378;0.2785522053912585;256.3125077571347;253.077551763302;257.6143797457462;251.711924172735;47.415727530355575;0.5032383086936701;7.41497141904091;15.329695440020032;0.012469804805889924;0.05128579821634097;25.631250759145413;25.307755174593886;10.304575190199772;16.780794943121318;4.310520686088513;109.1742996510788;0.019617244955118275;2703.4553533278636;294.88587934400596;246.69092985165324;0.017142411027934568;0.8567015495870342;0.5846812827518431;0.2260165598417215;1.0666454386409896e-09;-1.661806692254686e-08;2.9637078569066944e-08;-2.6812453368663114e-09;-9.24814003155916e-09;1.7363134929837543e-08;2.591522729744611e-08;1.6568060345889535e-07;1.0666454386409896e-11;-1.6618066922546858e-10;2.9637078569066946e-10;-2.6812453368663114e-09;-9.24814003155916e-11;1.7363134929837542e-10;2.591522729744611e-10;1.6568060345889535e-09;150.32969544002003;135.0;119.59244140276638;135.0;119.94545908057808;45.13621721072383;26.746362439660743;24.54757260674262;64.03808244035497;33.625800985851185;10.191836957347789;10.418141751687585;25.418740685920227;56.31438580910509;1.6375495184421425;8.966892963406622;4.0;0.7700000000000004;141373.56272215483;23542.005999931018;6.005162122657223;1.6375495184421425;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.58125931407977;2690.424669812446;0.10384396061496837;141373.56272215483;0.0;0.0;135.0;4.0;150.32969544002003;4.0;135.0;4.0;119.59244140276638;4.0;135.0;4.0;119.94545908057808;4.0;30.0;4.0;45.13621721072383;4.0;109.58125931407977;2690.424669812446;0.011147123902685765;141373.56272215483;0.0;0.0;109.1742996510788;294.88587934400607;0.8738439606149687;23542.005999931018;0.5732114468074274;0.2178913875116378;177.07605787968077;399.4364366728652;0.7811471239026861;141373.56272215483;0.6412330639159917;0.27046929818630305;109.58125931407977;2690.424669812446;0.0926968367122826;141373.56272215483;0.0;0.0;133.81122887850285;294.88587934400607;0.8738439606149687;141373.56272215483;0.5732114468074274;0.2178913875116378;159.54757260674262;349.14697133231334;0.8738439606149687;141373.56272215483;0.5732114468074274;0.2178913875116378;157.91002308830048;366.2702942510926;0.7700000000000004;141373.56272215483;0.650516053179271;0.2785522053912585;124.84433591509622;304.69142732993816;0.7700000000000004;141373.56272215483;0.650516053179271;0.2785522053912585;124.80816304265221;304.6248223971897;0.7700000000000004;23542.005999931018;0.650516053179271;0.2785522053912585;109.1742996510788;2703.4553533278636;0.10384396061496837;23542.005999931018;0.0;0.0;63.625800985851185;266.36079082691566;0.10384396061496837;23542.005999931018;0.0;0.0;63.631073271472985;266.4808729648854;0.10384396061496837;141373.56272215483;0.0;0.0;"Zustand 3: Temperatur 432.698 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.060 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.994 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.958 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.226 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7800000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;4.1008785144109665e-18;`gtol` termination condition is satisfied.;4;1.4985677768035386e-07;2.863870986762835e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.57176005405182;133.74094320619992;157.93567060315576;63.64121642581006;0.10797492119152992;0.27013722695851317;0.21820239977226727;0.2781507800084087;256.25210743796384;253.19357284314677;257.5752654972915;251.80599165610153;48.24266451220487;0.5030654423172015;7.508219199815545;15.326082980739443;0.01246845362744247;0.05195467526476915;25.625210729386055;25.319357282834506;10.303010620189927;16.787066108904273;4.385696775169057;109.2747257143917;0.019462121110825688;2703.6469419759324;294.81674883346454;247.0052915061224;0.017202299335706384;0.8666838525255985;0.5850438271604237;0.22627787527927537;1.1747403050321736e-09;-1.4654759183940769e-08;2.620242867124034e-08;-2.4406243692709495e-09;-7.456662842741935e-09;1.4801713632550673e-08;2.2537420818480314e-08;1.441032964066835e-07;1.1747403050321736e-11;-1.465475918394077e-10;2.620242867124034e-10;-2.4406243692709495e-09;-7.456662842741934e-11;1.4801713632550674e-10;2.2537420818480313e-10;1.441032964066835e-09;150.32608298073944;135.0;119.59478077169308;135.0;119.93983303492217;45.14315627052315;26.63158651125326;24.644513205781664;64.13156944386856;33.64121642581006;10.285984960296787;10.320055057301374;25.428239945948178;56.29334589357535;1.7088426026259071;8.990780620268936;4.0;0.7800000000000004;141328.3442915652;23558.395100490343;5.999065033450585;1.7088426026259071;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.57176005405182;2690.4102139926526;0.10388615186130457;141328.3442915652;0.0;0.0;135.0;4.0;150.32608298073944;4.0;135.0;4.0;119.59478077169308;4.0;135.0;4.0;119.93983303492217;4.0;30.0;4.0;45.14315627052315;4.0;109.57176005405182;2690.4102139926526;0.011217099060115669;141328.3442915652;0.0;0.0;109.2747257143917;294.816748833465;0.8838861518613049;23558.395100490343;0.5736576333410865;0.21820239977226727;176.9576694919927;399.0831944258881;0.7912170990601161;141328.3442915652;0.640845655462529;0.27013722695851317;109.57176005405182;2690.4102139926526;0.0926690528011889;141328.3442915652;0.0;0.0;133.74094320619992;294.816748833465;0.8838861518613049;141328.3442915652;0.5736576333410865;0.21820239977226727;159.64451320578166;349.39692797827286;0.8838861518613049;141328.3442915652;0.5736576333410865;0.21820239977226727;157.93567060315576;366.1318583599938;0.7800000000000004;141328.3442915652;0.6500615872047644;0.2781507800084087;124.75016258593098;304.2822884740578;0.7800000000000004;141328.3442915652;0.6500615872047644;0.2781507800084087;124.71401503970321;304.21567991602603;0.7800000000000004;23558.395100490343;0.6500615872047644;0.2781507800084087;109.2747257143917;2703.6469419759324;0.10388615186130457;23558.395100490343;0.0;0.0;63.64121642581006;266.4253459620742;0.10388615186130457;23558.395100490343;0.0;0.0;63.646487141346825;266.54536632478903;0.10388615186130457;141328.3442915652;0.0;0.0;"Zustand 3: Temperatur 432.795 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.086 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.900 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.864 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 450.108 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.7900000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;3.3230821045364583e-18;`gtol` termination condition is satisfied.;4;1.305179677094281e-07;2.578015556406306e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.56238908551029;133.67317753272772;157.95797540427634;63.65639858110006;0.10861408856117026;0.2698110697824551;0.2185054727239488;0.2777578088150407;256.18662871957576;253.30783815497384;257.5305876633088;251.89878871897514;49.06663062778962;0.5028893907510533;7.60143307689521;15.322166789448318;0.012467118173453518;0.05262337537154417;25.618662859419075;25.330783814245216;10.301223506825623;16.79325257995447;4.460602785522939;109.37276416490539;0.019311684216350898;2703.8339617464817;294.75187108065455;247.31230048780117;0.017263250835718558;0.8766645206790018;0.5853968734953167;0.22653261392241208;1.279197192616266e-09;-1.2962708240138454e-08;2.3279710603674175e-08;-2.2233228591517218e-09;-7.3318346949236e-09;1.2521667258624802e-08;1.9658102701214375e-08;1.2538498594949488e-07;1.279197192616266e-11;-1.2962708240138454e-10;2.3279710603674174e-10;-2.2233228591517218e-09;-7.3318346949236e-11;1.2521667258624803e-10;1.9658102701214375e-10;1.2538498594949487e-09;150.32216678944832;135.0;119.59745289095042;135.0;119.93428297135318;45.14999032027356;26.519150454018757;24.738794428876815;64.22277384463183;33.65639858110006;10.378139261440879;10.22468872604503;25.43761091448971;56.27261522541352;1.7808190246004756;9.015194172106135;4.0;0.7900000000000004;141283.74821284943;23574.54565223644;5.993063463322624;1.7808190246004756;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.56238908551029;2690.395952853667;0.10392777151471999;141283.74821284943;0.0;0.0;135.0;4.0;150.32216678944832;4.0;135.0;4.0;119.59745289095042;4.0;135.0;4.0;119.93428297135318;4.0;30.0;4.0;45.14999032027356;4.0;109.56238908551029;2690.395952853667;0.011288020179264864;141283.74821284943;0.0;0.0;109.37276416490539;294.75187108065495;0.8939277715147204;23574.54565223644;0.574091873933136;0.2185054727239488;176.84131724346707;398.73618783324827;0.8012880201792653;141283.74821284943;0.6404646753838499;0.2698110697824551;109.56238908551029;2690.395952853667;0.09263975133545513;141283.74821284943;0.0;0.0;133.67317753272772;294.75187108065495;0.8939277715147204;141283.74821284943;0.574091873933136;0.2185054727239488;159.73879442887682;349.64067998816705;0.8939277715147204;141283.74821284943;0.574091873933136;0.2185054727239488;157.95797540427634;365.99150220251397;0.7900000000000004;141283.74821284943;0.6496160373541239;0.2777578088150407;124.65798336062159;303.8818431816147;0.7900000000000004;141283.74821284943;0.6496160373541239;0.2777578088150407;124.62186073855912;303.81523131405584;0.7900000000000004;23574.54565223644;0.6496160373541239;0.2777578088150407;109.37276416490539;2703.8339617464817;0.10392777151471999;23574.54565223644;0.0;0.0;63.65639858110006;266.4889242932719;0.10392777151471999;23574.54565223644;0.0;0.0;63.66166774593967;266.60888374195196;0.10392777151471999;141283.74821284943;0.0;0.0;"Zustand 3: Temperatur 432.889 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.108 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.808 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.772 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.991 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8000000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.7011682365490014e-18;`gtol` termination condition is satisfied.;4;1.1387801428303326e-07;2.3242926823225176e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.55313250912076;133.6078787441224;157.9770685127154;63.67136860065864;0.10926242685416798;0.2694906545502456;0.2188008680632843;0.27737302008687936;256.11626735808755;253.42050687203252;257.4805635642236;251.99045300107906;49.88757002186015;0.5027101817974747;7.694610086093181;15.317958574048305;0.012465796765376557;0.05329186938396021;25.611626724878764;25.342050686123645;10.299222542831647;16.79936353225249;4.535233639403711;109.4685134375797;0.0191657744940165;2704.0165996311894;294.6911213494758;247.61222911810543;0.017325263721901907;0.8866436172283986;0.585740762334031;0.22678100084874472;1.3319123581823078e-09;-1.1580674197375629e-08;2.0568222680594772e-08;-2.0263086764060745e-09;-6.5675749283400364e-09;1.0796071592267253e-08;1.7291739595748368e-08;1.0929989002761431e-07;1.3319123581823078e-11;-1.1580674197375629e-10;2.0568222680594773e-10;-2.0263086764060745e-09;-6.567574928340037e-11;1.0796071592267254e-10;1.7291739595748367e-10;1.0929989002761432e-09;150.3179585740483;135.0;119.60044476290528;135.0;119.92880065783021;45.15672887990627;26.408971522462025;24.830494817725878;64.31178455767343;33.67136860065864;10.468345164901564;10.131931325325581;25.446867490879242;56.25216442603897;1.8534263050104869;9.04012584094545;4.0;0.8000000000000004;141239.70788735445;23590.47974362026;5.987148604960054;1.8534263050104869;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.55313250912076;2690.3818652642235;0.1039688809503001;141239.70788735445;0.0;0.0;135.0;4.0;150.3179585740483;4.0;135.0;4.0;119.60044476290528;4.0;135.0;4.0;119.92880065783021;4.0;30.0;4.0;45.15672887990627;4.0;109.55313250912076;2690.3818652642235;0.011359892249941864;141239.70788735445;0.0;0.0;109.4685134375797;294.6911213494766;0.9039688809503005;23590.47974362026;0.5745145869711837;0.2188008680632843;176.72693009651033;398.39521262923864;0.8113598922499422;141239.70788735445;0.6400899468423419;0.2694906545502456;109.55313250912076;2690.3818652642235;0.09260898870035823;141239.70788735445;0.0;0.0;133.6078787441224;294.6911213494766;0.9039688809503005;141239.70788735445;0.5745145869711837;0.2188008680632843;159.83049481772588;349.878386169274;0.9039688809503005;141239.70788735445;0.5745145869711837;0.2188008680632843;157.9770685127154;365.84931088965095;0.8000000000000004;141239.70788735445;0.649179135342456;0.27737302008687936;124.56775290317694;303.4898483639907;0.8000000000000004;141239.70788735445;0.649179135342456;0.27737302008687936;124.53165483509844;303.4232335272607;0.8000000000000004;23590.47974362026;0.649179135342456;0.27737302008687936;109.4685134375797;2704.0165996311894;0.1039688809503001;23590.47974362026;0.0;0.0;63.67136860065864;266.5516143807059;0.1039688809503001;23590.47974362026;0.0;0.0;63.676636231791235;266.6715136876085;0.1039688809503001;141239.70788735445;0.0;0.0;"Zustand 3: Temperatur 432.980 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.127 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.718 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.682 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.877 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8100000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;2.1986553040504893e-18;`gtol` termination condition is satisfied.;4;9.914473920646297e-08;2.0969765397116343e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.54397737454286;133.5449935551601;157.9930758291148;63.68614623760402;0.10991991045171487;0.2691758155071346;0.21908883631202095;0.27699615279813083;256.0412088653143;253.53172766161484;257.4253991670688;252.08111274435157;50.70543161113092;0.5025278438636089;7.787747359358366;15.31346942974369;0.0124644878203172;0.05396012905805388;25.604120877021025;25.353172765256158;10.297015966924896;16.80540751528856;4.609584692849215;109.56206689541938;0.019024238342653748;2704.195033026847;294.63437732113925;247.90533669960521;0.017388335286382395;0.8966212020834508;0.5860758178467791;0.2270232507556328;1.3696492828785267e-09;-1.0210449374881136e-08;1.8194896256318316e-08;-1.8478863994531025e-09;-6.05359673500061e-09;9.05325236999488e-09;1.502314717072295e-08;9.510404197499156e-08;1.3696492828785266e-11;-1.0210449374881137e-10;1.8194896256318316e-10;-1.8478863994531025e-09;-6.05359673500061e-11;9.05325236999488e-11;1.502314717072295e-10;9.510404197499157e-10;150.3134694297437;135.0;119.60374406895522;135.0;119.92337842438087;45.163380841005676;26.300970728201662;24.91968988756986;64.3986860544137;33.68614623760402;10.556646988551563;10.041677173535845;25.456022625457138;56.23196607438791;1.9266140584550726;9.065566689251398;4.0;0.8100000000000004;141196.16130339398;23606.218033302575;5.981312258668495;1.9266140584550726;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.54397737454286;2690.36793153394;0.10400953736983276;141196.16130339398;0.0;0.0;135.0;4.0;150.3134694297437;4.0;135.0;4.0;119.60374406895522;4.0;135.0;4.0;119.92337842438087;4.0;30.0;4.0;45.163380841005676;4.0;109.54397737454286;2690.36793153394;0.011432719033816308;141196.16130339398;0.0;0.0;109.56206689541938;294.6343773211407;0.9140095373698331;23606.218033302575;0.5749261718011962;0.21908883631202095;176.61444015794535;398.06007301088766;0.8214327190338166;141196.16130339398;0.6397212991172242;0.2691758155071346;109.54397737454286;2690.36793153394;0.09257681833601646;141196.16130339398;0.0;0.0;133.5449935551601;294.6343773211407;0.9140095373698331;141196.16130339398;0.5749261718011962;0.21908883631202095;159.91968988756986;350.1102006446495;0.9140095373698331;141196.16130339398;0.5749261718011962;0.21908883631202095;157.9930758291148;365.70536724877866;0.8100000000000004;141196.16130339398;0.6487506226047164;0.27699615279813083;124.47942686590869;303.1060689651228;0.8100000000000004;141196.16130339398;0.6487506226047164;0.27699615279813083;124.44335301144844;303.0394515218413;0.8100000000000004;23606.218033302575;0.6487506226047164;0.27699615279813083;109.56206689541938;2704.195033026847;0.10400953736983276;23606.218033302575;0.0;0.0;63.68614623760402;266.6134989400513;0.10400953736983276;23606.218033302575;0.0;0.0;63.69141234999296;266.7333387945061;0.10400953736983276;141196.16130339398;0.0;0.0;"Zustand 3: Temperatur 433.070 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.143 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.629 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.593 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.764 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8200000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.7989641505911845e-18;`gtol` termination condition is satisfied.;4;8.689650829821512e-08;1.896820576960923e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.53491161345676;133.4844686925921;158.00611829602917;63.7007499460081;0.11058650593822092;0.2688663929678202;0.2193696173937863;0.27662695614250354;255.9616291472662;253.64163941483352;257.36528978961604;252.17088745697913;51.52016872357518;0.5023424058531393;7.8808421210803115;15.308709877228864;0.01246318984537837;0.05462812702361852;25.596162906398096;25.36416394069872;10.294611591792275;16.811392496242924;4.683651702971659;109.65351313998661;0.018886928090195394;2704.3694303210373;294.5815192175191;248.1918702639697;0.017452462012847447;0.9065973320829639;0.5864023487728783;0.22725956855194052;1.3644765317621932e-09;-9.113065857491165e-09;1.6139381386892637e-08;-1.6861531060285984e-09;-5.190827323531266e-09;7.846324479032774e-09;1.3335267112779547e-08;8.328524359058065e-08;1.3644765317621931e-11;-9.113065857491165e-11;1.6139381386892637e-10;-1.6861531060285984e-09;-5.190827323531266e-11;7.846324479032773e-11;1.3335267112779548e-10;8.328524359058065e-10;150.30870987722886;135.0;119.60733912741529;135.0;119.91800912338641;45.169954510456535;26.195072631069138;25.006452266253177;64.48355862953008;33.7007499460081;10.643088059620084;9.953825987428672;25.465088386543243;56.21199457077148;2.0003339702240055;9.091506798905812;4.0;0.8200000000000004;141153.05071013243;23621.77984747326;5.975546788665508;2.0003339702240055;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.53491161345676;2690.3541333117396;0.10404979409581094;141153.05071013243;0.0;0.0;135.0;4.0;150.30870987722886;4.0;135.0;4.0;119.60733912741529;4.0;135.0;4.0;119.91800912338641;4.0;30.0;4.0;45.169954510456535;4.0;109.53491161345676;2690.3541333117396;0.011506503172647061;141153.05071013243;0.0;0.0;109.65351313998661;294.5815192175191;0.9240497940958113;23621.77984747326;0.5753270097796833;0.2193696173937863;176.503782508298;397.73058120991016;0.8315065031726474;141153.05071013243;0.6393585673501878;0.2688663929678202;109.53491161345676;2690.3541333117396;0.09254329092316388;141153.05071013243;0.0;0.0;133.4844686925921;294.5815192175191;0.9240497940958113;141153.05071013243;0.5753270097796833;0.2193696173937863;160.00645226625318;350.33627296862835;0.9240497940958113;141153.05071013243;0.5753270097796833;0.2193696173937863;158.00611829602917;365.5597517467325;0.8200000000000004;141153.05071013243;0.6483302499081401;0.27662695614250354;124.39296189368628;302.73027769525606;0.8200000000000004;141153.05071013243;0.6483302499081401;0.27662695614250354;124.35691194037992;302.6636580281541;0.8200000000000004;23621.77984747326;0.6483302499081401;0.27662695614250354;109.65351313998661;2704.3694303210373;0.10404979409581094;23621.77984747326;0.0;0.0;63.7007499460081;266.6746552475209;0.10404979409581094;23621.77984747326;0.0;0.0;63.70601455261493;266.79443626154097;0.10404979409581094;141153.05071013243;0.0;0.0;"Zustand 3: Temperatur 433.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.156 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.543 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.507 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.654 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8300000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.473799465817618e-18;`gtol` termination condition is satisfied.;4;7.603402024099025e-08;1.7168572834208543e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.52592397772281;133.42625105415198;158.0163120620353;63.71519697047671;0.11126217286317741;0.2685622330483243;0.21964344117610524;0.2762651890759368;255.87769509455308;253.7503719191724;257.3004207523776;252.2598885245523;52.33173876563692;0.502153897067936;7.973891684618383;15.303689897999561;0.012461901432217676;0.05529583675063836;25.58776950217125;25.37503719125879;10.292016830277477;16.81732590086159;4.757430797613717;109.74293630017672;0.018753701754383945;2704.539951436885;294.53242989630166;248.47206527061928;0.01751763966143627;0.91657206118076;0.5867206493283975;0.22749014990987956;1.387256531870662e-09;-8.11396461131153e-09;1.4350177934829844e-08;-1.5393890606674177e-09;-4.55935378340655e-09;6.584485845451127e-09;1.1628458196355496e-08;7.284057801371091e-08;1.387256531870662e-11;-8.11396461131153e-11;1.4350177934829845e-10;-1.5393890606674177e-09;-4.55935378340655e-11;6.584485845451127e-11;1.1628458196355496e-10;7.284057801371091e-10;150.30368989799956;135.0;119.61121885452286;135.0;119.91268609302915;45.176457650668226;26.091205144299295;25.090851826048663;64.5664786495085;33.71519697047671;10.727710714475506;9.868282554346138;25.47407602227719;56.19222601067776;2.074539764013366;9.11793543012999;4.0;0.8300000000000004;141110.3223167476;23637.18327014554;5.969845082809596;2.074539764013366;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.52592397772281;2690.340453492044;0.10408970084219582;141110.3223167476;0.0;0.0;135.0;4.0;150.30368989799956;4.0;135.0;4.0;119.61121885452286;4.0;135.0;4.0;119.91268609302915;4.0;30.0;4.0;45.176457650668226;4.0;109.52592397772281;2690.340453492044;0.011581246288380814;141110.3223167476;0.0;0.0;109.74293630017672;294.53242989630235;0.9340897008421962;23637.18327014554;0.5757174652577542;0.21964344117610524;176.39489504229886;397.4065570910293;0.8415812462883813;141110.3223167476;0.6390015923042042;0.2685622330483243;109.52592397772281;2690.340453492044;0.09250845455381501;141110.3223167476;0.0;0.0;133.42625105415198;294.53242989630235;0.9340897008421962;141110.3223167476;0.5757174652577542;0.21964344117610524;160.09085182604866;350.5567482443726;0.9340897008421962;141110.3223167476;0.5757174652577542;0.21964344117610524;158.0163120620353;365.4125424369973;0.8300000000000004;141110.3223167476;0.6479177769786059;0.2762651890759368;124.30831562402199;302.36225476922664;0.8300000000000004;141110.3223167476;0.6479177769786059;0.2762651890759368;124.2722892855245;302.29563327916566;0.8300000000000004;23637.18327014554;0.6479177769786059;0.2762651890759368;109.74293630017672;2704.539951436885;0.10408970084219582;23637.18327014554;0.0;0.0;63.71519697047671;266.73515551506586;0.10408970084219582;23637.18327014554;0.0;0.0;63.720460082351394;266.8548782285657;0.10408970084219582;141110.3223167476;0.0;0.0;"Zustand 3: Temperatur 433.241 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.166 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.458 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.422 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.545 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8400000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;1.2075566603705487e-18;`gtol` termination condition is satisfied.;4;6.622329406104318e-08;1.5540634867151011e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.51700398217184;133.37028784657429;158.0237686462828;63.729503429014926;0.11194686443689432;0.2682631874118353;0.2199105279800581;0.2759106198814326;255.78956513400402;253.85804648355062;257.2309679874118;252.34821977774342;53.140102914011315;0.5019623471198107;8.066893448890479;15.29841896734473;0.012460621252029564;0.05596323251688346;25.578956507063815;25.385804647810836;10.289238719670696;16.823214651177445;4.830918447394769;109.83041630089735;0.01862442281214377;2704.7067483399956;294.486994922766;248.74614625965452;0.017583863346395834;0.9265454406194992;0.5870310000508377;0.22771518178019465;1.36952138518609e-09;-7.331145468469913e-09;1.2746113497996703e-08;-1.405972449575188e-09;-4.355570126790553e-09;5.4422741868620506e-09;1.008174876915291e-08;6.336586011457257e-08;1.36952138518609e-11;-7.331145468469913e-11;1.2746113497996704e-10;-1.405972449575188e-09;-4.3555701267905534e-11;5.4422741868620503e-11;1.0081748769152909e-10;6.336586011457257e-10;150.29841896734473;135.0;119.61537272802559;135.0;119.90740312334071;45.18289751695875;25.989299352128796;25.17295580856171;64.64751878393861;33.729503429014926;10.810556301774739;9.784956427128236;25.482996017828157;56.17263806785388;2.1491871622789063;9.144841162772991;4.0;0.8400000000000004;141067.9260143746;23652.445226858654;5.964200515479228;2.1491871622789063;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.51700398217184;2690.326876127985;0.10412930396589459;141067.9260143746;0.0;0.0;135.0;4.0;150.29841896734473;4.0;135.0;4.0;119.61537272802559;4.0;135.0;4.0;119.90740312334071;4.0;30.0;4.0;45.18289751695875;4.0;109.51700398217184;2690.326876127985;0.011656949074978164;141067.9260143746;0.0;0.0;109.83041630089735;294.4869949227678;0.944129303965895;23652.445226858654;0.5760978865020554;0.2199105279800581;176.28771831947353;397.08782777402007;0.8516569490749786;141067.9260143746;0.6386502201339944;0.2682631874118353;109.51700398217184;2690.326876127985;0.09247235489091643;141067.9260143746;0.0;0.0;133.37028784657429;294.4869949227678;0.944129303965895;141067.9260143746;0.5760978865020554;0.2199105279800581;160.1729558085617;350.77176724239797;0.944129303965895;141067.9260143746;0.5760978865020554;0.2199105279800581;158.0237686462828;365.26381492798737;0.8400000000000004;141067.9260143746;0.647512972142153;0.2759106198814326;124.2254466838013;302.0017876510329;0.8400000000000004;141067.9260143746;0.647512972142153;0.2759106198814326;124.18944369822526;301.93516475517947;0.8400000000000004;23652.445226858654;0.647512972142153;0.2759106198814326;109.83041630089735;2704.7067483399956;0.10412930396589459;23652.445226858654;0.0;0.0;63.729503429014926;266.79506723727184;0.10412930396589459;23652.445226858654;0.0;0.0;63.73476505548683;266.91473212292317;0.10412930396589459;141067.9260143746;0.0;0.0;"Zustand 3: Temperatur 433.323 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.174 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.375 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.339 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.438 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8500000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;9.94047904374572e-19;`gtol` termination condition is satisfied.;4;5.801802381727605e-08;1.4099985137400478e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.50814185165444;133.31652670426553;158.02859510251665;63.74368438983106;0.11264052816984436;0.2679691130280912;0.22017108905991167;0.27556302575423736;255.69738974069196;253.96477651582907;257.15709860435345;252.43597801615897;53.94522583142569;0.5017677858506437;8.159844895139992;15.292906084969616;0.012459348050731574;0.05663028937665697;25.56973896852071;25.39647765112093;10.286283944324072;16.82906520048722;4.904111439815061;109.91602911329818;0.018498959976916404;2704.8699655106507;294.4451026198411;249.01432746250396;0.017651127606512218;0.9365175190924299;0.5873336685856752;0.2279348428733459;1.418705153355404e-09;-6.539984553910472e-09;1.1285351320111658e-08;-1.2851660846635582e-09;-3.748368726519402e-09;4.619778337655589e-09;8.85063400346553e-09;5.5484861150034703e-08;1.4187051533554041e-11;-6.539984553910471e-11;1.1285351320111658e-10;-1.2851660846635582e-09;-3.748368726519402e-11;4.619778337655589e-11;8.85063400346553e-11;5.54848611500347e-10;150.29290608496962;135.0;119.61979075332812;135.0;119.9021544248709;45.18928089209504;25.889289339256493;25.252828943165014;64.72674822120314;33.74368438983106;10.891665188571324;9.703761640029938;25.491858148345557;56.15320988623051;2.224233840648367;9.172212021203109;4.0;0.8500000000000004;141025.81511897242;23667.581562419302;5.958606913302076;2.224233840648367;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.50814185165444;2690.313386351071;0.10416864669894166;141025.81511897242;0.0;0.0;135.0;4.0;150.29290608496962;4.0;135.0;4.0;119.61979075332812;4.0;135.0;4.0;119.9021544248709;4.0;30.0;4.0;45.18928089209504;4.0;109.50814185165444;2690.313386351071;0.011733611382906703;141025.81511897242;0.0;0.0;109.91602911329818;294.4451026198401;0.9541686466989421;23667.581562419302;0.5764686065574133;0.22017108905991167;176.1821954242261;396.7742272782786;0.8617336113829072;141025.81511897242;0.6383043021680012;0.2679691130280912;109.50814185165444;2690.313386351071;0.09243503531603496;141025.81511897242;0.0;0.0;133.31652670426553;294.4451026198401;0.9541686466989421;141025.81511897242;0.5764686065574133;0.22017108905991167;160.252828943165;350.9814665195087;0.9541686466989421;141025.81511897242;0.5764686065574133;0.22017108905991167;158.02859510251665;365.11364236915693;0.8500000000000004;141025.81511897242;0.6471156119803667;0.27556302575423736;124.14431468306242;301.6486708044429;0.8500000000000004;141025.81511897242;0.6471156119803667;0.27556302575423736;124.10833481142868;301.582046934588;0.8500000000000004;23667.581562419302;0.6471156119803667;0.27556302575423736;109.91602911329818;2704.8699655106507;0.10416864669894166;23667.581562419302;0.0;0.0;63.74368438983106;266.85445351293794;0.10416864669894166;23667.581562419302;0.0;0.0;63.74894453864039;266.97406098068916;0.10416864669894166;141025.81511897242;0.0;0.0;"Zustand 3: Temperatur 433.403 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.294 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.258 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.332 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8600000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;8.200329589345261e-19;`gtol` termination condition is satisfied.;4;5.0885178310518195e-08;1.2806505838319258e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.49932847220839;133.2649157914101;158.03089418226745;63.75775394227418;0.11334310645002944;0.2676798719438139;0.22042532705555604;0.27522219240757717;255.60131191349012;254.07066805641222;257.07897141574426;252.52325349178588;54.747075404270056;0.5015702432615364;8.252743583885186;15.287159803438385;0.012458080644468182;0.057296983131191956;25.560131186490263;25.407066805247606;10.283158856769129;16.83488356559475;4.9770068554664295;109.99984698796777;0.018377186984365173;2705.0297403839622;294.4066441008528;249.27681337378468;0.0177194264693582;0.9464883428934623;0.5876289104207832;0.22814930411029902;1.4033147976988403e-09;-5.860670171387028e-09;1.0068617939396063e-08;-1.1752760986638577e-09;-3.4839331419789232e-09;3.936150960726081e-09;7.864599638196523e-09;4.858748070546426e-08;1.4033147976988403e-11;-5.860670171387028e-11;1.0068617939396063e-10;-1.1752760986638577e-09;-3.483933141978923e-11;3.9361509607260816e-11;7.864599638196524e-11;4.858748070546426e-10;150.28715980343839;135.0;119.62446343207273;135.0;119.89693459977354;45.19561411820649;25.79111203099302;25.33053355984964;64.80423286976128;33.75775394227418;10.971076768979117;9.624616444104959;25.50067152779161;56.133921980129;2.2996393775821957;9.200035585180729;4.0;0.8600000000000004;140983.94613436077;23682.607112831116;5.95305852361062;2.2996393775821957;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.49932847220839;2690.2999702970733;0.10420776936282006;140983.94613436077;0.0;0.0;135.0;4.0;150.28715980343839;4.0;135.0;4.0;119.62446343207273;4.0;135.0;4.0;119.89693459977354;4.0;30.0;4.0;45.19561411820649;4.0;109.49932847220839;2690.2999702970733;0.01181123229581023;140983.94613436077;0.0;0.0;109.99984698796777;294.40664410085344;0.9642077693628205;23682.607112831116;0.5768299440565617;0.22042532705555604;176.0782718344314;396.46559618718186;0.8718112322958107;140983.94613436077;0.6379636946992414;0.2676798719438139;109.49932847220839;2690.2999702970733;0.09239653706700983;140983.94613436077;0.0;0.0;133.2649157914101;294.40664410085344;0.9642077693628205;140983.94613436077;0.5768299440565617;0.22042532705555604;160.33053355984964;351.18597853875025;0.9642077693628205;140983.94613436077;0.5768299440565617;0.22042532705555604;158.03089418226745;364.9620954538589;0.8600000000000004;140983.94613436077;0.6467254810005322;0.27522219240757717;124.06488020622936;301.30270545052554;0.8600000000000004;140983.94613436077;0.6467254810005322;0.27522219240757717;124.02892323102088;301.2360810515358;0.8600000000000004;23682.607112831116;0.6467254810005322;0.27522219240757717;109.99984698796777;2705.0297403839622;0.10420776936282006;23682.607112831116;0.0;0.0;63.75775394227418;266.9133733421278;0.10420776936282006;23682.607112831116;0.0;0.0;63.76301261964454;267.032923743414;0.10420776936282006;140983.94613436077;0.0;0.0;"Zustand 3: Temperatur 433.481 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.215 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.179 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.228 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
parallel;Parallel (T13 = T15);parallel;135.0;135.0;30.0;135.0;4.0;4.0;4.0;135.0;0.8700000000000004;Abwärmetemperatur [°C];hot_temperature_C;135.0;10.0;10.0;25.0;15.0;11.0;nan;nan;6.788978429705621e-19;`gtol` termination condition is satisfied.;4;4.494266942146298e-08;1.1652449038468799e-09;1;True;;True;0;zulässig;feasible;True;True;True;109.49055534564235;133.2154038885219;158.03076449534433;63.77172526278861;0.11405453707772373;0.26739533106680874;0.2206734364178074;0.27488791369647997;255.50146762059956;254.17582027498293;256.9967374299772;252.6101303587836;55.545622500305385;0.501369749448723;8.3455871519227;15.281188254820563;0.012456817915368188;0.05796329029970948;25.550146757770957;25.417582027168343;10.279869497328727;16.84067535679161;5.049602045960291;110.08193867224423;0.01825898238589908;2705.1862037600827;294.3715132851649;249.53379928598156;0.01778875350952025;0.9564579560583703;0.5879169695700179;0.2283587290431721;1.3932890396972653e-09;-5.2578172926587285e-09;8.967731446318794e-09;-1.0751404211362114e-09;-3.2409843697678298e-09;3.2994762477756012e-09;6.909459671078366e-09;4.288997956791718e-08;1.3932890396972653e-11;-5.257817292658729e-11;8.967731446318793e-11;-1.0751404211362114e-09;-3.2409843697678296e-11;3.2994762477756015e-11;6.909459671078367e-11;4.288997956791718e-10;150.28118825482056;135.0;119.62938173265684;135.0;119.89173861490531;45.20190312649419;25.6947070437173;25.40612969576722;64.88003554575005;33.77172526278861;11.04882947493337;9.547443060412604;25.50944465435765;56.114756141397606;2.375365200422891;9.228299087268113;4.0;0.8700000000000004;140942.27853202037;23697.535772303214;5.947549985207677;2.375365200422891;deltaT_shex_1_K;shex;True;True;True;True;True;True;True;True;109.49055534564235;2690.2866150371174;0.10424670956789006;140942.27853202037;0.0;0.0;135.0;4.0;150.28118825482056;4.0;135.0;4.0;119.62938173265684;4.0;135.0;4.0;119.89173861490531;4.0;30.0;4.0;45.20190312649419;4.0;109.49055534564235;2690.2866150371174;0.011889810201641614;140942.27853202037;0.0;0.0;110.08193867224423;294.37151328516563;0.9742467095678905;23697.535772303214;0.5771822039782678;0.2206734364178074;175.97589529853786;396.16178133331573;0.881889810201642;140942.27853202037;0.637628258788406;0.26739533106680874;109.49055534564235;2690.2866150371174;0.09235689936624844;140942.27853202037;0.0;0.0;133.2154038885219;294.37151328516563;0.9742467095678905;140942.27853202037;0.5771822039782678;0.2206734364178074;160.40612969576722;351.3854317873299;0.9742467095678905;140942.27853202037;0.5771822039782678;0.2206734364178074;158.03076449534433;364.80924243372596;0.8700000000000004;140942.27853202037;0.6463423713183565;0.27488791369647997;123.98710480125379;300.9636993315282;0.8700000000000004;140942.27853202037;0.6463423713183565;0.27488791369647997;123.95117052506663;300.8970748599193;0.8700000000000004;23697.535772303214;0.6463423713183565;0.27488791369647997;110.08193867224423;2705.1862037600827;0.10424670956789006;23697.535772303214;0.0;0.0;63.77172526278861;266.97188190225535;0.10424670956789006;23697.535772303214;0.0;0.0;63.7769824735077;267.0913755339201;0.10424670956789006;140942.27853202037;0.0;0.0;"Zustand 3: Temperatur 433.556 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 4: Temperatur 431.181 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 5: Temperatur 397.137 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 6: Temperatur 397.101 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";"Zustand 20: Temperatur 449.126 K liegt außerhalb des Boryta-Prüfbereichs; Kristallisation wurde nicht bewertet.";5
